Row,Time,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Booster Heat Ex Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 1 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 2 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 3,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 4,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Flow LPM,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Pre-Booster Heat Ex Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Relative Humidity,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Ext Fan Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Pump P1 Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V1 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V2 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V3 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V4 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V5 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP COP,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Electrical Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Heat Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Cooling HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Ext Fan Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Tray Heater Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Water Isolators Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.1 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.2 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P4 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P5 Status
1,21:51:41.160,45.0309,-11.0478,-8.23154,-1.7962,-2.34398,51.2437,49.6412,-2.46189,-2.44568,-2.52283,-2.65198,34.294,101.101,31.9621,55.6232,35.5426,31.9486,34.0966,34.8404,93.3382,-3.0173,-1.7705,0,100,0,0,50,51.6938,0,2.84733,3.03727,8.55984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2,21:51:51.160,45.0309,-11.0478,-8.62154,-1.7962,-2.34398,51.2437,49.6512,-2.46189,-2.44568,-2.52283,-2.65198,34.304,101.211,31.9621,55.7132,35.5426,31.9486,34.0966,34.9404,93.3382,-3.0173,-1.7705,0,100,0,0,50,51.6938,0,2.84733,3.03727,8.55984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3,21:52:01.160,45.0309,-11.0478,-8.95154,-1.7962,-2.34398,51.2437,49.6971,-2.46189,-2.44568,-2.52283,-2.65198,34.714,101.211,31.9621,55.7132,35.5426,31.9486,34.0966,34.8504,93.226,-3.0173,-1.7705,0,100,0,0,50,51.6938,0,2.84733,3.03727,8.68984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4,21:52:11.160,45.0309,-11.0478,-9.07154,-1.7962,-2.34398,51.2437,49.4771,-2.46189,-2.44568,-2.52283,-2.65198,34.9301,101.011,31.9621,55.6232,35.5426,31.9486,34.0966,35.0204,93.116,-3.0173,-1.7705,0,100,0,0,50,51.6938,0,2.84733,3.03727,8.68984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
5,21:52:21.160,45.0309,-11.0478,-8.84154,-1.7962,-2.34398,51.2437,49.2671,-2.46189,-2.44568,-2.52283,-2.65198,34.4701,100.801,31.9621,55.7132,35.5426,31.9486,34.0966,35.1804,93.016,-3.0173,-1.7705,0,100,0,0,50,51.6938,0,2.84733,3.03727,8.58984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
6,21:52:31.160,45.0309,-10.9478,-9.36154,-1.7962,-2.34398,51.2437,49.6271,-2.46189,-2.44568,-2.52283,-2.65198,34.3901,100.681,31.9621,55.7132,35.5426,31.9486,34.0966,34.8704,93.016,-3.0173,-1.7705,0,100,0,0,50,51.6938,0,2.84733,3.03727,8.48984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
7,21:52:41.160,45.0309,-10.9478,-8.73154,-1.7962,-2.34398,51.2437,49.2771,-2.46189,-2.44568,-2.52283,-2.65198,34.6601,100.901,31.9621,55.7132,35.5426,31.9486,34.0966,35.0504,92.916,-3.0173,-1.7705,0,100,0,0,50,51.5938,0,2.84733,3.03727,8.57984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
8,21:52:51.160,45.0309,-10.9478,-8.97154,-1.7962,-2.34398,51.2437,49.5271,-2.36189,-2.44568,-2.52283,-2.65198,34.5801,101.001,31.9621,55.7132,35.5426,31.9486,34.0966,35.1104,92.806,-3.0173,-1.7705,0,100,0,0,50,51.4938,0,2.84733,3.03727,8.57984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
9,21:53:01.160,45.0309,-10.9478,-8.03154,-1.7962,-2.34398,51.2437,49.0471,-2.36189,-2.44568,-2.52283,-2.65198,34.6701,100.871,31.9621,55.7132,35.5426,32.0486,34.0966,35.2004,92.806,-3.0173,-1.7705,0,100,0,0,50,51.4938,0,2.84733,3.03727,8.57984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
10,21:53:11.160,45.0309,-10.9478,-8.50154,-1.7962,-2.34398,51.2437,49.6671,-2.36189,-2.44568,-2.52283,-2.65198,34.6801,100.971,31.9621,55.7132,35.5426,31.9586,34.0966,34.6704,92.696,-3.0173,-1.7705,0,100,0,0,50,51.4938,0,2.84733,3.03727,8.57984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
11,21:53:21.160,45.0309,-10.8478,-9.11154,-1.7962,-2.34398,51.2437,49.6171,-2.36189,-2.44568,-2.52283,-2.65198,34.6401,100.761,31.9621,55.7132,35.5426,32.0486,34.0966,34.9004,92.696,-3.0173,-1.7705,0,100,0,0,50,51.3938,0,2.84733,3.03727,8.57984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
12,21:53:31.160,45.0309,-10.8478,-7.81861,-1.7962,-2.34398,51.2437,49.7071,-2.36189,-2.44568,-2.52283,-2.65198,34.7601,100.851,31.9621,55.7132,35.5426,31.9586,34.0966,34.6104,92.696,-3.0173,-1.7705,0,100,0,0,50,51.3938,0,2.84733,3.03727,8.57984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
13,21:53:41.160,45.0309,-10.8478,-8.67861,-1.7962,-2.34398,51.2437,49.4771,-2.36189,-2.44568,-2.52283,-2.65198,34.2101,100.651,31.9621,55.7132,35.5426,32.0586,34.0966,34.7704,92.696,-3.0173,-1.7705,0,100,0,0,50,51.3938,0,2.84733,3.03727,8.48984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
14,21:53:51.160,44.9309,-10.8478,-8.57861,-1.7962,-2.34398,51.2437,49.2471,-2.36189,-2.44568,-2.52283,-2.65198,34.2201,100.641,31.9621,55.7132,35.5426,32.0586,34.0966,34.8804,92.696,-3.0173,-1.7705,0,100,0,0,50,51.3938,0,2.84733,3.03727,8.48984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
15,21:54:01.160,44.9309,-10.8478,-8.40861,-1.7962,-2.34398,51.2437,49.4971,-2.36189,-2.44568,-2.52283,-2.65198,34.4301,100.741,31.9621,55.7132,35.5426,32.0586,34.0966,34.6704,92.696,-3.0173,-1.7705,0,100,0,0,50,51.3938,0,2.84733,3.03727,8.57984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
16,21:54:11.160,44.9309,-10.8478,-8.76861,-1.7962,-2.34398,51.2437,49.6371,-2.36189,-2.44568,-2.52283,-2.65198,34.7355,100.741,31.9621,55.7132,35.5426,32.0486,34.0966,35.0304,92.696,-3.0173,-1.7705,0,100,0,0,50,51.3938,0,2.84733,3.03727,8.57984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
17,21:54:21.160,44.9309,-10.8478,-8.44861,-1.7962,-2.34398,51.2437,49.6571,-2.36189,-2.44568,-2.52283,-2.65198,34.6155,100.641,31.9621,55.7232,35.5426,32.0486,34.0966,34.8004,92.696,-3.0173,-1.6805,0,100,0,0,50,51.3938,0,2.84733,3.03727,8.57984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
18,21:54:31.160,44.9309,-10.8478,-8.53861,-1.7962,-2.34398,51.2437,49.2071,-2.36189,-2.44568,-2.52283,-2.65198,34.6655,100.641,31.9621,55.7232,35.5426,32.0486,34.0966,35.0504,92.686,-3.0173,-1.6805,0,100,0,0,50,51.3938,0,2.84733,3.03727,8.67984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
19,21:54:41.160,44.9309,-10.7478,-8.66861,-1.7962,-2.34398,51.2437,49.9471,-2.36189,-2.44568,-2.52283,-2.65198,34.6855,100.531,31.9621,55.8132,35.5426,32.0486,34.0966,34.5304,92.686,-2.9173,-1.6805,0,100,0,0,50,51.3938,0,2.84733,3.03727,8.67984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
20,21:54:51.160,44.9309,-10.7478,-8.95861,-1.6962,-2.34398,51.2437,49.6171,-2.36189,-2.44568,-2.52283,-2.65198,34.5455,100.531,31.9621,55.9132,35.5426,31.9586,34.0966,35.0204,92.686,-2.9173,-1.5805,0,100,0,0,50,51.3938,0,2.84733,3.03727,8.67984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
21,21:55:01.160,44.9309,-10.7478,-7.88861,-1.6962,-2.34398,51.2437,49.9871,-2.36189,-2.44568,-2.52283,-2.65198,34.5455,100.751,31.9621,55.9132,35.5426,32.0486,34.0966,34.9604,92.686,-2.9173,-1.5805,0,100,0,0,50,51.3938,0,2.84733,3.03727,8.58984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
22,21:55:11.160,44.9309,-10.7478,-8.37861,-1.6962,-2.24398,51.2437,49.6571,-2.36189,-2.44568,-2.52283,-2.65198,34.7055,100.751,31.9621,55.7132,35.5426,32.0486,34.0966,35.2104,92.686,-2.9173,-1.4805,0,100,0,0,50,51.3938,0,2.84733,3.03727,8.67984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
23,21:55:21.160,44.9309,-10.7478,-8.77861,-1.6962,-2.24398,51.2437,49.8871,-2.36189,-2.44568,-2.52283,-2.65198,34.6455,101.061,31.9621,55.6032,35.5426,32.0486,34.0966,34.7904,92.686,-2.9173,-1.4805,0,100,0,0,50,51.3938,0,2.84733,3.03727,8.58984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
24,21:55:31.160,44.9309,-10.7478,-8.63861,-1.6962,-2.24398,51.2437,49.5171,-2.36189,-2.44568,-2.52283,-2.65198,34.9155,101.061,31.9621,55.7032,35.5426,31.9586,34.0966,35.0504,92.686,-2.9173,-1.3805,0,100,0,0,50,51.3938,0,2.84733,3.03727,8.58984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
25,21:55:41.160,44.9309,-10.7478,-8.80861,-1.6962,-2.24398,51.1401,49.2571,-2.36189,-2.44568,-2.52283,-2.65198,34.6755,101.061,31.9621,55.7132,35.5426,31.9586,34.0966,34.7504,92.786,-2.9173,-1.3805,0,100,0,0,50,51.3938,0,2.84733,3.03727,8.58984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
26,21:55:51.160,44.9309,-10.6378,-8.28861,-1.5962,-2.24398,51.1401,49.9771,-2.36189,-2.44568,-2.52283,-2.65198,34.8455,101.061,31.9621,55.7132,35.5426,32.0586,34.0966,34.6304,92.786,-2.9173,-1.3805,0,100,0,0,50,51.3938,0,2.84733,3.03727,8.58984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
27,21:56:01.160,44.9309,-10.6378,-8.38861,-1.5962,-2.24398,51.1401,49.3471,-2.36189,-2.44568,-2.52283,-2.55198,34.5455,100.841,31.9621,55.8032,35.5426,32.0586,34.0966,34.6604,92.886,-2.9173,-1.2805,0,100,0,0,50,51.3938,0,2.84733,3.03727,8.58984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
28,21:56:11.160,44.9309,-10.6378,-8.12861,-1.5962,-2.24398,51.1401,49.7,-2.36189,-2.44568,-2.52283,-2.55198,34.7255,100.841,31.9621,55.7032,35.5426,32.0586,34.0966,35.3655,92.886,-2.9173,-1.2805,0,100,0,0,50,51.3938,0,2.84733,3.03727,8.58984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
29,21:56:21.160,44.9309,-10.6378,-8.28861,-1.5962,-2.24398,51.1401,49.8,-2.36189,-2.44568,-2.52283,-2.55198,34.3955,100.721,31.9621,55.4732,35.5426,32.0586,34.0966,35.0055,92.886,-2.9173,-1.2805,0,100,0,0,50,51.3938,0,2.84733,3.03727,8.58984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
30,21:56:31.160,44.9309,-10.6378,-8.36861,-1.5962,-2.24398,51.1401,49.57,-2.36189,-2.44568,-2.52283,-2.55198,34.4355,100.821,31.9621,55.4732,35.5426,32.0586,34.0966,34.9855,92.986,-2.8173,-1.2805,0,100,0,0,50,51.3938,0,2.84733,3.03727,8.58984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
31,21:56:41.160,44.9309,-10.6378,-8.25861,-1.5962,-2.24398,51.1401,49.62,-2.36189,-2.44568,-2.52283,-2.55198,34.5155,100.821,31.9621,55.7732,35.5426,32.0586,34.0966,35.2055,92.896,-2.8173,-1.2805,0,100,0,0,50,51.2838,0,2.84733,3.03727,8.67984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
32,21:56:51.160,44.9309,-10.6378,-8.04861,-1.5962,-2.24398,51.1401,49.45,-2.36189,-2.44568,-2.52283,-2.55198,34.4655,100.921,31.9621,55.8732,35.5426,32.0586,34.0966,34.7355,92.896,-2.8173,-1.2805,0,100,0,0,50,51.2838,0,2.84733,3.03727,8.57984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
33,21:57:01.160,44.9309,-10.6378,-8.30861,-1.5962,-2.24398,51.1401,49.95,-2.36189,-2.44568,-2.52283,-2.55198,34.8255,100.811,31.9621,55.9832,35.5426,32.0586,34.0966,35.2155,92.906,-2.8173,-1.1805,0,100,0,0,50,51.2838,0,2.84733,3.03727,8.66984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
34,21:57:11.160,44.9309,-10.6378,-8.41023,-1.5962,-2.14398,51.1401,49.39,-2.36189,-2.44568,-2.52283,-2.55198,34.9155,100.805,31.9621,55.6732,35.5426,32.0586,34.0966,35.2455,92.906,-2.8173,-1.1805,0,100,0,0,50,51.2838,0,2.84733,3.03727,8.66984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
35,21:57:21.160,44.9309,-10.6378,-8.39023,-1.5962,-2.14398,51.1401,49.53,-2.36189,-2.44568,-2.52283,-2.55198,35.0155,100.585,31.9621,55.6732,35.5426,31.9586,34.0066,34.7055,92.906,-2.8173,-1.1805,0,100,0,0,50,51.2838,0,2.84733,3.03727,8.66984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
36,21:57:31.160,44.9309,-10.7278,-8.09023,-1.5962,-2.14398,51.1401,49.74,-2.36189,-2.44568,-2.52283,-2.55198,34.5955,100.675,31.9621,55.5732,35.5426,31.9586,34.0066,34.8155,92.906,-2.8173,-1.1805,0,100,0,0,50,51.1838,0,2.84733,3.03727,8.57984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
37,21:57:41.160,44.9309,-10.8378,-7.93023,-1.5962,-2.14398,51.1401,49.6,-2.36189,-2.44568,-2.52283,-2.55198,34.8428,100.775,31.9621,55.5732,35.5426,31.9586,34.0966,35.1055,93.006,-2.8173,-1.1805,0,100,0,0,50,51.1838,0,2.84733,3.03727,8.46984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
38,21:57:51.160,44.9309,-10.9378,-8.13023,-1.5962,-2.14398,51.1401,48.99,-2.36189,-2.44568,-2.52283,-2.55198,34.7128,100.775,31.9621,55.6632,35.5426,31.9586,34.0966,34.9755,93.006,-2.8173,-1.1805,0,100,0,0,50,51.1838,0,2.84733,3.03727,8.46984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
39,21:58:01.160,44.9309,-11.0378,-8.55023,-1.5962,-2.14398,51.1401,49.42,-2.36189,-2.44568,-2.52283,-2.55198,34.4628,100.865,31.9621,55.7732,35.5426,31.9586,34.0966,34.7455,93.006,-2.8173,-1.1805,0,100,0,0,50,51.1838,0,2.84733,3.03727,8.45984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
40,21:58:11.160,44.9309,-11.0378,-8.55023,-1.5962,-2.14398,51.1401,49.43,-2.26189,-2.44568,-2.52283,-2.55198,34.2528,101.065,31.9621,55.7732,35.5426,31.9586,34.0966,34.3255,93.006,-2.8173,-1.1805,0,100,0,0,50,51.0838,0,2.84733,3.03727,8.45984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
41,21:58:21.160,44.9309,-11.1378,-8.38023,-1.5962,-2.14398,51.1401,49.42,-2.26189,-2.44568,-2.52283,-2.55198,34.5328,101.065,31.9621,55.7732,35.5426,32.0486,34.0966,34.7355,93.106,-2.8173,-1.0805,0,100,0,0,50,51.0838,0,2.84733,3.03727,8.54984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
42,21:58:31.160,44.9309,-11.1378,-8.17023,-1.5962,-2.14398,51.1401,49.47,-2.26189,-2.34568,-2.52283,-2.55198,34.8828,100.955,31.9621,55.7732,35.5426,32.0486,34.0966,34.8755,93.216,-2.8173,-1.0805,0,100,0,0,50,51.0838,0,2.84733,3.03727,8.64984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
43,21:58:41.160,44.9309,-11.2378,-8.09023,-1.5962,-2.14398,51.1401,49.56,-2.26189,-2.34568,-2.52283,-2.55198,35.0928,100.635,31.9621,55.7732,35.5426,32.0486,34.0966,34.9555,93.216,-2.8173,-0.980499,0,100,0,0,50,51.1738,0,2.84733,3.03727,8.75984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
44,21:58:51.160,44.9309,-11.2378,-8.17023,-1.5962,-2.14398,51.1401,49.42,-2.26189,-2.34568,-2.52283,-2.55198,34.9828,100.415,31.9621,55.6732,35.5426,32.0486,34.0966,34.9502,93.216,-2.8173,-0.980499,0,100,0,0,50,51.2738,0,2.84733,3.03727,8.75984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
45,21:59:01.160,44.9309,-11.3378,-8.37023,-1.5962,-2.14398,51.1401,49.58,-2.26189,-2.34568,-2.52283,-2.45198,34.9828,100.525,31.9621,55.6732,35.5426,32.0486,34.0066,35.0902,93.316,-2.8173,-0.880499,0,100,0,0,50,51.2738,0,2.84733,3.03727,8.75984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
46,21:59:11.160,44.9309,-11.4378,-8.40023,-1.5962,-2.04398,51.1401,49.53,-2.26189,-2.34568,-2.52283,-2.45198,34.1828,100.735,31.9621,55.7632,35.5426,32.0486,34.0066,35.2902,93.326,-2.8173,-0.880499,0,100,0,0,50,51.3838,0,2.84733,3.03727,8.42984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
47,21:59:21.160,44.9309,-11.5378,-8.57023,-1.5962,-2.04398,51.1401,49.88,-2.26189,-2.34568,-2.52283,-2.45198,34.6928,100.825,31.9621,55.7832,35.5426,32.0486,34.0066,35.0802,93.326,-2.7173,-0.880499,0,100,0,0,50,51.3838,0,2.84733,3.03727,8.42984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
48,21:59:31.160,44.9309,-11.5378,-8.18023,-1.5962,-2.04398,51.1401,49.43,-2.26189,-2.34568,-2.52283,-2.45198,34.9228,100.825,31.9621,55.7832,35.5426,32.0486,34.0066,35.2802,93.326,-2.7173,-0.880499,0,100,0,0,50,51.3838,0,2.84733,3.03727,8.51984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
49,21:59:41.160,44.9309,-11.5378,-8.35023,-1.5962,-2.04398,51.1401,49.58,-2.26189,-2.34568,-2.52283,-2.45198,34.2628,100.725,31.9621,55.7832,35.5426,32.0486,34.0066,34.7502,93.416,-2.7173,-0.880499,0,100,0,0,50,51.3838,0,2.74733,3.03727,8.31984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
50,21:59:51.160,44.9309,-11.6378,-8.03023,-1.5962,-2.04398,51.1401,49.43,-2.26189,-2.34568,-2.52283,-2.45198,34.3828,100.845,31.9621,55.5732,35.5426,31.9586,34.0066,35.0102,93.416,-2.7173,-0.880499,0,100,0,0,50,51.3838,0,2.74733,3.03727,8.31984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
51,22:00:01.160,44.9309,-11.7378,-8.24023,-1.4862,-2.04398,51.1401,49.56,-2.26189,-2.34568,-2.52283,-2.45198,34.6528,100.845,31.9621,55.5732,35.5426,31.9586,34.0066,35.0102,93.416,-2.7173,-0.880499,0,100,0,0,50,51.3838,0,2.74733,3.03727,8.40984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
52,22:00:11.160,44.9309,-11.7378,-8.23023,-1.4862,-2.04398,51.1401,50.147,-2.26189,-2.34568,-2.52283,-2.45198,34.6414,101.065,31.9621,55.5732,35.5426,31.9586,34.0066,34.8402,93.416,-2.7173,-0.880499,0,100,0,0,50,51.2838,0,2.74733,3.03727,8.40984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
53,22:00:21.160,44.9309,-11.7378,-8.57566,-1.4862,-2.04398,51.1401,49.477,-2.26189,-2.34568,-2.42283,-2.45198,34.3314,100.975,31.9621,55.6932,35.5426,31.9586,34.0066,34.8202,93.426,-2.7173,-0.880499,0,100,0,0,50,51.2838,0,2.74733,3.03727,8.40984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
54,22:00:31.160,44.9309,-11.7378,-7.89566,-1.4862,-2.04398,51.1401,49.527,-2.26189,-2.34568,-2.42283,-2.45198,34.5214,100.855,31.9621,55.5932,35.5426,31.9586,34.0966,34.8202,93.416,-2.7173,-0.880499,0,100,0,0,50,51.2838,0,2.74733,3.03727,8.40984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
55,22:00:41.160,44.9309,-11.7378,-8.20566,-1.4862,-2.04398,51.1401,49.627,-2.26189,-2.34568,-2.42283,-2.45198,34.4814,100.735,31.9621,55.5932,35.5426,32.0486,34.0966,34.7602,93.316,-2.7173,-0.880499,0,100,0,0,50,51.2838,0,2.74733,3.03727,8.51984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
56,22:00:51.160,44.9309,-11.7378,-8.53566,-1.4862,-2.04398,51.1401,49.457,-2.26189,-2.34568,-2.42283,-2.45198,34.4614,100.635,31.9621,55.5932,35.5426,32.0486,34.0966,34.7102,93.316,-2.7173,-0.880499,0,100,0,0,50,51.2838,0,2.74733,3.03727,8.51984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
57,22:01:01.160,44.9309,-11.8478,-7.83566,-1.4862,-2.04398,51.1401,49.467,-2.26189,-2.34568,-2.42283,-2.45198,34.5714,100.525,31.9621,55.6932,35.5426,31.9586,34.0966,34.7402,93.316,-2.7173,-0.880499,0,100,0,0,50,51.2838,0,2.83733,3.03727,8.61984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
58,22:01:11.160,44.9309,-11.8478,-7.37566,-1.4862,-2.04398,51.1401,49.817,-2.26189,-2.34568,-2.42283,-2.45198,34.5714,100.755,31.9621,55.6032,35.5426,31.9586,34.0966,35.2002,93.206,-2.7173,-0.880499,0,100,0,0,50,51.2838,0,2.83733,3.03727,8.61984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
59,22:01:21.160,44.9309,-11.9478,-8.42566,-1.4862,-2.04398,51.1401,49.367,-2.26189,-2.34568,-2.42283,-2.45198,34.5414,100.855,31.9621,55.7032,35.5426,31.9586,34.0966,35.5002,93.206,-2.7173,-0.880499,0,100,0,0,50,51.2838,0,2.83733,3.03727,8.52984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
60,22:01:31.160,44.9309,-11.9478,-8.44566,-1.4862,-2.04398,51.1401,49.757,-2.26189,-2.34568,-2.42283,-2.45198,34.7014,100.855,31.9621,55.7032,35.5426,32.0486,34.0966,34.7402,93.206,-2.7173,-0.880499,0,100,0,0,50,51.2838,0,2.83733,3.03727,8.41984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
61,22:01:41.160,44.9309,-11.9478,-8.30566,-1.4862,-2.04398,51.1401,49.627,-2.26189,-2.34568,-2.42283,-2.45198,34.6514,100.645,31.9621,55.8032,35.4426,32.0486,34.0966,34.7602,93.206,-2.7173,-0.880499,0,100,0,0,50,51.2838,0,2.83733,3.03727,8.30984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
62,22:01:51.160,44.9309,-11.9478,-8.24566,-1.4862,-2.04398,51.1401,50.007,-2.26189,-2.34568,-2.42283,-2.45198,34.9114,100.745,31.9621,55.9032,35.4426,32.0486,34.0966,35.2002,93.156,-2.7173,-0.970499,0,100,0,0,50,51.2838,0,2.73733,3.03727,8.30984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
63,22:02:01.160,44.9309,-11.9478,-8.26566,-1.5762,-2.04398,51.1401,49.597,-2.26189,-2.34568,-2.42283,-2.45198,34.6814,100.745,31.9621,55.9032,35.4426,32.0486,34.0966,34.5602,93.156,-2.7173,-0.970499,0,100,0,0,50,51.2838,0,2.73733,3.03727,8.20984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
64,22:02:11.160,44.9309,-12.0478,-8.47566,-1.5762,-2.04398,51.1401,49.397,-2.26189,-2.34568,-2.42283,-2.45198,34.6914,100.955,31.9621,55.9032,35.4426,32.0486,34.0966,34.9002,93.266,-2.7173,-0.970499,0,100,0,0,50,51.2838,0,2.73733,3.03727,8.20984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
65,22:02:21.160,44.9309,-12.0478,-8.06566,-1.5762,-2.04398,51.1401,49.557,-2.26189,-2.34568,-2.42283,-2.45198,34.7114,100.765,31.9621,55.8032,35.4426,32.0486,34.0966,34.7002,93.266,-2.7173,-0.970499,0,100,0,0,50,51.2838,0,2.73733,3.03727,8.29984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
66,22:02:31.160,44.9309,-12.1478,-8.18566,-1.5762,-2.04398,51.1401,49.627,-2.26189,-2.34568,-2.42283,-2.45198,34.1014,100.765,31.9621,55.8032,35.4426,32.0486,34.0966,35.1402,93.266,-2.7173,-0.970499,0,100,0,0,50,51.2838,0,2.73733,3.03727,8.20984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
67,22:02:41.160,44.9309,-12.1478,-7.78566,-1.5762,-2.04398,51.1401,49.967,-2.26189,-2.34568,-2.42283,-2.45198,34.5014,100.765,31.9621,55.8032,35.4426,32.0486,34.0966,34.6509,93.166,-2.7173,-0.970499,0,100,0,0,50,51.2838,0,2.73733,3.03727,8.29984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
68,22:02:51.160,44.9309,-12.1478,-8.75566,-1.5762,-2.04398,51.1401,49.677,-2.26189,-2.34568,-2.42283,-2.45198,34.4514,100.735,31.9621,55.8032,35.4426,32.0486,34.0966,34.6609,93.166,-2.7173,-0.970499,0,100,0,0,50,51.3738,0,2.73733,3.03727,8.29984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
69,22:03:01.160,44.9309,-12.2478,-8.87566,-1.5762,-2.04398,51.1401,49.537,-2.26189,-2.34568,-2.42283,-2.45198,34.7914,100.855,31.9621,55.7032,35.5353,32.0486,34.0966,34.8909,93.166,-2.7173,-0.970499,0,100,0,0,50,51.3738,0,2.73733,3.03727,8.40984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
70,22:03:11.160,44.9309,-12.2478,-8.42566,-1.5762,-2.04398,51.1401,49.587,-2.26189,-2.34568,-2.42283,-2.45198,34.6814,100.745,31.9621,55.7032,35.5353,32.1486,34.0066,35.0909,93.166,-2.7173,-0.970499,0,100,0,0,50,51.3738,0,2.73733,3.03727,8.50984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
71,22:03:21.160,44.9309,-12.3478,-8.34566,-1.5762,-2.04398,51.1401,50.127,-2.26189,-2.34568,-2.42283,-2.45198,35.0114,100.745,32.0521,55.7032,35.5353,32.1486,34.0066,34.9209,93.056,-2.7173,-0.970499,0,100,0,0,50,51.3738,0,2.73733,3.03727,8.50984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
72,22:03:31.160,44.9309,-12.3478,-7.8381,-1.5762,-2.04398,51.1401,50.277,-2.26189,-2.34568,-2.42283,-2.45198,34.7027,100.745,32.0521,55.7032,35.5353,32.1486,34.0066,35.0409,93.056,-2.7173,-0.970499,0,100,0,0,50,51.3738,0,2.73733,3.03727,8.50984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
73,22:03:41.160,44.9309,-12.3478,-8.2181,-1.5762,-2.04398,51.1401,49.397,-2.26189,-2.34568,-2.42283,-2.45198,34.5027,100.755,32.0521,55.7032,35.5353,32.1486,34.0066,34.8209,93.056,-2.7173,-0.970499,0,100,0,0,50,51.3738,0,2.73733,3.03727,8.41984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
74,22:03:51.160,44.9309,-12.3478,-8.4281,-1.5762,-2.04398,51.0401,49.427,-2.26189,-2.34568,-2.42283,-2.45198,34.4827,100.965,32.0521,55.6032,35.5353,32.1486,34.0066,34.6009,92.956,-2.7173,-0.970499,0,100,0,0,50,51.3738,0,2.73733,3.03727,8.30984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
75,22:04:01.160,44.9309,-12.4478,-8.6881,-1.5762,-2.04398,51.0401,49.1896,-2.26189,-2.34568,-2.42283,-2.45198,34.9827,100.875,32.0521,55.6032,35.5353,32.1486,34.0066,34.7009,92.956,-2.7173,-0.970499,0,100,0,0,50,51.4838,0,2.73733,3.03727,8.30984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
76,22:04:11.160,44.9309,-12.4478,-8.7381,-1.5762,-2.04398,51.0401,49.3996,-2.26189,-2.34568,-2.42283,-2.45198,34.6827,100.755,32.0521,55.5032,35.5353,32.1486,34.0066,34.8409,92.956,-2.7173,-0.880499,0,100,0,0,50,51.4838,0,2.73733,3.03727,8.20984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
77,22:04:21.160,44.9309,-12.5478,-8.4081,-1.5762,-2.04398,51.0401,49.5496,-2.16189,-2.34568,-2.42283,-2.45198,34.8127,100.745,32.0521,55.5932,35.5353,32.1486,34.0066,34.6209,92.856,-2.7173,-0.880499,0,100,0,0,50,51.5838,0,2.73733,3.03727,8.20984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
78,22:04:31.160,44.9309,-12.5478,-8.4981,-1.5762,-2.04398,51.0401,50.4196,-2.16189,-2.34568,-2.42283,-2.45198,34.5527,100.855,32.0521,55.4932,35.5353,32.1486,34.0966,34.7609,92.946,-2.7173,-0.880499,0,100,0,0,50,51.5838,0,2.73733,3.03727,8.20984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
79,22:04:41.160,44.9309,-12.5478,-8.0781,-1.5762,-2.04398,51.0401,49.2096,-2.16189,-2.34568,-2.42283,-2.45198,34.8527,100.855,32.0521,55.5932,35.5353,32.1486,34.0966,34.7009,92.946,-2.7173,-0.880499,0,100,0,0,50,51.6838,0,2.73733,3.03727,8.29984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
80,22:04:51.160,44.9309,-12.5478,-8.4681,-1.4862,-2.04398,51.0401,49.2596,-2.16189,-2.24568,-2.42283,-2.45198,34.7427,100.855,32.0521,55.5932,35.5353,32.1486,34.0966,34.8709,92.946,-2.7173,-0.880499,0,100,0,0,50,51.6838,0,2.73733,3.03727,8.29984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
81,22:05:01.160,44.9309,-12.6478,-8.5081,-1.4862,-2.04398,51.0401,50.0996,-2.16189,-2.24568,-2.42283,-2.45198,34.6327,100.765,32.0521,55.5932,35.5353,32.1486,34.0966,35.1309,93.046,-2.7173,-0.880499,0,100,0,0,50,51.7838,0,2.73733,3.03727,8.29984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
82,22:05:11.160,44.9309,-12.6478,-7.8981,-1.4862,-2.04398,51.0401,49.5896,-2.16189,-2.24568,-2.42283,-2.45198,34.4027,100.855,32.0521,55.5932,35.5353,32.1486,34.0966,34.7909,93.256,-2.7173,-0.880499,0,100,0,0,50,51.7838,0,2.73733,3.03727,8.29984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
83,22:05:21.160,44.9309,-12.6478,-8.4481,-1.4862,-2.04398,51.0401,49.6196,-2.16189,-2.24568,-2.42283,-2.45198,34.8527,100.755,32.0521,55.5932,35.5353,32.1486,34.0966,34.6809,93.266,-2.7173,-0.780499,0,100,0,0,50,51.8838,0,2.73733,3.03727,8.40984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
84,22:05:31.160,44.9309,-12.6478,-8.4781,-1.4862,-2.04398,51.0401,49.4196,-2.16189,-2.24568,-2.42283,-2.45198,34.5227,100.545,32.0521,55.5932,35.5353,32.1486,34.0966,35.0309,93.266,-2.7173,-0.780499,0,100,0,0,50,51.8838,0,2.73733,3.03727,8.40984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
85,22:05:41.160,44.9309,-12.6478,-8.5181,-1.4862,-2.04398,51.0401,49.8196,-2.16189,-2.24568,-2.42283,-2.45198,34.6027,100.545,32.0521,55.5932,35.5353,32.0586,34.0066,34.6909,93.376,-2.7173,-0.780499,0,100,0,0,50,51.9838,0,2.73733,3.03727,8.40984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
86,22:05:51.160,44.9309,-12.7478,-8.3281,-1.4862,-2.04398,51.0401,49.5896,-2.16189,-2.14568,-2.42283,-2.45198,34.2827,100.435,32.0521,55.5932,35.5353,32.0586,34.0066,34.8109,93.376,-2.7173,-0.780499,0,100,0,0,50,51.9838,0,2.73733,3.03727,8.40984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
87,22:06:01.160,44.9309,-12.7478,-8.6581,-1.4862,-2.04398,51.0401,49.6696,-2.16189,-2.14568,-2.42283,-2.45198,34.8027,100.535,32.0521,55.8032,35.5353,32.0586,34.0066,34.9309,93.486,-2.7173,-0.780499,0,100,0,0,50,51.9838,0,2.73733,3.03727,8.40984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
88,22:06:11.160,44.9309,-12.7478,-8.94015,-1.4862,-2.04398,51.0401,49.5796,-2.16189,-2.14568,-2.42283,-2.45198,34.3862,100.735,32.0521,55.6932,35.5353,32.0586,34.0066,34.5509,93.586,-2.6173,-0.780499,0,100,0,0,50,52.0938,0,2.73733,3.03727,8.29984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
89,22:06:21.160,44.9309,-12.7478,-8.67015,-1.4862,-1.94398,51.0401,49.7096,-2.06189,-2.14568,-2.42283,-2.45198,34.5162,100.945,32.0521,55.6932,35.5353,32.0586,34.0066,35.1609,93.586,-2.6173,-0.680499,0,100,0,0,50,52.1938,0,2.73733,3.03727,8.19984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
90,22:06:31.160,44.9309,-12.8478,-8.82015,-1.4862,-1.94398,51.0401,49.2196,-2.06189,-2.14568,-2.42283,-2.45198,34.6662,101.055,32.0521,55.5832,35.5353,32.0586,34.0066,34.8209,93.686,-2.6173,-0.680499,0,100,0,0,50,52.1938,0,2.73733,3.03727,8.28984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
91,22:06:41.160,44.9309,-12.8478,-8.53015,-1.4862,-1.94398,51.0401,49.1596,-2.06189,-2.14568,-2.42283,-2.45198,34.5362,100.965,32.0521,55.4832,35.5353,32.0586,34.0066,34.9209,93.686,-2.6173,-0.680499,0,100,0,0,50,52.1938,0,2.73733,3.03727,8.19984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
92,22:06:51.160,44.9309,-12.8478,-8.77015,-1.4862,-1.94398,51.0401,49.8596,-2.06189,-2.14568,-2.42283,-2.45198,34.8262,100.745,32.0521,55.4832,35.5353,32.0586,34.0066,35.0723,93.786,-2.6173,-0.680499,0,100,0,0,50,52.1938,0,2.73733,3.03727,8.19984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
93,22:07:01.160,44.9309,-12.9478,-8.60015,-1.4862,-1.94398,51.0401,49.6796,-2.06189,-2.14568,-2.42283,-2.45198,34.9462,100.755,32.0521,55.5732,35.5353,32.0586,34.0066,35.0423,93.886,-2.6173,-0.580499,0,100,0,0,50,52.1938,0,2.73733,3.03727,8.28984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
94,22:07:11.160,44.9309,-12.9478,-8.84015,-1.4862,-1.94398,51.0401,49.6584,-2.06189,-2.14568,-2.42283,-2.35198,34.8362,100.755,32.0521,55.5732,35.5353,32.0586,34.0066,35.0523,93.886,-2.6173,-0.580499,0,100,0,0,50,52.2938,0,2.73733,3.03727,8.28984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
95,22:07:21.160,44.9309,-12.9478,-8.91015,-1.4862,-1.94398,51.0401,49.5384,-2.06189,-2.14568,-2.32283,-2.35198,34.8462,100.845,32.0521,55.6832,35.5353,32.0586,34.0066,34.9923,93.986,-2.6173,-0.580499,0,100,0,0,50,52.2938,0,2.73733,3.03727,8.28984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
96,22:07:31.160,44.9309,-12.9478,-8.89015,-1.4862,-1.94398,51.0401,49.2884,-2.06189,-2.14568,-2.32283,-2.35198,34.9762,100.745,32.0521,55.6932,35.5353,31.9486,34.0066,34.6023,94.196,-2.5173,-0.580499,0,100,0,0,50,52.2938,0,2.73733,3.03727,8.39984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
97,22:07:41.160,44.9309,-13.0478,-9.06015,-1.4862,-1.94398,51.0401,49.1584,-2.06189,-2.14568,-2.32283,-2.35198,34.4962,100.845,32.0521,55.6932,35.5353,31.9486,34.0066,35.1423,94.296,-2.5173,-0.580499,0,100,0,0,50,52.2938,0,2.73733,3.03727,8.28984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
98,22:07:51.160,44.8309,-13.0478,-8.95015,-1.4862,-1.94398,51.0401,49.4984,-2.06189,-2.14568,-2.32283,-2.35198,34.6462,100.755,32.0521,55.6932,35.5353,31.9486,34.0066,34.5623,94.416,-2.5173,-0.580499,0,100,0,0,50,52.2938,0,2.73733,3.03727,8.38984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
99,22:08:01.160,44.8309,-13.0478,-8.90015,-1.4862,-1.94398,51.0401,49.2784,-2.06189,-2.14568,-2.32283,-2.35198,34.8262,100.743,32.0521,55.6932,35.5353,32.0386,34.0066,34.7123,94.516,-2.5173,-0.580499,0,100,0,0,50,52.2938,0,2.73733,3.03727,8.38984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
100,22:08:11.160,44.8309,-13.0478,-8.60015,-1.4862,-1.94398,51.0401,49.4284,-2.06189,-2.14568,-2.22283,-2.35198,34.2962,100.743,32.0521,55.6932,35.5353,32.0386,34.0966,34.8323,94.616,-2.5173,-0.580499,0,100,0,0,50,52.3938,0,2.73733,3.03727,8.27984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
101,22:08:21.160,44.8309,-13.0478,-8.76015,-1.4862,-1.94398,51.0401,49.7984,-2.06189,-2.14568,-2.22283,-2.24198,34.6162,100.743,32.0521,55.5932,35.5353,32.0386,34.0966,34.6723,94.726,-2.5173,-0.580499,0,100,0,0,50,52.3938,0,2.73733,3.03727,8.27984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
102,22:08:31.160,44.8309,-13.1578,-8.14015,-1.4862,-1.94398,51.0401,49.6884,-2.06189,-2.14568,-2.22283,-2.24198,34.7962,100.763,32.0521,55.6832,35.4353,32.0386,34.0966,35.9723,94.836,-2.5173,-0.580499,0,100,0,0,50,52.4938,0,3.05733,2.74727,8.27984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
103,22:08:41.160,44.8309,-13.1578,-9.28015,-1.4862,-1.94398,51.0401,49.3384,-2.06189,-2.14568,-2.22283,-2.24198,34.7962,100.763,32.0521,55.5932,35.4353,32.0386,34.0966,35.0123,94.866,-2.5173,-0.580499,0,100,0,0,50,52.4938,0,2.74733,2.94727,8.27984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
104,22:08:51.160,44.8309,-13.1578,-8.61015,-1.4862,-1.94398,51.0401,49.2384,-2.06189,-2.14568,-2.22283,-2.24198,34.6762,100.653,32.0521,55.6932,35.4353,32.0386,34.0966,35.0323,94.956,-2.5173,-0.580499,0,100,0,0,50,52.5938,0,2.64733,3.05727,8.06984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
105,22:09:01.160,44.8309,-13.1578,-9.34015,-1.4862,-1.94398,51.0401,49.2784,-2.06189,-2.14568,-2.22283,-2.24198,34.4071,100.543,32.0521,55.6932,35.4353,32.0386,34.0966,35.2923,94.956,-2.5173,-0.580499,0,100,0,0,50,52.5938,0,2.64733,3.05727,8.06984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
106,22:09:11.160,44.8309,-13.2578,-8.98015,-1.4862,-1.94398,51.0401,49.7484,-2.06189,-2.14568,-2.22283,-2.24198,34.8171,100.543,32.0521,55.6932,35.4353,32.0486,34.0066,34.7623,95.066,-2.5173,-0.580499,0,100,0,0,50,52.5938,0,2.73733,3.05727,8.25984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
107,22:09:21.160,44.8309,-13.2578,-8.98015,-1.4862,-1.84398,51.0401,49.1984,-2.06189,-2.14568,-2.22283,-2.24198,34.5471,100.633,32.0521,55.6032,35.4353,32.0486,34.0066,34.7623,95.066,-2.5173,-0.580499,0,100,0,0,50,52.5938,0,2.73733,3.05727,8.25984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
108,22:09:31.160,44.8309,-13.2578,-8.68015,-1.4862,-1.84398,51.0401,49.2084,-2.06189,-2.14568,-2.22283,-2.24198,34.8471,100.853,32.0521,55.6932,35.4353,32.0486,34.0066,34.8623,95.176,-2.5173,-0.580499,0,100,0,0,50,52.5938,0,2.73733,3.05727,8.25984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
109,22:09:41.160,44.8309,-13.3578,-9.32015,-1.4862,-1.84398,51.0401,49.3984,-2.06189,-2.14568,-2.22283,-2.24198,34.3971,100.973,32.0521,55.594,35.4353,32.0486,34.0066,34.8623,95.176,-2.5173,-0.580499,0,100,0,0,50,52.6938,0,2.73733,3.05727,8.15984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
110,22:09:51.160,44.8309,-13.3578,-9.1674,-1.4862,-1.84398,51.0401,49.8584,-2.06189,-2.14568,-2.22283,-2.24198,34.6171,100.763,32.0521,55.614,35.4353,31.9486,34.0066,34.9523,95.176,-2.5173,-0.580499,0,100,0,0,50,52.6938,0,2.73733,3.05727,8.15984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
111,22:10:01.160,44.8309,-13.3578,-9.0974,-1.4862,-1.84398,51.0401,49.3084,-2.06189,-2.14568,-2.22283,-2.24198,34.4971,100.663,32.0521,55.514,35.4353,31.9486,34.0066,34.7423,95.176,-2.5173,-0.580499,0,100,0,0,50,52.6938,0,2.73733,3.05727,8.05984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
112,22:10:11.160,44.8309,-13.3578,-9.0374,-1.4862,-1.84398,51.0401,49.5484,-2.06189,-2.14568,-2.22283,-2.24198,34.2971,100.453,32.0521,55.604,35.3353,31.9486,34.0066,35.2123,95.086,-2.5173,-0.580499,0,100,0,0,50,52.6938,0,2.64733,3.05727,7.94984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
113,22:10:21.160,44.8309,-13.4578,-9.2174,-1.4862,-1.84398,51.0401,49.2984,-2.06189,-2.14568,-2.22283,-2.24198,34.4871,100.543,32.0521,55.704,35.3353,31.9486,34.0066,34.6923,95.086,-2.5173,-0.580499,0,100,0,0,50,52.6938,0,2.64733,3.05727,8.03984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
114,22:10:31.160,44.8309,-13.4578,-9.0074,-1.4862,-1.84398,51.0401,49.3784,-2.06189,-2.14568,-2.22283,-2.24198,34.7271,100.443,32.0521,55.814,35.3353,31.9486,34.0066,34.6323,95.086,-2.5173,-0.580499,0,100,0,0,50,52.6938,0,2.64733,3.05727,8.03984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
115,22:10:41.160,44.8309,-13.4578,-9.2174,-1.4862,-1.84398,51.0401,49.6084,-2.06189,-2.14568,-2.22283,-2.24198,34.8371,100.763,32.0521,55.724,35.3353,31.9486,34.0066,34.4923,95.086,-2.5173,-0.580499,0,100,0,0,50,52.6938,0,2.64733,3.05727,8.03984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
116,22:10:51.160,44.8309,-13.5578,-9.5574,-1.4862,-1.84398,51.0401,49.2984,-2.06189,-2.14568,-2.22283,-2.24198,35.0171,100.673,32.0521,55.594,35.3353,31.9486,34.0066,34.5403,94.986,-2.5173,-0.580499,0,100,0,0,50,52.6038,0,2.64733,3.05727,8.13984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
117,22:11:01.160,44.8309,-13.5578,-8.7474,-1.4862,-1.84398,51.0401,49.5384,-2.06189,-2.14568,-2.22283,-2.24198,34.6671,100.863,31.9621,55.494,35.3353,31.9486,34.0066,34.6403,94.856,-2.5173,-0.580499,0,100,0,0,50,52.6038,0,2.64733,3.05727,8.03984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
118,22:11:11.160,44.8309,-13.6578,-9.3974,-1.4862,-1.84398,51.0401,49.0938,-2.06189,-2.14568,-2.22283,-2.24198,34.7971,100.653,31.9621,55.584,35.3353,31.9486,34.0066,34.5103,94.856,-2.5173,-0.580499,0,100,0,0,50,52.6038,0,2.64733,3.05727,8.13984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
119,22:11:21.160,44.8309,-13.6578,-9.6074,-1.4862,-1.84398,51.0401,49.5738,-2.06189,-2.14568,-2.22283,-2.24198,34.4471,100.653,31.9621,55.494,35.3353,31.9486,34.0066,34.6103,94.746,-2.5173,-0.580499,0,100,0,0,50,52.6038,0,2.64733,3.05727,8.13984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
120,22:11:31.160,44.8309,-13.6578,-9.7374,-1.4862,-1.84398,51.0401,49.2938,-2.06189,-2.14568,-2.22283,-2.24198,34.6571,100.553,31.9621,55.584,35.3353,31.9486,34.0066,35.0503,94.746,-2.5173,-0.480499,0,100,0,0,50,52.6038,0,2.64733,3.05727,8.23984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
121,22:11:41.160,44.8309,-13.6578,-8.8574,-1.4862,-1.84398,51.0401,49.4038,-2.06189,-2.14568,-2.22283,-2.24198,34.8276,100.693,31.9621,55.684,35.3353,31.9486,34.0066,34.5503,94.746,-2.5173,-0.480499,0,100,0,0,50,52.5038,0,2.74733,3.05727,8.23984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
122,22:11:51.160,44.8309,-13.6578,-9.3574,-1.4862,-1.84398,51.0401,49.6838,-2.06189,-2.14568,-2.22283,-2.24198,34.3176,100.683,31.9621,55.674,35.3353,31.9486,34.0066,34.5903,94.636,-2.5173,-0.480499,0,100,0,0,50,52.5038,0,2.74733,3.05727,8.14984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
123,22:12:01.160,44.8309,-13.6578,-9.0374,-1.4862,-1.84398,51.0401,49.2338,-2.06189,-2.14568,-2.22283,-2.24198,34.7976,100.773,31.9621,55.674,35.3353,31.9486,34.0066,34.8303,94.526,-2.5173,-0.480499,0,100,0,0,50,52.5038,0,2.74733,3.05727,8.04984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
124,22:12:11.160,44.8309,-13.6578,-8.8974,-1.4862,-1.84398,50.9401,49.4138,-2.06189,-2.14568,-2.22283,-2.24198,34.7376,100.683,31.9621,55.584,35.3353,32.0386,34.0066,34.6703,94.426,-2.5173,-0.480499,0,100,0,0,50,52.5038,0,2.74733,3.05727,8.04984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
125,22:12:21.160,44.8309,-13.7578,-9.5074,-1.4862,-1.84398,50.9401,48.8938,-2.06189,-2.14568,-2.22283,-2.24198,34.7376,100.683,31.9621,55.584,35.3353,32.0386,34.0066,34.9203,94.426,-2.5173,-0.480499,0,100,0,0,50,52.5038,0,2.65733,3.05727,8.04984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
126,22:12:31.160,44.8309,-13.7578,-8.8974,-1.4862,-1.84398,50.9401,49.4138,-2.06189,-2.14568,-2.22283,-2.24198,35.0176,100.483,31.9621,55.584,35.3353,32.0386,34.0066,34.8403,94.316,-2.6073,-0.480499,0,100,0,0,50,52.5038,0,2.65733,3.05727,7.93984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
127,22:12:41.160,44.8309,-13.7578,-9.1874,-1.5862,-1.84398,50.9401,49.7238,-2.15189,-2.23568,-2.22283,-2.33198,34.3976,100.573,31.9621,55.674,35.3353,32.0386,34.0066,35.0403,94.316,-2.6073,-0.480499,0,100,0,0,50,52.5038,0,2.65733,3.05727,7.83984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
128,22:12:51.160,44.8309,-13.8578,-9.44252,-1.6862,-1.84398,50.9401,49.3638,-2.15189,-2.23568,-2.22283,-2.33198,34.4776,100.673,31.9621,55.674,35.3353,32.0386,34.0066,34.7703,94.216,-2.6073,-0.480499,0,100,0,0,50,52.5038,0,2.65733,3.05727,7.92984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
129,22:13:01.160,44.8309,-13.8578,-9.42252,-1.6862,-1.84398,50.9401,49.1538,-2.15189,-2.23568,-2.31283,-2.33198,34.4476,100.783,31.9621,55.584,35.3353,31.9486,34.0066,34.7403,94.116,-2.6073,-0.480499,0,100,0,0,50,52.5038,0,2.65733,3.05727,7.83984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
130,22:13:11.160,44.8309,-13.8578,-9.72252,-1.6862,-1.84398,50.9401,49.2638,-2.15189,-2.23568,-2.31283,-2.33198,34.2476,100.783,31.9621,55.584,35.3353,31.9486,34.0066,34.8703,94.006,-2.6073,-0.480499,0,100,0,0,50,52.5038,0,2.65733,3.05727,7.83984,1,1,1,1,0,0,0,1,1,1,1,1,1,0
131,22:13:21.160,44.8309,-13.8578,-9.47252,-1.6862,-1.84398,50.9401,49.7038,-2.15189,-2.23568,-2.31283,-2.33198,34.5876,100.673,31.9621,55.474,35.3353,31.9486,34.0066,34.5203,94.006,-2.6073,-0.480499,0,100,0,0,50,52.5038,0,2.65733,2.96727,7.93674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
132,22:13:31.160,44.8309,-13.8578,-10.0125,-1.6862,-1.84398,50.9401,49.3538,-2.15189,-2.23568,-2.31283,-2.33198,34.7076,100.573,31.9621,55.564,35.3353,31.9486,34.0966,34.6303,93.906,-2.6073,-0.480499,0,100,0,0,50,52.5038,0,2.65733,2.96727,8.03674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
133,22:13:41.160,44.8309,-13.9578,-9.25252,-1.6862,-1.84398,50.9401,49.3238,-2.15189,-2.23568,-2.31283,-2.33198,34.9776,100.463,31.9621,55.564,35.3353,31.9486,34.0066,34.8703,93.906,-2.6073,-0.480499,0,100,0,0,50,52.4038,0,2.65733,2.96727,8.14674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
134,22:13:51.160,44.8309,-13.9578,-9.54252,-1.6862,-1.84398,50.9401,49.2138,-2.15189,-2.23568,-2.31283,-2.33198,34.7376,100.343,31.9621,55.674,35.3353,31.9486,34.0066,35.1103,93.906,-2.6073,-0.480499,0,100,0,0,50,52.4038,0,2.65733,2.96727,8.14674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
135,22:14:01.160,44.8309,-13.9578,-9.57252,-1.6862,-1.84398,50.9401,49.2438,-2.15189,-2.23568,-2.31283,-2.33198,34.4576,100.463,31.9621,55.564,35.3353,31.9486,34.0066,34.6803,93.906,-2.6073,-0.480499,0,100,0,0,50,52.4038,0,2.65733,2.96727,8.04674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
136,22:14:11.160,44.8309,-14.0678,-9.46252,-1.6862,-1.84398,50.9401,49.2638,-2.15189,-2.23568,-2.31283,-2.33198,34.5776,100.803,31.9621,55.564,35.3353,31.9486,34.0966,34.2803,93.906,-2.6073,-0.570499,0,100,0,0,50,52.4038,0,2.65733,2.96727,8.04674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
137,22:14:21.160,44.8309,-14.0678,-9.47252,-1.5962,-1.84398,50.9401,49.6138,-2.15189,-2.23568,-2.31283,-2.33198,34.9676,100.903,31.9621,55.474,35.3353,31.9486,34.0966,34.5403,93.906,-2.6073,-0.570499,0,100,0,0,50,52.4038,0,2.65733,2.96727,8.04674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
138,22:14:31.160,44.8309,-14.0678,-9.50252,-1.5962,-1.84398,50.9401,49.3138,-2.15189,-2.23568,-2.31283,-2.33198,34.6676,100.903,31.9621,55.364,35.3353,32.0514,34.0066,34.6403,93.786,-2.6073,-0.570499,0,100,0,0,50,52.4038,0,2.65733,2.96727,7.94674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
139,22:14:41.160,44.8309,-14.1678,-9.89252,-1.5962,-1.84398,50.9401,49.0138,-2.15189,-2.23568,-2.31283,-2.33198,34.7376,100.903,31.9621,55.364,35.3353,32.0514,34.0066,34.5203,93.786,-2.6073,-0.570499,0,100,0,0,50,52.4038,0,2.65733,2.96727,7.94674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
140,22:14:51.160,44.8309,-14.1678,-9.91252,-1.5962,-1.84398,50.9401,49.3238,-2.15189,-2.23568,-2.31283,-2.33198,34.6376,100.903,31.9621,55.364,35.3353,32.0514,34.0066,34.4903,93.786,-2.6073,-0.570499,0,100,0,0,50,52.4038,0,2.65733,2.96727,7.94674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
141,22:15:01.160,44.8309,-14.0678,-9.95252,-1.5962,-1.84398,50.9401,49.7638,-2.15189,-2.23568,-2.31283,-2.33198,34.6376,100.693,31.9621,55.564,35.3353,31.9514,34.0066,34.7803,93.786,-2.6073,-0.670499,0,100,0,0,50,52.4038,0,2.65733,2.96727,7.94674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
142,22:15:11.160,44.8309,-14.1578,-9.80252,-1.5962,-1.84398,50.9401,49.4238,-2.15189,-2.23568,-2.31283,-2.33198,34.5878,100.683,31.9621,55.564,35.3353,31.9514,34.0066,34.7756,93.786,-2.6073,-0.670499,0,100,0,0,50,52.4038,0,2.65733,2.96727,7.94674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
143,22:15:21.160,44.8309,-14.1578,-9.47252,-1.5962,-1.84398,50.9401,49.1038,-2.15189,-2.23568,-2.31283,-2.33198,34.6378,100.473,31.9621,55.564,35.3353,31.9514,34.0066,34.8956,93.786,-2.6073,-0.670499,0,100,0,0,50,52.4038,0,2.65733,2.96727,7.84674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
144,22:15:31.160,44.8309,-14.2678,-9.79252,-1.5962,-1.84398,50.9401,49.1475,-2.15189,-2.23568,-2.31283,-2.33198,34.6478,100.453,31.9621,55.564,35.3353,31.9514,34.0066,34.5556,93.786,-2.6073,-0.670499,0,100,0,0,50,52.4038,0,2.65733,2.96727,7.84674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
145,22:15:41.160,44.8309,-14.2678,-9.85252,-1.5962,-1.84398,50.9401,49.3775,-2.15189,-2.23568,-2.31283,-2.33198,34.7178,100.453,31.9621,55.564,35.3353,31.9514,34.0066,35.2456,93.786,-2.6073,-0.670499,0,100,0,0,50,52.4038,0,2.65733,2.96727,7.93674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
146,22:15:51.160,44.8309,-14.2678,-10.1125,-1.5962,-1.84398,50.9401,49.3875,-2.15189,-2.23568,-2.31283,-2.33198,34.1878,100.353,31.9621,55.564,35.3353,32.0514,34.0066,34.6156,93.786,-2.6073,-0.670499,0,100,0,0,50,52.4038,0,2.65733,2.96727,7.83674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
147,22:16:01.160,44.8309,-14.2678,-9.60772,-1.5962,-1.84398,50.9401,49.3875,-2.15189,-2.23568,-2.31283,-2.33198,34.4878,100.553,31.9621,55.464,35.3353,32.0514,34.0066,34.9256,93.786,-2.6073,-0.670499,0,100,0,0,50,52.4038,0,2.65733,2.96727,7.92674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
148,22:16:11.160,44.8309,-14.3678,-10.1177,-1.5962,-1.84398,50.9401,49.3875,-2.15189,-2.23568,-2.31283,-2.33198,34.1378,100.363,31.9621,55.464,35.3353,32.0514,34.0066,34.7956,93.786,-2.6073,-0.670499,0,100,0,0,50,52.4038,0,2.65733,2.96727,7.82674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
149,22:16:21.160,44.8309,-14.3678,-9.68772,-1.5962,-1.84398,50.9401,48.8975,-2.15189,-2.23568,-2.31283,-2.33198,34.6078,100.453,31.9621,55.574,35.3353,32.0514,34.0066,34.8456,93.786,-2.6073,-0.670499,0,100,0,0,50,52.4038,0,2.65733,2.96727,7.82674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
150,22:16:31.160,44.8309,-14.4678,-9.67772,-1.5962,-1.84398,50.9401,49.2075,-2.15189,-2.23568,-2.31283,-2.33198,34.3478,100.443,31.9621,55.574,35.3353,31.9614,34.0066,34.8556,93.686,-2.6073,-0.670499,0,100,0,0,50,52.4038,0,2.65733,2.96727,7.82674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
151,22:16:41.160,44.8309,-14.4678,-10.1877,-1.4962,-1.84398,50.9401,49.5375,-2.15189,-2.23568,-2.31283,-2.33198,34.5878,100.663,31.9621,55.574,35.3353,31.9614,33.9066,34.8056,93.686,-2.6073,-0.670499,0,100,0,0,50,52.4038,0,2.65733,2.96727,7.92674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
152,22:16:51.160,44.8309,-14.4678,-9.58772,-1.4962,-1.84398,50.9401,49.3375,-2.15189,-2.23568,-2.31283,-2.33198,34.8478,100.663,31.9621,55.574,35.3353,31.9614,33.9066,34.9756,93.686,-2.6073,-0.670499,0,100,0,0,50,52.4038,0,2.65733,2.96727,7.82674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
153,22:17:01.160,44.8309,-14.4678,-9.87772,-1.4962,-1.84398,50.9401,49.2175,-2.15189,-2.23568,-2.31283,-2.33198,34.5878,100.883,31.9621,55.584,35.3353,31.9614,33.9066,34.7856,93.786,-2.6073,-0.670499,0,100,0,0,50,52.4038,0,2.65733,2.96727,7.82674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
154,22:17:11.160,44.8309,-14.4678,-9.96772,-1.4962,-1.84398,50.9401,49.3775,-2.15189,-2.23568,-2.31283,-2.33198,34.9078,100.673,31.9621,55.584,35.2353,31.9614,33.9066,34.7356,93.786,-2.6073,-0.670499,0,100,0,0,50,52.4038,0,2.65733,2.96727,7.82674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
155,22:17:21.160,44.8309,-14.3778,-9.86772,-1.4962,-1.84398,50.9401,49.5775,-2.15189,-2.23568,-2.31283,-2.33198,35.1378,100.763,31.9621,55.684,35.2353,31.9614,33.9066,34.7356,93.786,-2.6073,-0.670499,0,100,0,0,50,52.4938,0,2.65733,2.96727,7.82674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
156,22:17:31.160,44.8309,-14.3778,-9.73772,-1.4962,-1.84398,50.9401,49.3375,-2.15189,-2.23568,-2.31283,-2.33198,34.8678,100.543,31.9621,55.594,35.2353,31.9614,33.9066,35.0256,93.886,-2.6073,-0.670499,0,100,0,0,50,52.4938,0,2.65733,2.96727,7.91674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
157,22:17:41.160,44.8309,-14.4678,-10.2577,-1.4962,-1.84398,50.9401,49.5275,-2.15189,-2.23568,-2.31283,-2.33198,34.4978,100.653,31.9621,55.484,35.2353,31.9614,33.9066,34.6956,94.096,-2.6073,-0.670499,0,100,0,0,50,52.4938,0,2.65733,2.96727,7.82674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
158,22:17:51.160,44.8309,-14.4678,-10.7277,-1.4962,-1.84398,50.9401,49.2175,-2.15189,-2.23568,-2.31283,-2.33198,34.8678,100.443,31.9621,55.574,35.2353,31.9614,33.9066,35.0356,94.096,-2.6073,-0.670499,0,100,0,0,50,52.4938,0,2.65733,2.96727,7.82674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
159,22:18:01.160,44.8309,-14.3778,-9.63772,-1.4962,-1.93398,50.9401,49.4375,-2.25189,-2.23568,-2.31283,-2.33198,34.6278,100.433,31.9621,55.574,35.2353,31.9614,33.9066,34.7356,94.096,-2.6073,-0.670499,0,100,0,0,50,52.6038,0,2.65733,2.96727,7.82674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
160,22:18:11.160,44.8309,-14.2778,-10.4777,-1.4962,-1.93398,50.9401,49.2775,-2.25189,-2.23568,-2.31283,-2.33198,34.5178,100.563,31.9621,55.484,35.2353,31.9614,33.9966,34.7756,94.096,-2.6073,-0.670499,0,100,0,0,50,52.6038,0,2.65733,2.96727,7.82674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
161,22:18:21.160,44.8309,-14.1678,-9.34772,-1.4962,-1.93398,50.9401,49.2775,-2.25189,-2.23568,-2.31283,-2.33198,34.129,100.662,31.9621,55.384,35.2353,31.9614,33.9966,34.6156,94.096,-2.6073,-0.670499,0,100,0,0,50,52.6038,0,2.65733,2.96727,7.72674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
162,22:18:31.160,44.8309,-14.1678,-10.4077,-1.4962,-1.93398,50.9401,49.1075,-2.25189,-2.23568,-2.31283,-2.33198,34.549,100.782,31.9621,55.384,35.2353,31.9614,33.9966,34.6056,94.096,-2.6073,-0.670499,0,100,0,0,50,52.6038,0,2.65733,2.96727,7.72674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
163,22:18:41.160,44.8309,-14.0678,-10.481,-1.4962,-1.93398,50.9401,49.1575,-2.25189,-2.23568,-2.31283,-2.33198,34.829,100.782,31.9621,55.274,35.2353,31.9614,33.9966,34.6956,94.096,-2.6073,-0.670499,0,100,0,0,50,52.6038,0,2.65733,2.96727,7.72674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
164,22:18:51.160,44.8309,-14.0678,-10.251,-1.4962,-1.93398,50.9401,49.5075,-2.25189,-2.23568,-2.31283,-2.33198,34.619,100.902,31.9621,55.384,35.2353,31.9614,33.9966,34.5956,94.096,-2.6073,-0.670499,0,100,0,0,50,52.6038,0,2.65733,2.96727,7.72674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
165,22:19:01.160,44.8309,-13.9678,-9.87095,-1.4962,-1.93398,50.9401,49.3575,-2.25189,-2.23568,-2.31283,-2.33198,34.839,100.912,31.9621,55.484,35.2353,31.9614,33.9966,34.7156,94.096,-2.6073,-0.670499,0,100,0,0,50,52.6038,0,2.65733,2.96727,7.72674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
166,22:19:11.160,44.8309,-13.9678,-9.89095,-1.4962,-1.93398,50.9401,49.3175,-2.25189,-2.23568,-2.31283,-2.33198,34.619,100.792,31.9621,55.384,35.2353,31.9614,33.9966,34.9706,94.006,-2.7073,-0.670499,0,100,0,0,50,52.6038,0,2.65733,2.96727,7.62674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
167,22:19:21.160,44.7309,-13.8678,-10.351,-1.4962,-1.93398,50.9401,49.6975,-2.25189,-2.23568,-2.31283,-2.33198,34.389,100.672,31.9621,55.384,35.1353,31.9614,33.9966,34.3906,94.006,-2.7073,-0.580499,0,100,0,0,50,52.6038,0,2.54733,2.96727,7.62674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
168,22:19:31.160,44.7309,-13.8678,-10.531,-1.4962,-1.93398,50.9401,49.1975,-2.25189,-2.23568,-2.31283,-2.33198,34.829,100.662,31.9621,55.184,35.1353,31.9614,33.9966,34.4106,94.006,-2.7073,-0.580499,0,100,0,0,50,52.7038,0,2.54733,2.96727,7.62674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
169,22:19:41.160,44.7309,-13.7578,-9.81095,-1.4962,-1.93398,50.9401,49.0975,-2.25189,-2.23568,-2.31283,-2.33198,34.589,100.562,31.9621,55.294,35.1353,31.9614,33.9966,34.7306,94.006,-2.7073,-0.580499,0,100,0,0,50,52.7038,0,2.54733,2.96727,7.62674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
170,22:19:51.160,44.7309,-13.7578,-9.84095,-1.4962,-1.93398,50.9401,49.2875,-2.25189,-2.23568,-2.31283,-2.33198,34.709,100.442,31.9621,55.394,35.1353,31.9614,33.9966,34.7406,94.216,-2.7073,-0.580499,0,100,0,0,50,52.7038,0,2.54733,2.96727,7.62674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
171,22:20:01.160,44.7309,-13.7578,-11.031,-1.4962,-1.93398,50.9401,49.2675,-2.25189,-2.23568,-2.31283,-2.33198,34.669,100.332,31.9621,55.504,35.1353,31.9614,33.9966,34.6406,94.316,-2.7073,-0.580499,0,100,0,0,50,52.7038,0,2.54733,2.96727,7.62674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
172,22:20:11.160,44.7309,-13.6578,-10.441,-1.4962,-1.93398,50.9401,49.1363,-2.25189,-2.23568,-2.31283,-2.33198,34.059,100.562,31.9621,55.504,35.1353,31.9614,33.9966,34.4206,94.646,-2.7073,-0.580499,0,100,0,0,50,52.6138,0,2.54733,2.96727,7.52674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
173,22:20:21.160,44.7309,-13.6578,-10.931,-1.4962,-1.93398,50.9401,49.1563,-2.25189,-2.23568,-2.31283,-2.33198,34.599,100.882,31.9621,55.304,35.1353,31.9614,33.9966,34.4306,94.646,-2.7073,-0.580499,0,100,0,0,50,52.6138,0,2.85733,2.62727,7.51674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
174,22:20:31.160,44.7309,-13.5578,-10.331,-1.4962,-1.93398,50.9401,49.3463,-2.25189,-2.23568,-2.31283,-2.33198,34.759,100.892,31.9621,55.294,35.0353,31.9614,33.9966,35.0106,94.746,-2.7073,-0.580499,0,100,0,0,50,52.5138,0,3.80733,1.95727,7.31674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
