Row,Time,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Booster Heat Ex Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 1 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 2 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 3,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 4,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Flow LPM,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Pre-Booster Heat Ex Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Relative Humidity,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Ext Fan Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Pump P1 Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V1 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V2 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V3 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V4 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V5 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP COP,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Electrical Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Heat Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Cooling HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Ext Fan Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Tray Heater Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Water Isolators Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.1 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.2 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P4 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P5 Status
175,22:20:41.160,44.7309,-13.5578,-10.481,-1.4962,-1.93398,50.9401,49.1063,-2.25189,-2.23568,-2.31283,-2.33198,34.959,100.802,31.9621,55.394,34.4253,31.8514,33.9966,35.4406,94.746,-2.7073,-0.580499,0,100,0,0,50,52.5138,0,11.5873,0.54727,6.04674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
176,22:20:51.160,44.7309,-13.5578,-10.581,-1.4962,-1.93398,50.8401,49.1763,-2.25189,-2.23568,-2.31283,-2.33198,34.349,100.692,31.9621,55.604,30.2424,31.8514,33.9966,34.6806,94.846,-2.7073,-0.580499,0,100,0,0,50,52.4138,0,-11.7487,0.35727,-4.21836,1,1,1,1,0,0,0,1,1,1,1,1,1,0
177,22:21:01.160,44.7309,-13.5578,-10.731,-1.4962,-1.93398,50.8401,49.2963,-2.25189,-2.23568,-2.31283,-2.33198,34.8043,100.612,31.9621,55.594,30.4324,31.8514,33.9966,34.8806,94.846,-2.7073,-0.580499,0,100,0,0,50,52.4138,0,-4.33871,0.77727,-3.63836,1,1,1,1,0,0,0,1,1,1,1,1,1,0
178,22:21:11.160,44.7309,-13.5578,-10.8268,-1.4962,-1.93398,50.8401,49.5163,-2.25189,-2.23568,-2.22283,-2.33198,34.5143,100.612,31.9621,55.504,30.2324,31.8514,33.9966,34.8706,94.966,-2.7073,-0.580499,0,100,0,0,50,52.4138,0,-5.57871,0.79727,-4.15836,1,1,1,1,0,0,0,1,1,1,1,1,1,0
179,22:21:21.160,44.7309,-13.4578,-10.4868,-1.4962,-1.93398,50.8401,49.1263,-2.16189,-2.23568,-2.22283,-2.24198,34.3443,100.702,31.9621,55.504,30.2324,31.8514,33.9966,34.5506,95.086,-2.7073,-0.580499,0,100,0,0,50,52.4138,0,-5.87871,0.68727,-3.93836,1,1,1,1,0,0,0,1,1,1,1,1,1,0
180,22:21:31.160,44.7309,-13.4578,-10.4768,-1.3862,-1.84398,50.8401,49.1163,-2.16189,-2.14568,-2.22283,-2.24198,34.7243,100.612,31.9621,55.504,30.6424,31.8514,33.9966,34.7306,95.196,-2.6173,-0.580499,0,100,0,0,50,52.4138,0,-5.86871,0.58727,-3.07836,1,1,1,1,0,0,0,1,1,1,1,1,1,0
181,22:21:41.160,44.7309,-13.4578,-10.6068,-1.3862,-1.84398,50.8401,49.1663,-2.16189,-2.14568,-2.12283,-2.14198,34.7043,100.502,31.9621,55.394,31.2624,31.8514,33.9966,34.5206,95.296,-2.6173,-0.580499,0,100,0,0,50,52.4138,0,-3.15894,0.48727,-1.53836,1,1,1,1,0,0,0,1,1,1,1,1,1,0
182,22:21:51.160,44.7309,-13.4578,-10.1968,-1.3862,-1.84398,50.8401,49.2063,-2.16189,-2.14568,-2.12283,-2.14198,34.6443,100.292,31.9621,55.394,31.4724,31.9514,33.9966,34.6106,95.506,-2.5173,-0.580499,0,100,0,0,50,52.3138,0,-1.94894,0.48727,-1.02836,1,1,1,1,0,0,0,1,1,1,1,1,1,0
183,22:22:01.160,44.7309,-13.4578,-10.6768,-1.3862,-1.84398,50.8401,49.0563,-2.16189,-2.14568,-2.12283,-2.14198,34.4643,100.052,31.9621,55.394,31.4724,31.9514,33.9966,34.5006,95.616,-2.5173,-0.670499,0,100,0,0,50,52.3138,0,-1.62894,0.48727,-0.828355,1,1,1,1,0,0,0,1,1,1,1,1,1,0
184,22:22:11.160,44.7309,-13.3578,-10.1468,-1.2862,-1.84398,50.8401,49.0463,-2.05189,-2.04568,-2.02283,-2.14198,34.4743,100.072,31.9621,55.394,31.5724,31.8514,33.9966,34.7606,95.736,-2.5173,-0.670499,0,100,0,0,50,52.2038,0,-1.42894,0.58727,-0.928355,1,1,1,1,0,0,0,1,1,1,1,1,1,0
185,22:22:21.160,44.7309,-13.3578,-10.4068,-1.2862,-1.84398,50.8401,49.2463,-2.05189,-2.04568,-2.02283,-2.04198,34.5943,100.082,31.9621,55.404,31.0724,31.8514,33.9966,34.4506,95.836,-2.4173,-0.670499,0,100,0,0,50,52.1038,0,-3.30894,0.58727,-2.00836,1,1,1,1,0,0,0,1,1,1,1,1,1,0
186,22:22:31.160,44.7309,-13.3578,-10.5468,-1.2862,-1.84398,50.8401,49.0163,-2.05189,-2.04568,-2.02283,-2.04198,33.8443,100.502,31.9621,55.404,30.9724,31.7514,33.9966,34.6506,95.946,-2.4173,-0.670499,0,100,0,0,50,52.0038,0,-3.42894,0.58727,-2.31466,1,1,1,1,0,0,0,1,1,1,1,1,1,0
187,22:22:41.160,44.7309,-13.2578,-9.71679,-1.2862,-1.84398,50.8401,49.1863,-1.95189,-2.04568,-1.92283,-1.94198,34.4543,100.402,31.9621,55.304,30.5624,31.7514,33.9066,34.9206,96.1564,-2.3173,-0.770499,0,100,0,0,50,51.9038,0,-4.08894,0.69727,-3.14466,1,1,1,1,0,0,0,1,1,1,1,1,1,0
188,22:22:51.160,44.7309,-13.2578,-10.2368,-1.1862,-1.84398,50.8401,49.3963,-1.95189,-1.94568,-1.92283,-1.94198,35.0043,100.492,31.8621,55.304,30.1524,31.6514,33.9066,34.5106,96.2564,-2.3173,-0.770499,0,100,0,0,50,51.7038,0,-4.81894,0.79727,-4.32466,1,1,1,1,0,0,0,1,1,1,1,1,1,0
189,22:23:01.160,44.7309,-13.2578,-10.7668,-1.1862,-1.74398,50.8401,49.3263,-1.95189,-1.94568,-1.92283,-1.84198,34.5043,100.292,31.8621,55.214,29.5324,31.6514,33.9066,34.5606,96.3564,-2.3173,-0.770499,0,100,0,0,50,51.5938,0,-6.28894,0.89727,-5.62466,1,1,1,1,0,0,0,1,1,1,1,1,1,0
190,22:23:11.160,44.7309,-13.2578,-10.8268,-1.0862,-1.74398,50.8401,49.5063,-1.85189,-1.94568,-1.82283,-1.84198,33.7943,100.192,31.8621,55.214,29.1224,31.3514,33.9066,34.6906,96.5664,-2.2173,-0.770499,0,100,0,0,50,51.3938,0,-7.01894,0.89727,-6.26466,1,1,1,1,0,0,0,1,1,1,1,1,1,0
191,22:23:21.160,44.7309,-13.2578,-10.6968,-1.0862,-1.74398,50.8401,49.4563,-1.85189,-1.84568,-1.82283,-1.84198,34.6543,100.292,31.7621,55.114,29.0224,31.3414,33.9066,35.0406,96.6664,-2.2173,-0.770499,0,100,0,0,50,51.1938,0,-7.55894,0.89727,-6.78466,1,1,1,1,0,0,0,1,1,1,1,1,1,0
192,22:23:31.160,44.7309,-13.2578,-10.8168,-1.0862,-1.74398,50.8401,49.0263,-1.85189,-1.84568,-1.72283,-1.74198,34.5743,100.402,31.7621,55.204,28.9224,31.3414,33.9066,34.4906,96.7664,-2.2173,-0.770499,0,100,0,0,50,50.9838,0,-7.66209,0.89727,-6.89466,1,1,1,1,0,0,0,1,1,1,1,1,1,0
193,22:23:41.160,44.7309,-13.1578,-10.6068,-1.0862,-1.64398,50.8401,49.1163,-1.75189,-1.84568,-1.72283,-1.74198,34.1244,100.292,31.6621,55.114,28.8224,31.5414,33.9066,34.7006,96.8764,-2.1173,-0.770499,0,100,0,0,50,50.8838,0,-7.36209,0.89727,-6.80466,1,1,1,1,0,0,0,1,1,1,1,1,1,0
194,22:23:51.160,44.7309,-13.1578,-10.4568,-0.986197,-1.64398,50.8401,49.4163,-1.75189,-1.74568,-1.62283,-1.64198,34.5744,100.202,31.5621,55.014,28.7224,31.5414,33.9066,34.4788,97.0764,-2.1173,-0.770499,0,100,0,0,50,50.6838,0,-7.45209,0.89727,-6.80466,1,1,1,1,0,0,0,1,1,1,1,1,1,0
195,22:24:01.160,44.7309,-13.1578,-10.3468,-0.886197,-1.64398,50.8401,48.9263,-1.75189,-1.74568,-1.62283,-1.64198,34.5744,99.9823,31.5621,54.804,28.4224,31.5414,33.9066,34.6588,97.1864,-2.0173,-0.770499,0,100,0,0,50,50.5838,0,-7.89209,0.89727,-7.31466,1,1,1,1,0,0,0,1,1,1,1,1,1,0
196,22:24:11.160,44.7309,-13.0578,-9.61679,-0.886197,-1.64398,50.8401,48.8628,-1.65189,-1.74568,-1.52283,-1.54198,34.4344,99.8623,31.5621,54.694,28.3124,31.5414,33.8066,34.7988,97.2864,-2.0173,-0.770499,0,100,0,0,50,50.4838,0,-8.10209,0.89727,-7.73466,1,1,1,1,0,0,0,1,1,1,1,1,1,0
197,22:24:21.160,44.7309,-13.0578,-10.4168,-0.786197,-1.64398,50.8401,49.6428,-1.65189,-1.74568,-1.52283,-1.44198,34.1344,99.8623,31.5621,54.694,28.1124,31.4514,33.8066,34.2588,97.4164,-2.0173,-0.770499,0,100,0,0,50,50.1738,0,-8.21209,1.00727,-8.26466,1,1,1,1,0,0,0,1,1,1,1,1,1,0
198,22:24:31.160,44.7309,-13.0578,-10.8259,-0.686197,-1.64398,50.8401,49.1828,-1.65189,-1.64568,-1.41283,-1.44198,34.5544,99.8623,31.5621,54.784,27.9124,31.4514,33.8066,34.7588,97.5164,-1.9173,-0.770499,0,100,0,0,50,49.9738,0,-8.32209,1.00727,-8.89466,1,1,1,1,0,0,0,1,1,1,1,1,1,0
199,22:24:41.160,44.7309,-13.0578,-10.7459,-0.686197,-1.54398,50.8401,49.5428,-1.55189,-1.64568,-1.41283,-1.44198,34.0444,99.9623,31.5621,54.884,27.6024,31.3514,33.8066,34.3788,97.7364,-1.9173,-0.770499,0,100,0,0,50,49.6638,0,-8.12209,1.10727,-9.43466,1,1,1,1,0,0,0,1,1,1,1,1,1,0
200,22:24:51.160,44.7309,-13.0578,-10.6159,-0.686197,-1.44398,50.8401,49.1628,-1.55189,-1.54568,-1.31283,-1.34198,34.6444,99.9823,31.5621,54.994,27.3024,31.3514,33.8066,34.3788,97.7364,-1.9173,-0.770499,0,100,0,0,50,49.2455,0,-8.01209,1.20727,-10.1747,1,1,1,1,0,0,0,1,1,1,1,1,1,0
201,22:25:01.160,44.7309,-13.0578,-10.8259,-0.686197,-1.44398,50.8401,49.1828,-1.45189,-1.54568,-1.31283,-1.34198,34.1144,100.082,31.5621,55.094,26.9924,31.3514,33.8066,34.8188,97.9464,-1.8173,-0.770499,0,100,0,0,50,48.9355,0,-7.89209,1.30727,-10.9047,1,1,1,1,0,0,0,1,1,1,1,1,1,0
202,22:25:11.160,44.7309,-12.9478,-9.95592,-0.686197,-1.44398,50.8401,49.0728,-1.45189,-1.44568,-1.21283,-1.24198,34.4844,99.8823,31.4621,55.194,26.5924,31.2514,33.8066,34.4888,98.0564,-1.8173,-0.770499,0,100,0,0,50,48.5255,0,-7.66209,1.51727,-11.8847,1,1,1,1,0,0,0,1,1,1,1,1,1,0
203,22:25:21.160,44.7309,-12.9478,-10.1759,-0.686197,-1.44398,50.8401,49.6828,-1.35189,-1.44568,-1.21283,-1.24198,34.8044,99.8823,31.4621,54.984,26.1762,31.2514,33.8066,34.3988,98.1564,-1.7173,-0.770499,0,100,0,0,50,48.1155,0,-7.45209,1.62727,-12.6647,1,1,1,1,0,0,0,1,1,1,1,1,1,0
204,22:25:31.160,44.7309,-12.9478,-10.5659,-0.586197,-1.34398,50.8401,49.3728,-1.35189,-1.34568,-1.11283,-1.14198,34.5144,99.6623,31.4621,54.884,25.9762,31.2514,33.8066,34.2088,98.2564,-1.7173,-0.770499,0,100,0,0,50,47.9155,0,-11.1121,1.22727,-13.1028,1,1,1,1,0,0,0,1,1,1,1,1,1,0
205,22:25:41.160,44.7309,-12.9478,-10.6359,-0.586197,-1.23398,50.8401,49.1528,-1.25189,-1.34568,-1.11283,-1.14198,34.1844,99.5523,31.3621,54.674,27.3062,31.2514,33.8066,34.4188,98.3664,-1.6173,-0.770499,0,100,0,0,50,47.6055,0,-6.47209,1.39662,-9.4728,1,1,1,1,0,0,0,1,1,1,1,1,1,0
206,22:25:51.160,44.7309,-12.9478,-10.4259,-0.486197,-1.03398,50.8401,49.1428,-1.25189,-1.24568,-1.01283,-1.03395,34.0844,99.4423,31.3621,54.674,32.0262,31.0414,33.8066,34.3088,98.4764,-1.6173,-0.770499,0,100,0,0,50,47.2955,0,1.07994,1.50662,1.64745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
207,22:26:01.160,44.7309,-12.9478,-10.2459,-0.386197,-0.933984,50.8401,49.1428,-1.15189,-1.24568,-0.912833,-1.03395,34.4044,99.5723,31.3621,54.464,32.9862,31.0414,33.8066,33.8088,98.5764,-1.4173,-0.770499,0,100,0,0,50,46.8855,0,2.95994,1.41662,4.04745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
208,22:26:11.160,44.7309,-12.9478,-10.2759,-0.386197,-0.933984,50.8401,49.3228,-1.15189,-1.24568,-0.912833,-0.933951,34.458,99.7723,31.3621,54.354,33.0862,31.0414,33.8066,34.1988,98.6764,-1.3173,-0.680499,0,100,0,0,50,46.5855,0,3.17994,1.41662,4.25745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
209,22:26:21.160,44.7309,-12.8478,-10.0559,-0.286197,-0.933984,50.8401,49.1528,-1.05189,-1.24568,-0.812833,-0.933951,34.618,99.7723,31.3621,54.354,33.0862,31.0414,33.8066,34.3688,98.6764,-1.2173,-0.680499,0,100,0,0,50,46.1755,0,3.17994,1.41662,4.25745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
210,22:26:31.160,44.7309,-12.8478,-10.2559,-0.286197,-0.933984,50.8401,49.5228,-0.951889,-1.14568,-0.812833,-0.933951,34.258,99.6823,31.2621,54.454,33.0862,30.9414,33.8066,33.8788,98.8764,-1.1173,-0.680499,0,100,0,0,50,45.7655,0,3.17994,1.41662,4.35745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
211,22:26:41.160,44.7309,-12.8478,-9.98592,-0.286197,-0.933984,50.8401,49.4728,-0.951889,-1.14568,-0.812833,-0.933951,34.808,99.7023,31.2621,54.454,32.9962,30.9414,33.8066,34.1388,98.9864,-1.1173,-0.680499,0,100,0,0,50,45.3455,0,3.27994,1.41662,4.35745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
212,22:26:51.160,44.7309,-12.7478,-11.0924,-0.286197,-0.933984,50.8401,49.5528,-0.951889,-1.14568,-0.812833,-0.933951,34.608,99.8123,31.2621,54.454,32.9962,30.9414,33.8066,34.4288,98.9864,-1.1173,-0.680499,0,100,0,0,50,44.9455,0,3.18994,1.41662,4.35745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
213,22:27:01.160,44.7309,-12.7478,-10.3224,-0.286197,-0.933984,50.8401,49.4528,-0.851889,-1.14568,-0.812833,-0.933951,34.738,99.7123,31.1621,54.354,32.9962,30.8414,33.8066,33.8788,98.9964,-1.1173,-0.680499,0,100,0,0,50,44.5355,0,3.18994,1.41662,4.35745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
214,22:27:11.160,44.7309,-12.7478,-10.5924,-0.286197,-0.933984,50.8401,49.0928,-0.851889,-1.04568,-0.812833,-0.933951,34.558,99.4023,31.0521,54.254,32.9962,30.8414,33.7066,34.0088,98.9964,-1.1173,-0.580499,0,100,0,0,50,44.1255,0,3.18994,1.41662,4.66745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
215,22:27:21.160,44.7309,-12.7478,-10.5424,-0.286197,-0.933984,50.8401,49.1228,-0.851889,-1.04568,-0.812833,-0.933951,35.048,99.2823,31.0521,54.264,32.9962,30.9314,33.7066,34.0188,99.0964,-1.1173,-0.580499,0,100,0,0,50,43.7155,0,3.27994,1.50662,4.76745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
216,22:27:31.160,44.7309,-12.7478,-10.1424,-0.286197,-0.933984,50.8401,48.7928,-0.851889,-1.04568,-0.812833,-0.933951,34.818,99.1714,31.0521,54.264,32.6862,31.0314,33.7066,34.0188,99.0964,-1.1173,-0.580499,0,100,0,0,50,43.4155,0,3.07994,1.41662,4.24745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
217,22:27:41.160,44.7309,-12.7478,-10.5424,-0.286197,-0.833984,50.8401,49.0228,-0.851889,-1.04568,-0.812833,-1.02395,34.728,99.0714,30.9521,54.154,32.3862,31.0314,33.7066,34.5788,99.1964,-1.1173,-0.480499,0,100,0,0,50,43.0055,0,2.64994,1.41662,3.50745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
218,22:27:51.160,44.7309,-12.7478,-10.5324,-0.286197,-0.833984,50.8401,49.5528,-0.741889,-1.04568,-0.812833,-1.02395,34.828,99.1614,30.9521,53.944,32.2862,31.1314,33.6066,34.4688,99.1964,-1.1173,-0.480499,0,100,0,0,50,42.5955,0,2.32994,1.41662,3.19745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
219,22:28:01.160,44.6309,-12.6478,-10.2624,-0.286197,-0.833984,50.8401,49.0428,-0.741889,-1.04568,-0.812833,-1.02395,34.528,99.0514,30.9521,53.944,32.2862,31.3414,33.6066,34.1688,99.1964,-1.1173,-0.480499,0,100,0,0,50,42.1755,0,2.11994,1.41662,3.09745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
220,22:28:11.160,44.6309,-12.6478,-9.92238,-0.286197,-0.833984,50.8401,49.2528,-0.741889,-1.04568,-0.812833,-1.02395,34.878,99.1514,31.0421,54.034,32.2862,31.4414,33.6066,33.9588,99.2464,-1.1173,-0.480499,0,100,0,0,50,41.7555,0,2.11994,1.41662,3.09745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
221,22:28:21.160,44.6309,-12.5478,-10.0624,-0.286197,-0.833984,50.8401,49.1428,-0.741889,-1.04568,-0.812833,-1.02395,34.938,99.1514,31.1521,54.034,32.3762,31.4414,33.5066,33.795,99.2464,-1.1173,-0.480499,0,100,0,0,50,41.4555,0,2.11994,1.41662,3.09745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
222,22:28:31.160,44.6309,-12.5478,-10.7024,-0.286197,-0.833984,50.8401,49.0128,-0.741889,-1.04568,-0.812833,-1.02395,34.958,99.4914,31.1521,54.0472,32.4762,31.5414,33.5066,33.765,99.2464,-1.1173,-0.480499,0,100,0,0,50,41.1455,0,2.11994,1.41662,3.09745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
223,22:28:41.160,44.6309,-12.5478,-10.4524,-0.286197,-0.833984,50.8401,49.1404,-0.741889,-1.04568,-0.902833,-1.02395,34.548,99.6014,31.2521,53.9472,32.5762,31.6514,33.5066,33.745,99.2464,-1.1173,-0.380499,0,100,0,0,50,40.8455,0,2.11994,1.50662,3.09745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
224,22:28:51.160,44.6309,-12.5478,-10.3224,-0.286197,-0.833984,50.8401,49.3304,-0.741889,-1.04568,-0.902833,-1.02395,34.938,99.5914,31.3521,53.9472,32.6762,31.6514,33.5066,33.735,99.2464,-1.1173,-0.380499,0,100,0,0,50,40.6455,0,2.11994,1.50662,3.28745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
225,22:29:01.160,44.6309,-12.5478,-10.6824,-0.286197,-0.833984,50.8401,49.5704,-0.741889,-1.04568,-0.902833,-1.02395,34.641,99.3614,31.4521,53.8572,32.8762,31.6514,33.4066,33.395,99.2464,-1.1173,-0.380499,0,100,0,0,50,40.3355,0,2.11994,1.60662,3.38745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
226,22:29:11.160,44.6309,-12.5478,-10.4124,-0.286197,-0.733984,50.8401,48.9104,-0.741889,-1.04568,-0.902833,-1.02395,34.851,99.3614,31.5521,54.0872,32.9762,31.7514,33.4066,34.295,99.2464,-1.1173,-0.280499,0,100,0,0,50,40.1355,0,2.11994,1.60662,3.50745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
227,22:29:21.160,44.6309,-12.5478,-10.1124,-0.286197,-0.733984,50.7401,49.3704,-0.741889,-1.04568,-0.902833,-1.02395,34.341,99.3414,31.6521,53.9972,33.1762,31.8514,33.4066,33.695,99.2464,-1.1173,-0.280499,0,100,0,0,50,39.9255,0,2.11994,1.70662,3.70745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
228,22:29:31.160,44.6309,-12.4478,-9.65238,-0.286197,-0.733984,50.7401,49.1504,-0.741889,-1.04568,-0.902833,-1.02395,34.671,99.4614,31.6521,53.8872,33.3762,31.8514,33.4066,33.785,99.2464,-1.1173,-0.280499,0,100,0,0,50,39.8255,0,2.30994,1.70662,4.01745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
229,22:29:41.160,44.6309,-12.4478,-9.85238,-0.286197,-0.733984,50.7401,49.1004,-0.741889,-1.04568,-0.902833,-1.02395,34.981,99.3714,31.6521,53.6772,33.4762,31.9514,33.4066,33.705,99.1464,-1.1173,-0.280499,0,100,0,0,50,39.7255,0,2.41994,1.70662,4.32745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
230,22:29:51.160,44.6309,-12.4478,-10.3124,-0.286197,-0.733984,50.7401,49.4304,-0.741889,-1.04568,-0.902833,-1.02395,34.751,99.4514,31.7521,53.6772,33.5862,31.9514,33.4066,33.705,99.1464,-1.1173,-0.280499,0,100,0,0,50,39.6255,0,2.41994,1.70662,4.32745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
231,22:30:01.160,44.6309,-12.4478,-10.003,-0.286197,-0.733984,50.7401,49.5304,-0.741889,-1.04568,-0.902833,-1.02395,35.141,99.3614,31.8521,53.5672,33.5862,31.9514,33.4066,33.995,99.1464,-1.1173,-0.280499,0,100,0,0,50,39.5155,0,2.41994,1.81662,4.32745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
232,22:30:11.160,44.6309,-12.4478,-10.863,-0.286197,-0.733984,50.7401,49.1904,-0.741889,-1.04568,-1.00283,-1.02395,34.621,99.4514,31.8521,53.6572,33.7862,31.8514,33.2966,33.825,99.1464,-1.1173,-0.280499,0,100,0,0,50,39.4155,0,2.41994,1.81662,4.53745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
233,22:30:21.160,44.6309,-12.4478,-10.373,-0.286197,-0.733984,50.7401,49.4904,-0.741889,-1.04568,-1.00283,-1.12395,34.561,99.5714,31.8521,53.6572,33.8862,31.8514,33.2966,33.765,99.1464,-1.1173,-0.280499,0,100,0,0,50,39.3155,0,2.41994,1.92662,4.84745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
234,22:30:31.160,44.6309,-12.3478,-9.75298,-0.286197,-0.733984,50.7401,49.4404,-0.741889,-1.04568,-1.00283,-1.12395,34.701,99.4714,31.8521,53.7672,33.9862,32.0514,33.2966,33.505,99.1464,-1.1173,-0.280499,0,100,0,0,50,39.3155,0,2.51994,1.92662,5.04745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
235,22:30:41.160,44.6309,-12.3478,-9.98298,-0.286197,-0.733984,50.7401,48.8604,-0.741889,-1.04568,-1.00283,-1.12395,34.931,99.6714,31.8521,53.7672,34.0862,31.9614,33.2966,34.125,99.1464,-1.1173,-0.280499,0,100,0,0,50,39.2055,0,2.61994,2.02662,5.35745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
236,22:30:51.160,44.6309,-12.3478,-9.90298,-0.286197,-0.733984,50.7401,49.0004,-0.741889,-1.04568,-1.00283,-1.12395,35.011,99.5714,31.8521,53.7672,34.1862,32.1514,33.2966,33.705,99.1264,-1.1173,-0.280499,0,100,0,0,50,39.2055,0,2.71994,2.02662,5.46745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
237,22:31:01.160,44.6309,-12.3478,-10.233,-0.286197,-0.733984,50.7401,48.9004,-0.831889,-1.04568,-1.00283,-1.12395,35.101,99.5614,31.9521,53.8772,34.1862,32.0614,33.2966,33.605,99.0364,-1.2073,-0.180499,0,100,0,0,50,39.2055,0,2.62994,2.02662,5.46745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
238,22:31:11.160,44.6309,-12.3478,-10.173,-0.286197,-0.733984,50.7401,48.9104,-0.831889,-1.04568,-1.10283,-1.12395,34.731,99.2414,32.0521,53.7772,34.1862,32.0614,33.2966,33.375,99.0264,-1.2073,-0.180499,0,100,0,0,50,39.2055,0,2.51956,2.13662,5.37745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
239,22:31:21.160,44.6309,-12.2478,-10.313,-0.376197,-0.733984,50.7401,49.1104,-0.831889,-1.04568,-1.10283,-1.12395,34.8508,99.2414,32.0521,53.6672,34.3862,32.0614,33.2966,33.595,99.0264,-1.2073,-0.180499,0,100,0,0,50,39.2055,0,2.51956,2.13662,5.57745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
240,22:31:31.160,44.6309,-12.2478,-10.193,-0.376197,-0.733984,50.7401,49.1092,-0.831889,-1.04568,-1.10283,-1.12395,34.7108,99.2414,32.0521,53.6672,34.4962,32.0614,33.1966,33.485,98.9164,-1.2073,-0.180499,0,100,0,0,50,39.2055,0,2.51956,2.23662,5.78745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
241,22:31:41.160,44.6309,-12.2478,-9.84298,-0.376197,-0.733984,50.7401,49.2492,-0.941889,-1.04568,-1.10283,-1.12395,34.3508,99.4414,32.0521,53.5672,34.5962,32.0614,33.1966,33.395,98.9164,-1.2073,-0.180499,0,100,0,0,50,39.2055,0,2.61956,2.23662,5.99745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
242,22:31:51.160,44.5209,-12.2478,-10.033,-0.376197,-0.823984,50.7401,49.1592,-0.941889,-1.04568,-1.10283,-1.12395,35.1008,99.3514,32.0521,53.6572,34.5962,32.0614,33.1966,33.615,98.9164,-1.3073,-0.180499,0,100,0,0,50,39.2055,0,2.61956,2.23662,6.22745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
243,22:32:01.160,44.5209,-12.2478,-10.373,-0.376197,-0.823984,50.7401,48.7092,-0.941889,-1.04568,-1.10283,-1.12395,34.9008,99.2412,32.0521,53.7572,34.6962,32.0614,33.0966,33.705,98.7964,-1.3073,-0.180499,0,100,0,0,50,39.2055,0,2.71956,2.33662,6.32745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
244,22:32:11.160,44.5209,-12.2478,-10.223,-0.376197,-0.823984,50.7401,48.9392,-0.941889,-1.04568,-1.20283,-1.12395,34.9508,99.1412,32.0521,53.7572,34.6962,32.0614,33.0966,33.615,98.7964,-1.3073,-0.180499,0,100,0,0,50,39.2055,0,2.71956,2.33662,6.42745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
245,22:32:21.160,44.5209,-12.2478,-9.95298,-0.376197,-0.823984,50.7401,49.2092,-0.941889,-1.04568,-1.20283,-1.12395,34.4308,99.1412,32.0521,53.7672,34.7962,31.9614,33.0966,33.375,98.6964,-1.3073,-0.180499,0,100,0,0,50,39.2055,0,2.61956,2.44662,6.42745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
246,22:32:31.160,44.5209,-12.2478,-10.003,-0.376197,-0.823984,50.7401,49.0792,-0.941889,-1.04568,-1.20283,-1.23395,34.4208,98.9312,32.0521,53.8572,34.8962,31.9614,33.0966,33.611,98.5864,-1.3073,-0.180499,0,100,0,0,50,39.2055,0,2.61956,2.44662,6.63745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
247,22:32:41.160,44.5209,-12.1478,-9.47298,-0.376197,-0.823984,50.7401,49.0892,-0.941889,-1.04568,-1.20283,-1.23395,34.7608,99.0212,32.0521,53.7572,34.9962,31.9614,33.0966,33.661,98.5864,-1.3073,-0.180499,0,100,0,0,50,39.2055,0,2.71956,2.54662,7.06745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
248,22:32:51.160,44.5209,-12.1478,-9.82298,-0.376197,-0.823984,50.7401,49.0892,-0.941889,-1.04568,-1.20283,-1.23395,34.8108,98.9312,32.0521,53.8572,35.0962,31.9614,33.0966,33.711,98.4864,-1.3073,-0.180499,0,100,0,0,50,39.3055,0,2.81956,2.54662,7.27745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
249,22:33:01.160,44.5209,-12.1478,-10.0326,-0.376197,-0.823984,50.7401,49.2392,-1.04189,-1.04568,-1.20283,-1.23395,34.6308,99.1312,32.0521,53.7672,35.0962,31.9614,33.0966,33.481,98.4864,-1.3073,-0.180499,0,100,0,0,50,39.4055,0,2.81956,2.54662,7.37745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
250,22:33:11.160,44.5209,-12.1478,-9.68262,-0.376197,-0.823984,50.7401,49.1692,-1.04189,-1.04568,-1.20283,-1.23395,34.6208,99.2412,32.0521,53.7672,35.0962,31.9614,33.0966,33.701,98.3864,-1.4073,-0.180499,0,100,0,0,50,39.5081,0,2.81956,2.65662,7.37745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
251,22:33:21.160,44.5209,-12.1478,-10.0426,-0.376197,-0.823984,50.7401,48.9592,-1.04189,-1.04568,-1.20283,-1.23395,34.5008,99.2512,32.0521,53.7672,35.0962,31.9614,33.0966,33.801,98.3864,-1.4073,-0.180499,0,100,0,0,50,39.6081,0,2.81956,2.65662,7.58745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
252,22:33:31.160,44.5209,-12.0478,-9.64262,-0.376197,-0.823984,50.7401,49.0792,-1.04189,-1.04568,-1.20283,-1.23395,34.8308,99.3612,32.0521,53.7672,35.1962,31.9614,33.0966,33.241,98.2764,-1.4073,-0.180499,0,100,0,0,50,39.6081,0,2.81956,2.75662,7.68745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
253,22:33:41.160,44.5209,-12.0478,-10.2226,-0.376197,-0.823984,50.7401,49.2292,-1.04189,-1.04568,-1.20283,-1.23395,34.9708,99.0612,32.0521,53.7672,35.1962,31.9614,33.0966,33.551,98.2764,-1.4073,-0.180499,0,100,0,0,50,39.7081,0,2.81956,2.75662,7.78745,1,1,1,1,0,0,0,1,1,1,1,1,1,0
254,22:33:51.160,44.5209,-12.0478,-9.92262,-0.376197,-0.823984,50.7401,48.9092,-1.04189,-1.04568,-1.31283,-1.23395,35.2205,99.2812,32.0521,53.7672,35.301,31.9614,33.0966,33.631,98.1764,-1.4073,-0.180499,0,100,0,0,50,39.7081,0,2.81956,2.85662,8.09957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
255,22:34:01.160,44.5209,-12.0478,-9.28262,-0.376197,-0.823984,50.7401,48.9092,-1.04189,-1.04568,-1.31283,-1.23395,34.9905,99.2912,32.0521,53.7672,35.401,31.8614,32.9966,33.511,98.0664,-1.4073,-0.180499,0,100,0,0,50,39.7081,0,2.81956,2.85662,8.20957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
256,22:34:11.160,44.5209,-11.9478,-10.0026,-0.376197,-0.823984,50.7401,48.8092,-1.04189,-1.04568,-1.31283,-1.23395,34.6105,99.4912,32.0521,53.7672,35.401,31.8614,32.9966,33.651,98.0664,-1.4073,-0.180499,0,100,0,0,50,39.7081,0,2.81956,2.96662,8.31957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
257,22:34:21.160,44.5209,-11.9478,-9.92262,-0.476197,-0.823984,50.7401,49.1592,-1.04189,-1.04568,-1.31283,-1.23395,34.4805,99.4012,32.0521,53.7672,35.401,31.8614,32.9966,33.331,97.8464,-1.4073,-0.180499,0,100,0,0,50,39.7081,0,2.81956,2.96662,8.31957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
258,22:34:31.160,44.5209,-11.9478,-9.60262,-0.476197,-0.823984,50.7401,49.5992,-1.04189,-1.04568,-1.31283,-1.23395,34.8705,99.3012,32.0521,53.7572,35.501,31.8614,32.9966,33.301,97.8464,-1.4073,-0.180499,0,100,0,0,50,39.7081,0,2.81956,2.96662,8.53957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
259,22:34:41.160,44.5209,-11.9478,-9.40262,-0.476197,-0.923984,50.7401,49.2092,-1.04189,-1.04568,-1.31283,-1.23395,34.6205,99.3912,32.0521,53.6472,35.501,31.8614,32.9966,33.451,97.7464,-1.4073,-0.180499,0,100,0,0,50,39.7081,0,2.81956,2.96662,8.53957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
260,22:34:51.160,44.5209,-11.9478,-9.88262,-0.476197,-0.923984,50.7401,49.1392,-1.04189,-1.13568,-1.31283,-1.23395,34.7105,99.4112,32.0521,53.5372,35.501,31.8614,32.9966,33.591,97.7464,-1.4073,-0.180499,0,100,0,0,50,39.7081,0,2.81956,2.96662,8.53957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
261,22:35:01.160,44.5209,-11.9478,-10.0226,-0.476197,-0.923984,50.7401,49.0092,-1.04189,-1.13568,-1.31283,-1.33395,34.9105,99.5112,32.0521,53.6272,35.501,31.8614,32.9966,33.451,97.7464,-1.4073,-0.180499,0,100,0,0,50,39.7081,0,2.81956,2.96662,8.65957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
262,22:35:11.160,44.5209,-11.8478,-9.84262,-0.476197,-0.923984,50.7401,49.0092,-1.04189,-1.13568,-1.31283,-1.33395,34.8305,99.3012,32.0521,53.6272,35.601,31.8614,32.9966,33.351,97.6464,-1.4073,-0.180499,0,100,0,0,50,39.7081,0,2.92956,2.96662,8.75957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
263,22:35:21.160,44.5209,-11.8478,-9.52262,-0.476197,-0.923984,50.7401,49.0092,-1.04189,-1.13568,-1.31283,-1.33395,34.5705,99.4012,32.0521,53.5272,35.601,31.8614,32.9966,33.141,97.5364,-1.4073,-0.180499,0,100,0,0,50,39.7081,0,2.92956,2.96662,8.75957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
264,22:35:31.160,44.5209,-11.8478,-9.40262,-0.476197,-0.923984,50.7401,48.8492,-1.04189,-1.13568,-1.31283,-1.33395,34.6605,99.5012,32.0521,53.4272,35.601,31.8614,32.9966,33.361,97.5364,-1.4073,-0.180499,0,100,0,0,50,39.7081,0,2.92956,2.96662,8.75957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
265,22:35:41.160,44.5209,-11.8478,-10.0726,-0.476197,-0.923984,50.7401,48.6092,-1.04189,-1.13568,-1.31283,-1.33395,34.7805,99.3912,32.0521,53.6172,35.601,31.7514,32.9966,33.891,97.5364,-1.4073,-0.180499,0,100,0,0,50,39.6181,0,2.92956,2.96662,8.75957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
266,22:35:51.160,44.5209,-11.8478,-9.28045,-0.476197,-0.923984,50.7401,48.8092,-1.04189,-1.13568,-1.31283,-1.33395,34.9005,99.3912,31.9621,53.7272,35.601,31.8514,32.9966,33.191,97.5364,-1.4073,-0.180499,0,100,0,0,50,39.6181,0,2.92956,2.96662,8.75957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
267,22:36:01.160,44.5209,-11.8478,-9.65045,-0.476197,-0.923984,50.7401,49.0292,-1.04189,-1.13568,-1.31283,-1.33395,35.3205,99.1812,31.9621,53.8272,35.601,31.7614,32.9966,33.341,97.4364,-1.4073,-0.180499,0,100,0,0,50,39.6181,0,2.92956,2.96662,8.85957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
268,22:36:11.160,44.5209,-11.8478,-9.06045,-0.476197,-0.923984,50.7401,49.0892,-1.04189,-1.13568,-1.31283,-1.33395,34.9505,99.3712,31.9621,53.8272,35.601,31.7614,32.9966,33.591,97.4364,-1.4073,-0.180499,0,100,0,0,50,39.6181,0,2.92956,2.96662,8.76957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
269,22:36:21.160,44.5209,-11.8478,-10.0305,-0.476197,-0.923984,50.7401,48.9328,-1.04189,-1.13568,-1.31283,-1.33395,34.5705,99.2612,31.9621,53.8272,35.601,31.8514,32.8966,33.211,97.4364,-1.4073,-0.180499,0,100,0,0,50,39.6181,0,2.92956,2.96662,8.85957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
270,22:36:31.160,44.5209,-11.7478,-9.71045,-0.476197,-0.923984,50.7401,49.4228,-1.04189,-1.13568,-1.31283,-1.33395,35.2205,99.4612,31.9621,53.8272,35.601,31.8514,32.8966,33.791,97.4364,-1.4073,-0.180499,0,100,0,0,50,39.6181,0,3.02956,2.96662,8.96957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
271,22:36:41.160,44.5209,-11.7478,-9.74045,-0.476197,-1.02398,50.7401,49.1828,-1.04189,-1.13568,-1.31283,-1.33395,34.9005,99.5612,31.9621,53.8272,35.601,31.8514,32.7966,33.261,97.3264,-1.4073,-0.180499,0,100,0,0,50,39.6181,0,3.02956,2.96662,8.85957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
272,22:36:51.160,44.5209,-11.7478,-10.1705,-0.476197,-1.02398,50.7401,49.1728,-1.04189,-1.13568,-1.31283,-1.33395,34.6105,99.5612,31.9621,53.8272,35.601,31.8514,32.7966,33.631,97.3264,-1.4073,-0.180499,0,100,0,0,50,39.6181,0,3.02956,2.96662,8.85957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
273,22:37:01.160,44.5209,-11.7478,-9.69045,-0.476197,-1.02398,50.7401,49.6228,-1.04189,-1.13568,-1.31283,-1.33395,34.9805,99.4712,31.9621,53.8372,35.601,31.8514,32.7966,33.531,97.3264,-1.4073,-0.180499,0,100,0,0,50,39.6181,0,3.02956,2.96662,8.85957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
274,22:37:11.160,44.5209,-11.7478,-9.59045,-0.476197,-1.02398,50.7401,49.2328,-1.04189,-1.13568,-1.31283,-1.33395,34.8558,99.4712,31.9621,53.9372,35.601,31.7614,32.7966,33.6785,97.3264,-1.4073,-0.180499,0,100,0,0,50,39.6181,0,3.02956,2.96662,8.86957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
275,22:37:21.160,44.5209,-11.6478,-9.89045,-0.476197,-1.02398,50.7401,49.3028,-1.04189,-1.13568,-1.31283,-1.33395,35.3258,99.5812,31.9621,54.0472,35.601,31.7614,32.7966,33.5685,97.2164,-1.4073,-0.180499,0,100,0,0,50,39.6181,0,3.02956,2.96662,8.96957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
276,22:37:31.160,44.5209,-11.6478,-9.89045,-0.476197,-1.02398,50.7401,49.0428,-1.04189,-1.13568,-1.31283,-1.33395,35.0458,99.6812,31.9621,53.9572,35.601,31.7614,32.7966,33.2185,97.2164,-1.4073,-0.180499,0,100,0,0,50,39.6181,0,3.02956,2.96662,8.96957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
277,22:37:41.160,44.5209,-11.6478,-9.34045,-0.476197,-1.02398,50.6401,49.3328,-1.04189,-1.13568,-1.31283,-1.33395,34.8358,99.6812,31.9621,53.9572,35.601,31.7614,32.7966,33.7085,97.2164,-1.5073,-0.180499,0,100,0,0,50,39.6181,0,3.02956,2.96662,8.96957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
278,22:37:51.160,44.5209,-11.6478,-9.66045,-0.576197,-1.02398,50.6401,49.5428,-1.04189,-1.13568,-1.31283,-1.33395,35.0158,99.5812,31.9621,53.9572,35.601,31.7614,32.7966,33.1685,97.2164,-1.5073,-0.180499,0,100,0,0,50,39.6181,0,3.02956,2.96662,8.96957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
279,22:38:01.160,44.5209,-11.6478,-9.02045,-0.576197,-1.02398,50.6401,48.6928,-1.04189,-1.13568,-1.31283,-1.33395,34.7458,99.5812,31.9621,53.9572,35.601,31.7614,32.7966,33.5685,97.2164,-1.5073,-0.180499,0,100,0,0,50,39.5181,0,3.02956,2.96662,8.96957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
280,22:38:11.160,44.5209,-11.6478,-9.70045,-0.576197,-1.02398,50.6401,49.2528,-1.04189,-1.13568,-1.31283,-1.33395,34.7358,99.6812,31.9621,53.9572,35.601,31.7614,32.7966,33.0485,97.0864,-1.5073,-0.180499,0,100,0,0,50,39.5181,0,3.02956,2.96662,8.96957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
281,22:38:21.160,44.5209,-11.6478,-9.67045,-0.576197,-1.02398,50.6401,49.2528,-1.14189,-1.13568,-1.31283,-1.33395,34.7558,99.5912,31.9621,54.0472,35.601,31.7614,32.7966,33.4085,97.0864,-1.5073,-0.180499,0,100,0,0,50,39.5181,0,3.02956,2.96662,8.96957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
282,22:38:31.160,44.5209,-11.6478,-8.61045,-0.576197,-1.02398,50.6401,48.9728,-1.14189,-1.13568,-1.31283,-1.33395,34.4158,99.4912,31.9621,54.0472,35.601,31.7614,32.6966,33.3185,97.0864,-1.5073,-0.180499,0,100,0,0,50,39.4081,0,2.93956,2.96662,8.86957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
283,22:38:41.160,44.5209,-11.5378,-9.71045,-0.576197,-1.02398,50.6401,48.8628,-1.14189,-1.13568,-1.31283,-1.33395,34.5358,99.4912,31.9621,54.1572,35.601,31.7614,32.6966,33.3285,97.0864,-1.5073,-0.180499,0,100,0,0,50,39.4081,0,2.93956,2.96662,8.86957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
284,22:38:51.160,44.5209,-11.5378,-9.26045,-0.576197,-1.02398,50.6401,48.8628,-1.14189,-1.13568,-1.31283,-1.33395,34.6458,99.4912,31.9621,53.9572,35.601,31.7614,32.6966,33.4385,97.0864,-1.5073,-0.180499,0,100,0,0,50,39.3081,0,2.93956,2.96662,8.86957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
285,22:39:01.160,44.5209,-11.5378,-9.42045,-0.576197,-1.02398,50.6401,48.9928,-1.14189,-1.13568,-1.31283,-1.33395,34.5158,99.7112,31.9621,53.9572,35.601,31.7614,32.6966,33.3485,97.0864,-1.5073,-0.180499,0,100,0,0,50,39.2081,0,2.93956,2.96662,8.86957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
286,22:39:11.160,44.5209,-11.5378,-9.29045,-0.576197,-1.02398,50.6401,49.0528,-1.14189,-1.13568,-1.31283,-1.33395,34.4558,99.7112,31.9621,53.9572,35.601,31.7614,32.6966,33.3585,96.9764,-1.5073,-0.180499,0,100,0,0,50,39.2081,0,2.93956,2.96662,8.76957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
287,22:39:21.160,44.5209,-11.5378,-9.61045,-0.576197,-1.02398,50.6401,48.8028,-1.14189,-1.13568,-1.41283,-1.33395,34.9458,99.6012,31.9621,54.1572,35.601,31.7614,32.6966,33.5685,96.9764,-1.5073,-0.180499,0,100,0,0,50,39.1081,0,2.93956,2.96662,8.86957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
288,22:39:31.160,44.5209,-11.5378,-9.42816,-0.576197,-1.02398,50.6401,48.7928,-1.14189,-1.13568,-1.41283,-1.33395,34.7458,99.7112,31.9621,54.1572,35.601,31.7614,32.6966,33.5785,96.9764,-1.5073,-0.180499,0,100,0,0,50,39.1081,0,3.02956,2.96662,8.96957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
289,22:39:41.160,44.5209,-11.4378,-9.61816,-0.576197,-1.02398,50.6401,48.7928,-1.14189,-1.13568,-1.41283,-1.33395,34.7558,99.6112,31.9621,54.1572,35.601,31.7614,32.6966,33.4485,96.9764,-1.5073,-0.180499,0,100,0,0,50,39.0081,0,2.93956,2.96662,8.87957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
290,22:39:51.160,44.5209,-11.4378,-9.26816,-0.576197,-1.02398,50.6401,49.0228,-1.14189,-1.13568,-1.41283,-1.33395,34.7758,99.7212,31.9621,54.0472,35.601,31.7614,32.7866,33.7385,96.9764,-1.5073,-0.180499,0,100,0,0,50,38.9081,0,2.93956,2.96662,8.96957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
291,22:40:01.160,44.5209,-11.4378,-9.67816,-0.576197,-1.02398,50.6401,48.8328,-1.14189,-1.13568,-1.41283,-1.33395,34.4819,99.6112,31.8621,54.0472,35.601,31.7614,32.7866,33.6285,96.9764,-1.5073,-0.180499,0,100,0,0,50,38.9081,0,2.93956,2.96662,8.86957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
292,22:40:11.160,44.5209,-11.4378,-8.97816,-0.676197,-1.02398,50.6401,49.1228,-1.14189,-1.13568,-1.41283,-1.33395,35.0019,99.8212,31.8621,54.0472,35.601,31.7614,32.7866,34.0485,96.9764,-1.5073,-0.180499,0,100,0,0,50,38.8081,0,2.93956,2.96662,8.96957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
293,22:40:21.160,44.5209,-11.4378,-9.49816,-0.676197,-1.12398,50.6401,49.0028,-1.14189,-1.13568,-1.41283,-1.33395,34.8019,99.9412,31.8621,54.0472,35.601,31.7614,32.7866,34.2585,96.9764,-1.5073,-0.180499,0,100,0,0,50,38.6981,0,2.93956,2.96662,8.96957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
294,22:40:31.160,44.5209,-11.4378,-9.58816,-0.676197,-1.12398,50.6401,48.9428,-1.14189,-1.23568,-1.41283,-1.33395,35.2319,99.9412,31.8621,53.9572,35.601,31.7614,32.7866,33.6985,96.8764,-1.5073,-0.180499,0,100,0,0,50,38.6981,0,2.93956,2.96662,8.96957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
295,22:40:41.160,44.5209,-11.3378,-9.79816,-0.676197,-1.12398,50.6401,49.0113,-1.14189,-1.23568,-1.41283,-1.33395,34.6219,99.6212,31.8621,53.9572,35.601,31.7614,32.7866,33.6985,96.8764,-1.5073,-0.180499,0,100,0,0,50,38.5981,0,3.03956,2.96662,8.86957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
296,22:40:51.160,44.5209,-11.3378,-9.06816,-0.676197,-1.12398,50.6401,49.1113,-1.14189,-1.23568,-1.41283,-1.33395,34.9119,99.5012,31.8621,54.0572,35.601,31.7614,32.7866,33.6985,96.8764,-1.5073,-0.180499,0,100,0,0,50,38.4981,0,2.94956,2.96662,8.95957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
297,22:41:01.160,44.5209,-11.3378,-9.20816,-0.676197,-1.12398,50.6401,49.2213,-1.14189,-1.23568,-1.41283,-1.33395,34.7019,99.6012,31.8621,54.1772,35.511,31.7614,32.7866,33.5985,96.7564,-1.6073,-0.180499,0,100,0,0,50,38.4981,0,2.94956,2.96662,8.85957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
298,22:41:11.160,44.5209,-11.3378,-9.31816,-0.676197,-1.12398,50.6401,48.9813,-1.14189,-1.23568,-1.41283,-1.43395,34.9219,99.8112,31.8621,54.1772,35.511,31.8514,32.8866,33.5985,96.6564,-1.6073,-0.180499,0,100,0,0,50,38.3981,0,2.94956,2.96662,8.95957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
299,22:41:21.160,44.5209,-11.3378,-9.04816,-0.676197,-1.12398,50.6401,49.0713,-1.14189,-1.23568,-1.41283,-1.43395,35.0319,99.9312,31.8621,54.1772,35.511,31.9514,32.8866,33.6785,96.6564,-1.6073,-0.270499,0,100,0,0,50,38.3981,0,2.94956,2.96662,8.95957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
300,22:41:31.160,44.5209,-11.3378,-9.45816,-0.676197,-1.12398,50.6401,49.0813,-1.14189,-1.23568,-1.41283,-1.43395,34.8919,100.141,31.8621,54.0672,35.511,31.9514,32.8866,33.5285,96.6564,-1.6073,-0.270499,0,100,0,0,50,38.3981,0,2.94956,2.96662,8.95957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
301,22:41:41.160,44.5209,-11.3378,-8.73816,-0.676197,-1.12398,50.6401,48.5513,-1.14189,-1.23568,-1.41283,-1.43395,34.9019,100.041,31.8621,54.0672,35.511,31.9514,32.8866,33.3414,96.5464,-1.6073,-0.270499,0,100,0,0,50,38.4881,0,2.94956,2.96662,8.95957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
302,22:41:51.160,44.5209,-11.2378,-9.15816,-0.676197,-1.12398,50.6401,49.0313,-1.14189,-1.23568,-1.41283,-1.43395,35.0619,99.8412,31.8621,54.0672,35.511,31.9514,32.8866,33.8414,96.5464,-1.6073,-0.270499,0,100,0,0,50,38.4881,0,2.94956,2.96662,8.86957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
303,22:42:01.160,44.5209,-11.2378,-8.89816,-0.676197,-1.12398,50.6401,48.8413,-1.14189,-1.23568,-1.41283,-1.43395,34.6319,99.7312,31.8621,54.0672,35.511,31.9514,32.8866,33.9914,96.5464,-1.6073,-0.270499,0,100,0,0,50,38.4881,0,2.94956,2.96662,8.63957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
304,22:42:11.160,44.4209,-11.2378,-9.07448,-0.676197,-1.12398,50.6401,49.0113,-1.14189,-1.23568,-1.41283,-1.43395,34.7419,99.8412,31.9521,54.1672,35.511,31.9514,32.8866,33.6514,96.2964,-1.6073,-0.270499,0,100,0,0,50,38.4881,0,2.94956,2.96662,8.73957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
305,22:42:21.160,44.4209,-11.2378,-9.18448,-0.676197,-1.12398,50.6401,48.6813,-1.14189,-1.23568,-1.41283,-1.43395,35.0119,99.8512,31.9521,54.1672,35.601,31.9514,32.8866,33.4914,96.4464,-1.6073,-0.270499,0,100,0,0,50,38.3981,0,2.94956,2.96662,8.83957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
306,22:42:31.160,44.4209,-11.2378,-9.47448,-0.676197,-1.12398,50.6401,48.9613,-1.14189,-1.23568,-1.41283,-1.43395,34.8919,99.7412,31.9521,54.3972,35.601,31.9514,32.8866,33.5114,96.3264,-1.6073,-0.270499,0,100,0,0,50,38.3981,0,2.94956,2.96662,8.83957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
307,22:42:41.160,44.4209,-11.2378,-9.07448,-0.676197,-1.12398,50.6401,49.2013,-1.14189,-1.23568,-1.41283,-1.43395,34.9319,99.8512,31.9521,54.3972,35.601,31.9514,32.8866,33.6214,96.3264,-1.6073,-0.370499,0,100,0,0,50,38.2981,0,2.94956,2.96662,8.83957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
308,22:42:51.160,44.4209,-11.2378,-9.32448,-0.676197,-1.12398,50.6401,49.0813,-1.14189,-1.33568,-1.41283,-1.43395,35.1119,99.9812,31.9521,54.3972,35.601,31.9514,32.8866,34.0014,96.3264,-1.6073,-0.370499,0,100,0,0,50,38.1981,0,2.94956,2.96662,8.93957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
309,22:43:01.160,44.4209,-11.2378,-9.44448,-0.676197,-1.12398,50.6401,48.9213,-1.24189,-1.33568,-1.51283,-1.43395,34.9019,100.301,31.9521,54.3972,35.601,31.9514,32.8866,33.7514,96.2064,-1.6073,-0.370499,0,100,0,0,50,38.1981,0,2.94956,2.96662,8.93957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
310,22:43:11.160,44.4209,-11.1378,-9.03448,-0.676197,-1.12398,50.6401,49.0613,-1.24189,-1.33568,-1.51283,-1.43395,34.8815,100.301,31.9521,54.1972,35.601,31.9514,32.8866,33.5314,96.2064,-1.7073,-0.370499,0,100,0,0,50,38.0981,0,2.94956,2.96662,8.93957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
311,22:43:21.160,44.4209,-11.1378,-9.51448,-0.676197,-1.12398,50.6401,48.9913,-1.24189,-1.33568,-1.51283,-1.43395,35.2415,100.301,31.9521,54.1972,35.601,31.9514,32.9966,33.8214,96.2064,-1.7073,-0.370499,0,100,0,0,50,38.0981,0,2.94956,2.96662,8.93957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
312,22:43:31.160,44.4209,-11.1378,-9.14448,-0.776197,-1.12398,50.6401,48.8713,-1.24189,-1.33568,-1.51283,-1.43395,34.6415,100.301,31.9521,54.0872,35.601,31.9514,32.9966,33.7214,96.2064,-1.7073,-0.370499,0,100,0,0,50,38.0981,0,2.94956,2.96662,8.82957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
313,22:43:41.160,44.4209,-11.1378,-8.61448,-0.776197,-1.12398,50.6401,48.8713,-1.24189,-1.33568,-1.51283,-1.43395,34.5815,100.101,31.9521,54.2872,35.601,31.9514,32.9966,33.8114,96.0964,-1.7073,-0.370499,0,100,0,0,50,38.0981,0,2.94956,2.96662,8.82957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
314,22:43:51.160,44.4209,-11.1378,-9.18448,-0.776197,-1.22398,50.6401,48.9813,-1.24189,-1.33568,-1.51283,-1.53395,34.6415,99.9712,31.9521,54.2872,35.601,31.9514,33.0966,33.7114,96.0964,-1.7073,-0.470499,0,100,0,0,50,38.0981,0,2.94956,2.96662,8.82957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
315,22:44:01.160,44.4209,-11.0378,-8.95448,-0.776197,-1.22398,50.6401,48.9513,-1.24189,-1.33568,-1.51283,-1.53395,34.8615,99.8612,31.9521,54.2872,35.601,31.9514,33.0966,33.8514,95.9964,-1.7073,-0.470499,0,100,0,0,50,38.0981,0,2.94956,2.96662,8.82957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
316,22:44:11.160,44.4209,-11.0378,-8.85448,-0.776197,-1.22398,50.6401,48.9213,-1.24189,-1.33568,-1.51283,-1.53395,34.5215,99.9512,31.9521,54.2872,35.601,31.9514,33.0966,33.6614,95.9964,-1.8073,-0.470499,0,100,0,0,50,38.0981,0,2.94956,2.96662,8.82957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
317,22:44:21.160,44.4209,-11.0378,-9.09448,-0.776197,-1.22398,50.6401,48.7413,-1.34189,-1.33568,-1.61283,-1.53395,35.0315,100.081,31.9521,54.3872,35.601,31.9514,33.0966,34.3014,95.8864,-1.8073,-0.470499,0,100,0,0,50,38.1881,0,2.94956,2.96662,8.92957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
318,22:44:31.160,44.4209,-11.0378,-8.96448,-0.776197,-1.22398,50.6401,48.9213,-1.34189,-1.33568,-1.61283,-1.53395,35.1015,100.081,31.9521,54.3872,35.601,31.9514,33.0966,33.3914,95.7864,-1.8073,-0.470499,0,100,0,0,50,38.1881,0,2.94956,2.96662,8.92957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
319,22:44:41.160,44.4209,-11.0378,-8.87448,-0.776197,-1.22398,50.6401,49.0713,-1.34189,-1.33568,-1.61283,-1.53395,34.9915,99.9712,31.9521,54.3872,35.601,31.9514,33.0966,33.7714,95.7864,-1.8073,-0.470499,0,100,0,0,50,38.1881,0,2.94956,2.96662,8.92957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
320,22:44:51.160,44.4209,-11.0378,-9.31448,-0.776197,-1.22398,50.6401,49.3339,-1.34189,-1.33568,-1.61283,-1.53395,35.0315,99.8712,31.9521,54.4972,35.601,31.9514,33.0966,33.9814,95.6864,-1.8073,-0.470499,0,100,0,0,50,38.0981,0,2.94956,2.96662,8.83957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
321,22:45:01.160,44.4209,-11.0378,-8.96448,-0.776197,-1.22398,50.6401,48.5939,-1.34189,-1.33568,-1.61283,-1.53395,34.9715,99.6523,31.9521,54.4972,35.601,31.9514,33.0966,34.0514,95.6764,-1.8073,-0.470499,0,100,0,0,50,38.0981,0,2.94956,2.96662,8.92957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
322,22:45:11.160,44.4209,-11.0378,-9.23448,-0.776197,-1.22398,50.6401,48.8239,-1.34189,-1.33568,-1.61283,-1.63395,35.2215,99.7623,31.9521,54.4872,35.601,31.9514,33.0966,33.8014,95.5864,-1.8073,-0.470499,0,100,0,0,50,38.0981,0,2.94956,2.96662,8.92957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
323,22:45:21.160,44.4209,-10.9378,-9.24448,-0.776197,-1.22398,50.6401,48.6339,-1.34189,-1.33568,-1.61283,-1.63395,35.1315,99.7523,31.9521,54.4872,35.601,31.9514,33.0966,33.7914,95.4764,-1.8073,-0.470499,0,100,0,0,50,38.0981,0,2.94956,2.96662,9.02957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
324,22:45:31.160,44.4209,-10.9378,-8.76,-0.776197,-1.32398,50.6401,49.0239,-1.34189,-1.33568,-1.61283,-1.63395,34.6715,99.8723,31.9521,54.3872,35.601,31.9514,33.0966,33.5514,95.4764,-1.8073,-0.470499,0,100,0,0,50,37.9881,0,2.94956,2.96662,8.93957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
325,22:45:41.160,44.4209,-10.9378,-8.89,-0.776197,-1.32398,50.6401,49.1439,-1.34189,-1.33568,-1.61283,-1.63395,34.8715,99.6723,31.9521,54.4872,35.601,31.9514,33.0966,33.8214,95.3764,-1.9073,-0.470499,0,100,0,0,50,37.9881,0,2.94956,2.96662,8.93957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
326,22:45:51.160,44.4209,-10.9378,-9.14,-0.776197,-1.32398,50.6401,48.9939,-1.44189,-1.33568,-1.61283,-1.63395,35.0228,99.9323,31.9521,54.4872,35.601,31.9514,33.0966,33.9314,95.3764,-1.9073,-0.470499,0,100,0,0,50,37.9881,0,2.94956,2.96662,8.93957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
327,22:46:01.160,44.4209,-10.9378,-9.05,-0.776197,-1.32398,50.6401,48.6839,-1.44189,-1.33568,-1.61283,-1.63395,34.6128,99.8323,31.9521,54.3972,35.601,31.9514,33.0966,33.7214,95.2664,-1.9073,-0.470499,0,100,0,0,50,37.9881,0,2.94956,2.96662,8.90957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
328,22:46:11.160,44.4209,-10.9378,-9.09,-0.776197,-1.32398,50.6401,48.8839,-1.44189,-1.33568,-1.61283,-1.63395,35.1528,100.032,31.9521,54.3972,35.601,31.9514,33.1966,33.7214,95.2664,-1.9073,-0.470499,0,100,0,0,50,37.8881,0,2.94956,2.96662,8.99957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
329,22:46:21.160,44.4209,-10.9378,-8.95,-0.776197,-1.32398,50.6401,48.6039,-1.44189,-1.33568,-1.61283,-1.63395,34.8328,100.042,31.9521,54.3972,35.601,31.9514,33.1966,34.1014,95.2664,-1.9073,-0.470499,0,100,0,0,50,37.8881,0,2.94956,2.96662,8.99957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
330,22:46:31.160,44.4209,-10.8378,-9.43,-0.776197,-1.32398,50.6401,48.7639,-1.44189,-1.33568,-1.61283,-1.63395,35.0728,100.142,31.9521,54.3972,35.601,31.9514,33.1966,34.0314,95.2664,-1.9073,-0.470499,0,100,0,0,50,37.8881,0,3.03956,2.96662,8.99957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
331,22:46:41.160,44.4209,-10.8378,-9.33,-0.776197,-1.32398,50.6401,48.8739,-1.44189,-1.33568,-1.61283,-1.63395,34.2228,100.042,31.9521,54.4872,35.601,31.9514,33.1966,34.3565,95.3564,-1.9073,-0.470499,0,100,0,0,50,37.8881,0,2.94956,2.96662,8.79957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
332,22:46:51.160,44.4209,-10.8378,-9.05,-0.776197,-1.32398,50.5401,49.1239,-1.44189,-1.33568,-1.61283,-1.63395,34.9328,100.012,31.9521,54.6072,35.601,31.9514,33.1966,34.1165,95.4664,-1.9073,-0.470499,0,100,0,0,50,37.8881,0,2.94956,2.96662,9.01957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
333,22:47:01.160,44.4209,-10.8378,-9.26,-0.776197,-1.32398,50.5401,48.7239,-1.44189,-1.33568,-1.61283,-1.63395,34.7428,99.9023,31.9521,54.5172,35.601,31.9514,33.1966,34.1465,95.5664,-1.9073,-0.470499,0,100,0,0,50,37.8881,0,2.94956,2.96662,8.92957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
334,22:47:11.160,44.4209,-10.8378,-9.26,-0.776197,-1.32398,50.5401,48.8139,-1.44189,-1.33568,-1.61283,-1.63395,34.3528,100.102,31.9521,54.5172,35.601,31.9514,33.1966,33.9365,95.5764,-1.9073,-0.470499,0,100,0,0,50,37.7881,0,2.94956,2.96662,8.80957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
335,22:47:21.160,44.4209,-10.8378,-8.88,-0.776197,-1.32398,50.5401,48.9139,-1.44189,-1.33568,-1.61283,-1.63395,34.7528,100.002,31.9521,54.5172,35.601,31.9514,33.1966,33.7265,95.5664,-1.9073,-0.470499,0,100,0,0,50,37.7881,0,2.94956,2.96662,8.90957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
336,22:47:31.160,44.4209,-10.8378,-7.94,-0.876197,-1.32398,50.5401,48.7939,-1.44189,-1.33568,-1.61283,-1.63395,34.9528,100.432,31.9521,54.5172,35.601,31.9514,33.2966,33.6565,95.5664,-1.9073,-0.470499,0,100,0,0,50,37.7881,0,2.94956,2.96662,9.00957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
337,22:47:41.160,44.4209,-10.7378,-8.74,-0.876197,-1.32398,50.5401,48.4539,-1.44189,-1.33568,-1.61283,-1.63395,35.0928,100.342,31.9521,54.5172,35.601,31.9514,33.2966,34.2865,95.5664,-1.9073,-0.470499,0,100,0,0,50,37.6881,0,2.94956,2.96662,9.11957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
338,22:47:51.160,44.4209,-10.7378,-8.88,-0.876197,-1.32398,50.5401,49.1239,-1.44189,-1.33568,-1.61283,-1.63395,34.8828,100.542,31.9521,54.6072,35.701,31.9514,33.2966,34.1465,95.5664,-1.9073,-0.470499,0,100,0,0,50,37.6881,0,3.03956,2.96662,9.11957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
339,22:48:01.160,44.4209,-10.7378,-8.93,-0.876197,-1.32398,50.5401,49.0639,-1.35189,-1.33568,-1.61283,-1.63395,35.0928,100.322,31.9521,54.7072,35.701,31.8614,33.2966,34.2165,95.5664,-1.9073,-0.470499,0,100,0,0,50,37.6881,0,3.03956,2.96662,9.02957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
340,22:48:11.160,44.4209,-10.7378,-8.93,-0.876197,-1.32398,50.5401,48.5839,-1.35189,-1.33568,-1.61283,-1.63395,34.9728,100.202,31.9521,54.7072,35.701,31.8614,33.2966,33.8865,95.5664,-1.9073,-0.470499,0,100,0,0,50,37.6881,0,3.03956,2.96662,9.02957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
341,22:48:21.160,44.4209,-10.7378,-8.88,-0.876197,-1.32398,50.5401,48.6739,-1.35189,-1.33568,-1.61283,-1.63395,35.0328,100.082,31.9521,54.6172,35.701,31.9514,33.2966,33.9865,95.6664,-1.9073,-0.470499,0,100,0,0,50,37.6881,0,3.03956,2.96662,9.02957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
342,22:48:31.160,44.4209,-10.7378,-8.46686,-0.876197,-1.32398,50.5401,48.6939,-1.35189,-1.33568,-1.61283,-1.63395,35.4749,100.282,31.9521,54.6172,35.701,31.9514,33.2966,33.8765,95.6664,-1.9073,-0.470499,0,100,0,0,50,37.6881,0,3.03956,2.96662,9.12957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
343,22:48:41.160,44.3209,-10.7378,-8.60686,-0.876197,-1.32398,50.5401,48.7139,-1.35189,-1.33568,-1.61283,-1.63395,34.8049,100.382,31.9521,54.6172,35.701,32.0514,33.2966,33.9665,95.6664,-1.9073,-0.470499,0,100,0,0,50,37.6881,0,3.03956,2.96662,8.92957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
344,22:48:51.160,44.3209,-10.6378,-9.02686,-0.876197,-1.32398,50.5401,48.7139,-1.35189,-1.33568,-1.61283,-1.63395,34.5949,100.512,31.9521,54.6172,35.701,32.0514,33.2966,34.0665,95.5664,-1.9073,-0.470499,0,100,0,0,50,37.6881,0,2.94956,2.96662,8.92957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
345,22:49:01.160,44.3209,-10.6378,-8.70686,-0.786197,-1.32398,50.5401,48.7139,-1.35189,-1.33568,-1.61283,-1.63395,35.2549,100.402,31.9521,54.6172,35.701,32.0514,33.2966,34.0465,95.6664,-1.9073,-0.470499,0,100,0,0,50,37.6881,0,3.04956,2.96662,9.04957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
