Row,Time,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Booster Heat Ex Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 1 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 2 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 3,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 4,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Flow LPM,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Pre-Booster Heat Ex Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Relative Humidity,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Ext Fan Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Pump P1 Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V1 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V2 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V3 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V4 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V5 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP COP,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Electrical Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Heat Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Cooling HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Ext Fan Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Tray Heater Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Water Isolators Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.1 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.2 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P4 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P5 Status
346,22:49:11.160,44.3209,-10.6378,-9.01686,-0.786197,-1.32398,50.5401,48.5139,-1.35189,-1.33568,-1.61283,-1.63395,34.5949,100.302,31.9521,54.7172,35.701,32.0514,33.2966,33.7765,95.5764,-1.9073,-0.470499,0,100,0,0,50,37.6881,0,2.92956,2.96662,8.74957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
347,22:49:21.160,44.3209,-10.6378,-8.61686,-0.786197,-1.32398,50.5401,48.8439,-1.35189,-1.33568,-1.61283,-1.63395,34.9049,100.182,32.0521,54.8172,35.701,32.0514,33.2966,34.0965,95.6664,-1.9073,-0.470499,0,100,0,0,50,37.7781,0,2.92956,2.96662,8.74957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
348,22:49:31.160,44.3209,-10.6378,-8.66686,-0.786197,-1.32398,50.5401,48.8339,-1.35189,-1.33568,-1.61283,-1.63395,34.8349,100.182,32.0521,54.8172,35.701,32.0514,33.2966,34.0865,95.6664,-1.9073,-0.470499,0,100,0,0,50,37.7781,0,2.92956,2.96662,8.74957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
349,22:49:41.160,44.3209,-10.6378,-8.90686,-0.876197,-1.32398,50.5401,48.4904,-1.35189,-1.33568,-1.61283,-1.63395,34.5949,100.412,32.0521,54.8172,35.701,32.0514,33.3966,33.9465,95.6664,-1.9073,-0.470499,0,100,0,0,50,37.7781,0,2.92956,2.96662,8.85957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
350,22:49:51.160,44.3209,-10.6378,-8.79686,-0.876197,-1.32398,50.5401,48.5504,-1.35189,-1.33568,-1.61283,-1.63395,35.0049,100.512,32.0521,54.8172,35.801,32.0514,33.3966,34.0365,95.6664,-1.9073,-0.470499,0,100,0,0,50,37.7781,0,2.92956,2.96662,8.96957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
351,22:50:01.160,44.3209,-10.6378,-8.15686,-0.876197,-1.32398,50.5401,48.8104,-1.35189,-1.33568,-1.61283,-1.63395,35.1149,100.422,32.0521,54.7272,35.801,32.0514,33.3966,34.2565,95.6664,-1.9073,-0.470499,0,100,0,0,50,37.7781,0,2.92956,2.96662,8.96957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
352,22:50:11.160,44.3209,-10.6378,-8.84686,-0.876197,-1.32398,50.5401,48.6304,-1.35189,-1.33568,-1.61283,-1.63395,34.7449,100.422,32.0521,54.6172,35.801,32.0514,33.3966,33.9765,95.5764,-1.9073,-0.470499,0,100,0,0,50,37.7781,0,2.92956,2.96662,8.96957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
353,22:50:21.160,44.3209,-10.7278,-8.77686,-0.876197,-1.32398,50.5401,48.5904,-1.35189,-1.33568,-1.61283,-1.63395,35.2049,100.422,32.0521,54.5072,35.801,32.0514,33.3966,34.1165,95.5764,-1.9073,-0.470499,0,100,0,0,50,37.7781,0,3.01956,2.96662,9.06957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
354,22:50:31.160,44.3209,-10.8303,-8.79686,-0.876197,-1.32398,50.5401,48.6404,-1.35189,-1.33568,-1.61283,-1.63395,34.7449,100.522,32.0521,54.5072,35.801,32.1514,33.3966,33.9065,95.5764,-1.9073,-0.470499,0,100,0,0,50,37.8781,0,3.01956,2.96662,8.96957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
355,22:50:41.160,44.3209,-10.9303,-9.04686,-0.876197,-1.32398,50.5401,48.7504,-1.35189,-1.33568,-1.61283,-1.63395,35.2049,100.222,32.0521,54.7172,35.801,32.1514,33.3966,34.3465,95.5764,-1.9073,-0.470499,0,100,0,0,50,37.9781,0,3.01956,2.96662,9.06957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
356,22:50:51.160,44.3209,-11.0303,-8.56686,-0.876197,-1.32398,50.5401,48.7504,-1.35189,-1.33568,-1.61283,-1.63395,34.8849,100.312,32.0521,54.8272,35.801,32.1514,33.3966,34.1165,95.5764,-1.9073,-0.470499,0,100,0,0,50,38.0781,0,3.01956,2.96662,8.96957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
357,22:51:01.160,44.3209,-11.0303,-8.26686,-0.876197,-1.32398,50.5401,49.3304,-1.35189,-1.33568,-1.61283,-1.63395,34.9249,100.312,32.0521,54.9272,35.801,32.1514,33.3966,34.3591,95.5764,-1.9073,-0.470499,0,100,0,0,50,38.0781,0,3.01956,2.96662,8.96957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
358,22:51:11.160,44.3209,-11.0303,-8.67686,-0.876197,-1.32398,50.5401,49.1404,-1.35189,-1.33568,-1.61283,-1.63395,34.7549,100.532,32.0521,55.0372,35.801,32.1514,33.3966,34.1191,95.5764,-1.9073,-0.470499,0,100,0,0,50,38.1781,0,3.01956,2.96662,8.96957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
359,22:51:21.160,44.3209,-11.1303,-8.56686,-0.876197,-1.32398,50.5401,48.3904,-1.35189,-1.33568,-1.61283,-1.63395,34.6749,100.332,32.0521,55.1372,35.801,32.0614,33.4966,34.0291,95.5764,-1.9073,-0.470499,0,100,0,0,50,38.2881,0,3.01956,2.96662,8.96957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
360,22:51:31.160,44.3209,-11.2303,-7.65031,-0.876197,-1.32398,50.5401,49.0004,-1.35189,-1.33568,-1.61283,-1.63395,34.9849,100.442,32.0521,55.0472,35.801,32.1514,33.4966,34.4491,95.5764,-1.9073,-0.470499,0,100,0,0,50,38.2881,0,3.01956,2.96662,8.96957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
361,22:51:41.160,44.3209,-11.2303,-9.03031,-0.876197,-1.32398,50.5401,48.8304,-1.35189,-1.33568,-1.61283,-1.63395,34.7849,100.442,32.0521,55.0472,35.801,32.0614,33.4066,33.9191,95.4664,-1.9073,-0.470499,0,100,0,0,50,38.3881,0,3.01956,2.96662,8.96957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
362,22:51:51.160,44.3209,-11.3303,-8.31031,-0.876197,-1.32398,50.5401,48.6904,-1.35189,-1.33568,-1.61283,-1.63395,34.8149,100.342,32.0521,54.9372,35.801,32.0614,33.4966,34.1491,95.4664,-1.9073,-0.570499,0,100,0,0,50,38.3881,0,3.01956,2.96662,8.86957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
363,22:52:01.160,44.3209,-11.4303,-8.68031,-0.876197,-1.32398,50.5401,49.1904,-1.35189,-1.33568,-1.61283,-1.63395,35.1141,100.442,32.0521,55.0272,35.801,32.0614,33.4966,34.1491,95.4664,-1.9073,-0.570499,0,100,0,0,50,38.4881,0,3.01956,2.96662,9.05957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
364,22:52:11.160,44.3209,-11.4303,-8.60031,-0.876197,-1.32398,50.5401,48.6504,-1.35189,-1.33568,-1.61283,-1.63395,34.7641,100.332,32.0521,55.0272,35.801,32.1514,33.4966,33.9891,95.4664,-1.9073,-0.570499,0,100,0,0,50,38.5881,0,3.01956,2.96662,8.95957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
365,22:52:21.160,44.3209,-11.4303,-8.84031,-0.876197,-1.32398,50.5401,48.6804,-1.35189,-1.33568,-1.61283,-1.63395,34.7641,100.432,32.0521,55.0272,35.801,32.1514,33.4966,34.3991,95.4664,-1.9073,-0.570499,0,100,0,0,50,38.5881,0,3.01956,2.96662,8.95957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
366,22:52:31.160,44.3209,-11.5303,-8.02031,-0.876197,-1.32398,50.5401,48.5004,-1.35189,-1.33568,-1.61283,-1.63395,34.3641,100.552,32.0521,54.9372,35.801,32.1514,33.4966,34.1291,95.4664,-1.9073,-0.570499,0,100,0,0,50,38.6881,0,2.91956,2.96662,8.83957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
367,22:52:41.160,44.3209,-11.6303,-8.56031,-0.876197,-1.32398,50.5401,48.4004,-1.44189,-1.33568,-1.61283,-1.63395,34.8141,100.652,32.1521,54.8372,35.801,32.1514,33.4966,34.2391,95.4664,-1.9073,-0.570499,0,100,0,0,50,38.7881,0,2.91956,2.96662,8.92957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
368,22:52:51.160,44.3209,-11.6303,-8.26031,-0.876197,-1.32398,50.5401,48.7204,-1.44189,-1.43568,-1.61283,-1.63395,34.7641,100.872,32.1521,54.8372,35.801,32.1514,33.4966,34.1191,95.4664,-1.9073,-0.570499,0,100,0,0,50,38.8881,0,2.91956,2.96662,8.92957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
369,22:53:01.160,44.3209,-11.6303,-8.19031,-0.876197,-1.32398,50.5401,48.8604,-1.44189,-1.43568,-1.61283,-1.63395,34.9941,100.782,32.1521,54.9372,35.801,32.1514,33.4966,34.5291,95.4664,-1.9073,-0.570499,0,100,0,0,50,38.8881,0,2.91956,2.96662,8.92957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
370,22:53:11.160,44.3209,-11.6303,-8.09031,-0.876197,-1.32398,50.5401,49.0804,-1.44189,-1.43568,-1.61283,-1.63395,34.7541,100.792,32.1521,55.0472,35.801,32.1514,33.4966,34.3291,95.4664,-1.9073,-0.570499,0,100,0,0,50,38.9881,0,2.91956,2.96662,8.92957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
371,22:53:21.160,44.3209,-11.7303,-8.44031,-0.876197,-1.32398,50.5401,48.5604,-1.44189,-1.43568,-1.71283,-1.63395,34.8341,100.482,32.1521,54.9572,35.801,32.1514,33.4966,34.3891,95.4664,-1.9073,-0.570499,0,100,0,0,50,39.0981,0,2.91956,2.96662,8.92957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
372,22:53:31.160,44.3209,-11.7303,-8.70031,-0.876197,-1.32398,50.5401,48.7004,-1.44189,-1.43568,-1.71283,-1.63395,34.9641,100.592,32.1521,54.8489,35.901,32.1514,33.4966,34.1591,95.4664,-1.9073,-0.570499,0,100,0,0,50,39.1981,0,2.91956,2.96662,8.92957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
373,22:53:41.160,44.3209,-11.7303,-8.25031,-0.876197,-1.32398,50.5401,48.9604,-1.44189,-1.43568,-1.71283,-1.63395,34.6041,100.702,32.1521,54.8489,35.901,32.2514,33.4966,34.2891,95.4664,-1.9073,-0.570499,0,100,0,0,50,39.2981,0,2.91956,2.96662,8.92957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
374,22:53:51.160,44.3209,-11.8303,-8.19031,-0.876197,-1.32398,50.5401,48.7304,-1.44189,-1.43568,-1.71283,-1.63395,34.7041,100.812,32.1521,55.0489,35.901,32.2514,33.5966,34.1991,95.3564,-1.9073,-0.570499,0,100,0,0,50,39.3981,0,2.91956,2.96662,8.92957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
375,22:54:01.160,44.3209,-11.8303,-8.6136,-0.876197,-1.32398,50.5401,48.8204,-1.44189,-1.43568,-1.71283,-1.63395,35.0541,100.812,32.2521,55.0489,35.901,32.2514,33.5966,33.7091,95.3564,-1.9073,-0.570499,0,100,0,0,50,39.5981,0,2.91956,2.96662,8.92957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
376,22:54:11.160,44.3209,-11.8303,-8.3236,-0.876197,-1.32398,50.5401,48.6404,-1.44189,-1.43568,-1.71283,-1.63395,34.8941,100.912,32.2521,55.1489,35.901,32.2514,33.5966,34.4991,95.3564,-1.9073,-0.570499,0,100,0,0,50,39.6981,0,2.91956,2.96662,8.92957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
377,22:54:21.160,44.3209,-11.9303,-7.8136,-0.876197,-1.32398,50.5401,48.6304,-1.44189,-1.43568,-1.71283,-1.63395,34.4941,100.812,32.2521,54.9589,35.901,32.2514,33.5966,33.8985,95.3564,-1.9073,-0.570499,0,100,0,0,50,39.7981,0,2.91956,2.96662,8.81957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
378,22:54:31.160,44.3209,-11.9303,-8.5636,-0.876197,-1.32398,50.5401,48.6367,-1.44189,-1.43568,-1.71283,-1.63395,34.6341,100.702,32.2521,54.9589,35.901,32.3514,33.6966,34.7185,95.4622,-1.9073,-0.570499,0,100,0,0,50,39.9981,0,2.91956,2.96662,8.81957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
379,22:54:41.160,44.3209,-11.9303,-8.3436,-0.876197,-1.32398,50.5401,48.8567,-1.44189,-1.43568,-1.71283,-1.63395,34.7941,100.702,32.2521,54.8489,35.901,32.3514,33.6966,34.0885,95.3622,-1.9073,-0.570499,0,100,0,0,50,40.2081,0,2.91956,2.96662,8.91957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
380,22:54:51.160,44.3209,-12.0303,-8.5036,-0.876197,-1.32398,50.4401,48.7667,-1.44189,-1.43568,-1.71283,-1.63395,34.7781,100.702,32.2521,54.9489,35.901,32.3514,33.6966,34.4785,95.3622,-1.9073,-0.570499,0,100,0,0,50,40.4081,0,2.91956,2.96662,8.91957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
381,22:55:01.160,44.3209,-12.0303,-8.4936,-0.876197,-1.32398,50.4401,49.1467,-1.44189,-1.43568,-1.71283,-1.63395,34.4481,100.902,32.2521,54.9489,36.001,32.3514,33.6966,34.3885,95.4622,-1.9073,-0.570499,0,100,0,0,50,40.5081,0,2.91956,2.96662,8.92957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
382,22:55:11.160,44.3209,-12.0303,-8.6336,-0.876197,-1.42398,50.4401,48.8667,-1.44189,-1.43568,-1.71283,-1.63395,35.0781,100.792,32.2521,55.0489,36.001,32.3514,33.6066,34.6185,95.4622,-1.9073,-0.570499,0,100,0,0,50,40.6081,0,2.91956,2.96662,8.93957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
383,22:55:21.160,44.3209,-12.1303,-8.7236,-0.876197,-1.42398,50.4401,48.6967,-1.44189,-1.43568,-1.71283,-1.63395,34.6281,100.682,32.3521,55.1489,36.001,32.3514,33.6066,34.1785,95.4622,-1.9073,-0.570499,0,100,0,0,50,40.8181,0,2.91956,2.96662,8.83957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
384,22:55:31.160,44.3209,-12.1303,-8.8336,-0.876197,-1.42398,50.4401,48.4967,-1.44189,-1.43568,-1.71283,-1.63395,35.0481,100.572,32.3521,55.2589,36.001,32.4614,33.6066,34.6285,95.6722,-1.9073,-0.570499,0,100,0,0,50,40.9181,0,2.91956,2.96662,8.92957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
385,22:55:41.160,44.3209,-12.2403,-8.9436,-0.876197,-1.42398,50.4401,49.2467,-1.44189,-1.43568,-1.71283,-1.63395,34.6781,100.582,32.3521,55.2589,36.001,32.4614,33.6066,34.2185,95.6722,-1.9073,-0.570499,0,100,0,0,50,41.1281,0,2.91956,2.96662,8.92957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
386,22:55:51.160,44.3209,-12.2403,-8.2736,-0.876197,-1.42398,50.4401,48.8267,-1.44189,-1.43568,-1.71283,-1.63395,35.0281,100.582,32.3521,55.3589,36.001,32.4614,33.6066,34.6885,95.7722,-1.9073,-0.570499,0,100,0,0,50,41.3281,0,2.91956,2.96662,8.92957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
387,22:56:01.160,44.3209,-12.2403,-8.7636,-0.876197,-1.42398,50.4401,48.6967,-1.44189,-1.43568,-1.71283,-1.63395,35.2381,100.582,32.3521,55.2689,36.101,32.4614,33.6066,34.2885,95.7722,-1.9073,-0.570499,0,100,0,0,50,41.4281,0,2.91956,2.96662,9.02957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
388,22:56:11.160,44.3209,-12.2403,-8.6636,-0.876197,-1.42398,50.4401,49.3367,-1.44189,-1.43568,-1.71283,-1.63395,34.9981,100.575,32.4521,55.2689,36.101,32.4614,33.6966,34.1785,95.8822,-1.9073,-0.570499,0,100,0,0,50,41.6381,0,2.91956,2.96662,8.93957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
389,22:56:21.160,44.3209,-12.3403,-8.7336,-0.876197,-1.42398,50.4401,48.7467,-1.44189,-1.43568,-1.71283,-1.63395,34.8681,100.675,32.4521,55.0689,36.101,32.4614,33.6966,34.3885,95.8822,-1.9073,-0.570499,0,100,0,0,50,41.9381,0,2.91956,2.96662,8.93957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
390,22:56:31.160,44.3209,-12.3403,-8.7036,-0.876197,-1.42398,50.4401,48.6267,-1.44189,-1.43568,-1.71283,-1.63395,34.6381,100.675,32.4521,55.0689,36.101,32.4614,33.6966,34.4985,95.7822,-1.9073,-0.570499,0,100,0,0,50,42.1381,0,2.91956,2.96662,8.93957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
391,22:56:41.160,44.3209,-12.3403,-8.2136,-0.876197,-1.42398,50.4401,48.4167,-1.44189,-1.43568,-1.71283,-1.73395,34.5181,100.675,32.4521,55.0689,36.101,32.4614,33.6966,34.1885,95.6822,-1.9073,-0.570499,0,100,0,0,50,42.3481,0,2.91956,2.96662,8.83957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
392,22:56:51.160,44.3209,-12.3403,-8.7236,-0.876197,-1.42398,50.4401,48.6867,-1.44189,-1.43568,-1.71283,-1.73395,34.9181,100.885,32.4521,54.9689,36.101,32.4614,33.6966,34.6185,95.6822,-1.9073,-0.570499,0,100,0,0,50,42.5481,0,2.91956,2.96662,8.93957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
393,22:57:01.160,44.3209,-12.4403,-9.7536,-0.876197,-1.42398,50.4401,48.9667,-1.44189,-1.43568,-1.71283,-1.73395,34.7681,100.985,32.4521,54.9689,36.101,32.4614,33.6966,34.3485,95.5822,-1.9073,-0.570499,0,100,0,0,50,42.8581,0,2.91956,3.06662,8.93957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
394,22:57:11.160,44.3209,-12.4403,-8.7352,-0.876197,-1.42398,50.4401,48.9267,-1.44189,-1.43568,-1.71283,-1.73395,34.8681,100.985,32.4521,55.0589,36.201,32.4614,33.7966,34.3185,95.5822,-1.9073,-0.570499,0,100,0,0,50,43.0681,0,2.91956,3.06662,8.93957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
395,22:57:21.160,44.3209,-12.5403,-8.2552,-0.876197,-1.42398,50.4401,48.5867,-1.44189,-1.43568,-1.71283,-1.73395,35.3981,100.875,32.4521,55.3689,36.201,32.5614,33.7966,34.4185,95.6722,-1.9073,-0.570499,0,100,0,0,50,43.2681,0,3.01956,3.06662,9.14957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
396,22:57:31.160,44.3209,-12.5403,-8.4752,-0.876197,-1.42398,50.4401,48.9267,-1.44189,-1.43568,-1.71283,-1.73395,34.9151,100.975,32.4521,55.3689,36.201,32.5614,33.7966,34.1985,95.5822,-1.9073,-0.570499,0,100,0,0,50,43.4681,0,3.01956,3.06662,9.04957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
397,22:57:41.160,44.3209,-12.5403,-8.6252,-0.876197,-1.42398,50.4401,48.4167,-1.44189,-1.43568,-1.71283,-1.73395,35.1851,100.875,32.4521,55.2789,36.201,32.4714,33.7966,34.5785,95.4822,-1.9073,-0.570499,0,100,0,0,50,43.7781,0,3.01956,3.06662,9.04957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
398,22:57:51.160,44.3209,-12.5403,-8.7852,-0.876197,-1.42398,50.4401,49.3367,-1.44189,-1.43568,-1.71283,-1.73395,35.1851,100.875,32.4521,55.2789,36.201,32.5614,33.7966,34.6385,95.4822,-1.9073,-0.570499,0,100,0,0,50,43.9781,0,3.01956,3.06662,9.04957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
399,22:58:01.160,44.3209,-12.6403,-8.9152,-0.876197,-1.42398,50.4401,49.1767,-1.44189,-1.43568,-1.71283,-1.73395,34.7451,100.875,32.4521,55.2789,36.201,32.5614,33.7966,34.2085,95.5522,-1.9073,-0.570499,0,100,0,0,50,44.1781,0,3.01956,3.06662,9.04957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
400,22:58:11.160,44.3209,-12.6403,-8.4252,-0.876197,-1.42398,50.4401,48.8667,-1.44189,-1.43568,-1.71283,-1.73395,34.8551,100.975,32.4521,55.3689,36.201,32.5614,33.7966,34.9585,95.4522,-1.9073,-0.570499,0,100,0,0,50,44.4881,0,2.92956,3.06662,8.94957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
401,22:58:21.160,44.3209,-12.7403,-8.3952,-0.876197,-1.42398,50.4401,48.5243,-1.44189,-1.43568,-1.71283,-1.73395,34.7751,100.975,32.5521,55.3689,36.201,32.5614,33.7966,34.3177,95.5422,-1.9073,-0.570499,0,100,0,0,50,44.6881,0,2.92956,3.06662,8.94957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
402,22:58:31.160,44.3209,-12.7403,-9.0152,-0.876197,-1.42398,50.4401,48.4143,-1.44189,-1.43568,-1.71283,-1.73395,34.4151,100.775,32.5521,55.3889,36.201,32.5614,33.7966,34.6977,95.5422,-1.9073,-0.480499,0,100,0,0,50,44.8981,0,2.92956,3.06662,8.94957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
403,22:58:41.160,44.3209,-12.7403,-8.8152,-0.876197,-1.42398,50.4401,48.7443,-1.44189,-1.43568,-1.71283,-1.73395,34.6351,100.895,32.5521,55.3889,36.201,32.5614,33.7966,34.3377,95.6722,-1.9073,-0.480499,0,100,0,0,50,45.1981,0,2.92956,3.06662,8.84957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
404,22:58:51.160,44.3209,-12.7403,-9.0852,-0.876197,-1.42398,50.4401,48.7943,-1.44189,-1.43568,-1.71283,-1.73395,35.1751,100.985,32.5521,55.3889,36.201,32.5614,33.7966,34.4377,95.5822,-1.9073,-0.480499,0,100,0,0,50,45.506,0,2.92956,3.06662,8.93957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
405,22:59:01.160,44.3209,-12.8403,-8.3252,-0.876197,-1.42398,50.4401,49.0343,-1.44189,-1.43568,-1.71283,-1.73395,34.9551,101.215,32.5521,55.4889,36.301,32.5614,33.7966,34.5877,95.5822,-1.9073,-0.480499,0,100,0,0,50,45.706,0,2.92956,3.06662,9.04957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
406,22:59:11.160,44.3209,-12.8403,-8.1952,-0.876197,-1.42398,50.4401,48.7843,-1.44189,-1.43568,-1.71283,-1.73395,35.0451,101.115,32.5521,55.5989,36.301,32.4714,33.7966,34.3677,95.6722,-1.9073,-0.480499,0,100,0,0,50,45.906,0,2.92956,3.06662,9.04957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
407,22:59:21.160,44.3209,-12.8403,-8.7852,-0.876197,-1.42398,50.4401,49.2343,-1.44189,-1.43568,-1.71283,-1.73395,34.9451,100.905,32.5521,55.4789,36.301,32.4714,33.7966,34.3277,95.6722,-1.9073,-0.480499,0,100,0,0,50,46.216,0,2.92956,3.06662,9.04957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
408,22:59:31.160,44.3209,-12.8403,-8.9952,-0.876197,-1.42398,50.4401,48.9143,-1.44189,-1.43568,-1.71283,-1.73395,34.9451,100.795,32.5521,55.2789,36.301,32.4714,33.8966,34.4177,95.6722,-1.9073,-0.480499,0,100,0,0,50,46.416,0,2.92956,3.06662,9.04957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
409,22:59:41.160,44.3209,-12.8403,-9.0752,-0.876197,-1.42398,50.4401,48.8243,-1.44189,-1.43568,-1.71283,-1.73395,34.8051,100.795,32.5521,55.2789,36.301,32.3614,33.8966,34.4277,95.6722,-1.9073,-0.480499,0,100,0,0,50,46.616,0,2.92956,3.06662,9.04957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
410,22:59:51.160,44.3209,-12.9403,-9.0952,-0.876197,-1.42398,50.4401,48.6443,-1.44189,-1.43568,-1.71283,-1.73395,35.1151,101.005,32.5521,55.2789,36.301,32.2614,33.8966,34.5377,95.7822,-1.9073,-0.480499,0,100,0,0,50,46.826,0,3.01956,3.06662,9.14957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
411,23:00:01.160,44.3209,-12.9403,-8.4652,-0.876197,-1.42398,50.4401,48.9343,-1.44189,-1.43568,-1.71283,-1.73395,34.7051,100.905,32.5521,55.2789,36.301,32.2614,33.8966,34.4177,95.7822,-1.9073,-0.480499,0,100,0,0,50,47.126,0,3.01956,3.06662,9.15957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
412,23:00:11.160,44.3209,-12.9403,-8.8252,-0.876197,-1.42398,50.4401,48.8343,-1.44189,-1.43568,-1.71283,-1.73395,34.7951,101.105,32.5521,55.2789,36.301,32.2614,33.8966,34.5777,95.7822,-1.9073,-0.480499,0,100,0,0,50,47.336,0,3.01956,3.06662,9.15957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
413,23:00:21.160,44.3209,-13.0403,-9.0252,-0.876197,-1.33398,50.4401,48.6443,-1.44189,-1.43568,-1.71283,-1.73395,34.6651,101.005,32.4621,55.4789,36.301,32.0614,33.8966,34.6877,95.8922,-1.9073,-0.480499,0,100,0,0,50,47.536,0,3.01956,3.06662,9.15957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
414,23:00:31.160,44.3209,-13.0403,-9.34023,-0.876197,-1.33398,50.4401,48.9343,-1.44189,-1.43568,-1.71283,-1.73395,34.4951,100.875,32.4621,55.4789,36.301,32.0614,33.8966,34.7677,95.8922,-1.9073,-0.480499,0,100,0,0,50,47.746,0,3.01956,3.06662,9.15957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
415,23:00:41.160,44.3209,-13.0403,-8.16023,-0.876197,-1.33398,50.4401,48.9843,-1.44189,-1.43568,-1.71283,-1.73395,34.8851,100.865,32.4621,55.4789,36.211,32.0614,33.8966,35.2277,95.8922,-1.9073,-0.480499,0,100,0,0,50,47.946,0,3.01956,3.06662,9.15957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
416,23:00:51.160,44.3209,-13.0403,-8.97023,-0.876197,-1.33398,50.4401,48.3943,-1.44189,-1.43568,-1.71283,-1.73395,34.6574,100.765,32.3621,55.4789,36.211,32.0614,33.8066,34.5077,95.8922,-1.9073,-0.480499,0,100,0,0,50,48.146,0,3.01956,3.06662,9.15957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
417,23:01:01.160,44.3209,-13.0403,-9.29023,-0.876197,-1.33398,50.4401,48.8743,-1.44189,-1.43568,-1.71283,-1.73395,34.7474,100.875,32.3621,55.4789,36.211,32.0614,33.8066,34.4977,95.8922,-1.9073,-0.480499,0,100,0,0,50,48.346,0,3.01956,3.06662,9.24957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
418,23:01:11.160,44.3209,-13.1403,-9.39023,-0.876197,-1.33398,50.4401,49.5343,-1.44189,-1.43568,-1.71283,-1.73395,34.6474,101.185,32.2621,55.4789,36.111,31.9614,33.8066,34.2077,95.8922,-1.9073,-0.480499,0,100,0,0,50,48.446,0,3.01956,3.06662,9.24957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
419,23:01:21.160,44.3209,-13.1403,-9.02023,-0.876197,-1.33398,50.4401,49.4243,-1.44189,-1.43568,-1.71283,-1.73395,34.9874,101.195,32.2621,55.5789,36.111,31.9614,33.8066,34.4577,95.8922,-1.9073,-0.480499,0,100,0,0,50,48.556,0,3.01956,3.06662,9.24957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
420,23:01:31.160,44.3209,-13.2503,-9.48023,-0.876197,-1.33398,50.4401,48.3843,-1.44189,-1.43568,-1.71283,-1.73395,34.9574,101.095,32.2621,55.5789,36.011,31.9614,33.8966,35.2377,95.8922,-1.9073,-0.480499,0,100,0,0,50,48.656,0,3.01956,3.06662,9.24957,1,1,1,1,0,0,0,1,1,1,1,1,1,0
421,23:01:41.160,44.3209,-13.2503,-9.26023,-0.876197,-1.33398,50.4401,48.5343,-1.44189,-1.43568,-1.71283,-1.73395,34.6674,100.795,32.1621,55.4789,36.011,31.9614,33.8966,34.0777,95.7722,-1.9073,-0.480499,0,100,0,0,50,48.756,0,3.01956,3.06662,9.25322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
422,23:01:51.160,44.3209,-13.2503,-9.12023,-0.876197,-1.33398,50.4401,48.3619,-1.44189,-1.43568,-1.71283,-1.73395,34.9874,100.905,32.1621,55.4789,35.911,31.9614,33.8966,35.0777,95.8922,-1.9073,-0.480499,0,100,0,0,50,48.856,0,3.01956,3.06662,9.25322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
423,23:02:01.160,44.3209,-13.2503,-8.71023,-0.876197,-1.33398,50.4401,48.5819,-1.44189,-1.43568,-1.71283,-1.73395,34.6174,101.025,32.1621,55.5689,35.911,31.9614,33.8966,34.4377,95.7922,-1.9073,-0.480499,0,100,0,0,50,48.956,0,3.01956,3.06662,9.15322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
424,23:02:11.160,44.3209,-13.2503,-9.57023,-0.876197,-1.33398,50.4401,48.5919,-1.44189,-1.43568,-1.71283,-1.73395,34.5174,101.135,32.0585,55.7789,35.911,31.9614,33.8966,34.6404,95.7922,-1.9073,-0.480499,0,100,0,0,50,48.956,0,3.01956,3.06662,9.05322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
425,23:02:21.160,44.3209,-13.2503,-9.37023,-0.876197,-1.33398,50.4401,48.5619,-1.44189,-1.43568,-1.71283,-1.73395,34.9174,101.245,32.0585,55.7789,35.811,31.9614,33.8966,34.7004,95.8922,-1.9073,-0.480499,0,100,0,0,50,48.956,0,3.01956,3.06662,9.05322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
426,23:02:31.160,44.3209,-13.2503,-9.40023,-0.876197,-1.33398,50.4401,48.4219,-1.44189,-1.43568,-1.71283,-1.73395,34.6674,101.355,32.0585,55.6889,35.811,31.9614,33.8966,34.1304,95.8922,-1.9073,-0.480499,0,100,0,0,50,48.956,0,3.01956,3.06662,9.05322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
427,23:02:41.160,44.3209,-13.3503,-9.20023,-0.876197,-1.33398,50.4401,48.5519,-1.44189,-1.43568,-1.71283,-1.73395,34.7974,101.355,32.0585,55.5889,35.811,31.9614,34.0041,34.7204,95.8922,-1.9073,-0.480499,0,100,0,0,50,48.956,0,3.01956,3.06662,9.03322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
428,23:02:51.160,44.3209,-13.3503,-9.47023,-0.876197,-1.33398,50.3401,48.7819,-1.44189,-1.43568,-1.71283,-1.73395,34.5674,101.465,32.0585,55.2789,35.811,31.8514,34.0041,34.5804,95.8922,-1.9073,-0.480499,0,100,0,0,50,49.056,0,3.01956,3.06662,9.03322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
429,23:03:01.160,44.3209,-13.3503,-9.45023,-0.876197,-1.33398,50.3401,48.3219,-1.44189,-1.43568,-1.71283,-1.73395,34.5574,101.345,32.0585,55.3789,35.811,31.8514,34.0041,34.2704,95.8922,-1.9073,-0.480499,0,100,0,0,50,49.056,0,3.01956,3.06662,8.93322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
430,23:03:11.160,44.3209,-13.3503,-9.26023,-0.876197,-1.33398,50.3401,48.2019,-1.44189,-1.43568,-1.71283,-1.73395,34.6074,101.345,32.0585,55.4789,35.811,31.8514,34.0041,34.4104,95.8922,-1.9073,-0.480499,0,100,0,0,50,48.966,0,3.01956,3.06662,8.93322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
431,23:03:21.160,44.3209,-13.4503,-9.54047,-0.876197,-1.33398,50.3401,48.9419,-1.44189,-1.43568,-1.71283,-1.73395,34.1274,100.945,32.0585,55.5789,35.811,31.8514,34.0041,34.9504,95.8922,-1.9073,-0.380499,0,100,0,0,50,48.966,0,2.92956,3.06662,8.93322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
432,23:03:31.160,44.3209,-13.4503,-9.54047,-0.876197,-1.33398,50.3401,48.9319,-1.44189,-1.43568,-1.71283,-1.73395,34.5315,100.955,32.0585,55.5789,35.811,31.8514,34.0041,34.4804,95.8922,-1.9073,-0.380499,0,100,0,0,50,48.966,0,3.01956,3.06662,9.04322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
433,23:03:41.160,44.2209,-13.5503,-9.68047,-0.876197,-1.33398,50.3401,48.9219,-1.44189,-1.43568,-1.71283,-1.73395,34.9615,100.635,32.0585,55.6889,35.811,31.8514,34.0041,34.3504,95.9922,-1.9073,-0.380499,0,100,0,0,50,49.056,0,3.01956,3.06662,9.14322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
434,23:03:51.160,44.2209,-13.5503,-9.97047,-0.876197,-1.33398,50.3401,48.6619,-1.44189,-1.43568,-1.71283,-1.73395,34.5715,100.635,31.9585,55.7889,35.701,31.8514,34.0041,35.3404,95.9922,-1.9073,-0.380499,0,100,0,0,50,49.056,0,3.01956,3.06662,9.04322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
435,23:04:01.160,44.2209,-13.5503,-8.72047,-0.876197,-1.33398,50.3401,48.5219,-1.44189,-1.43568,-1.71283,-1.73395,34.7515,100.635,31.9585,55.8989,35.701,31.8514,34.0041,34.5404,95.8922,-1.9073,-0.380499,0,100,0,0,50,49.156,0,3.01956,3.06662,9.04322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
436,23:04:11.160,44.2209,-13.5503,-9.64047,-0.876197,-1.42398,50.3401,48.6219,-1.44189,-1.43568,-1.71283,-1.73395,34.8715,100.645,31.9585,55.8989,35.701,31.8514,34.0041,34.5504,95.8922,-1.9073,-0.380499,0,100,0,0,50,49.156,0,2.92956,3.06662,8.94322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
437,23:04:21.160,44.2209,-13.5503,-9.16047,-0.876197,-1.42398,50.3401,48.5219,-1.44189,-1.43568,-1.71283,-1.73395,34.8415,100.855,31.9585,55.8989,35.701,31.8514,34.0041,34.8004,95.7922,-1.9073,-0.380499,0,100,0,0,50,49.266,0,2.92956,3.06662,9.03322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
438,23:04:31.160,44.2209,-13.6503,-9.12047,-0.876197,-1.42398,50.3401,48.5219,-1.44189,-1.43568,-1.71283,-1.73395,34.9815,100.955,31.9585,55.8989,35.701,31.8514,34.1041,35.1604,95.7922,-1.9073,-0.380499,0,100,0,0,50,49.266,0,2.92956,3.06662,9.03322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
439,23:04:41.160,44.2209,-13.7503,-9.28047,-0.876197,-1.42398,50.3401,48.7719,-1.44189,-1.43568,-1.71283,-1.73395,34.5815,101.175,31.9585,55.9989,35.701,31.8514,34.1041,35.0804,95.7922,-1.9073,-0.380499,0,100,0,0,50,49.266,0,3.01956,3.06662,9.03322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
440,23:04:51.160,44.2209,-13.7503,-9.74047,-0.876197,-1.42398,50.3401,48.6619,-1.44189,-1.43568,-1.71283,-1.73395,34.7815,101.285,31.9585,55.7889,35.701,31.9414,34.1041,34.7004,95.7922,-1.9073,-0.380499,0,100,0,0,50,49.266,0,3.01956,3.06662,9.02322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
441,23:05:01.160,44.2209,-13.7503,-9.46047,-0.976197,-1.42398,50.3401,48.7619,-1.44189,-1.43568,-1.71283,-1.73395,34.7715,101.195,31.9585,55.6689,35.701,31.9414,34.1041,34.6904,95.6922,-1.9073,-0.380499,0,100,0,0,50,49.266,0,3.23956,2.74662,8.93322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
442,23:05:11.160,44.2209,-13.7503,-9.71047,-1.0762,-1.42398,50.3401,48.7719,-1.44189,-1.43568,-1.71283,-1.73395,35.1015,100.965,31.9585,55.5689,35.701,31.9414,34.1041,34.8404,95.7022,-1.9073,-0.380499,0,100,0,0,50,49.266,0,3.24956,2.74662,9.02322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
443,23:05:21.160,44.2209,-13.7503,-9.48047,-1.0762,-1.42398,50.3401,48.8219,-1.44189,-1.43568,-1.71283,-1.73395,34.7115,100.745,31.9585,55.6889,35.601,31.9414,34.1041,34.7104,95.7022,-1.9073,-0.380499,0,100,0,0,50,49.266,0,2.87956,2.98662,8.73322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
444,23:05:31.160,44.2209,-13.7503,-10.0879,-1.0762,-1.42398,50.3401,48.9019,-1.44189,-1.43568,-1.71283,-1.73395,35.0915,100.965,31.9585,55.5989,35.601,31.9414,34.1041,34.5904,95.7022,-1.9073,-0.380499,0,100,0,0,50,49.266,0,2.87956,2.98662,8.73322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
445,23:05:41.160,44.2209,-13.8603,-9.6479,-1.0762,-1.42398,50.3401,48.5719,-1.44189,-1.43568,-1.71283,-1.73395,34.9915,101.165,31.9585,55.5989,35.601,31.9414,34.1041,34.7404,95.7922,-2.0073,-0.380499,0,100,0,0,50,49.266,0,2.87956,2.98662,8.82322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
446,23:05:51.160,44.2209,-13.9603,-9.6979,-1.0762,-1.42398,50.3401,48.5519,-1.44189,-1.43568,-1.71283,-1.73395,34.8815,101.275,31.9585,55.6089,35.601,31.9414,34.1041,34.9504,95.7922,-2.0073,-0.380499,0,100,0,0,50,49.266,0,2.96956,2.98662,8.92322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
447,23:06:01.160,44.2209,-13.9603,-9.6879,-1.0762,-1.42398,50.3401,49.0705,-1.44189,-1.43568,-1.71283,-1.73395,35.0915,101.175,31.9585,55.7189,35.691,31.9414,34.0041,34.7704,95.7922,-2.0073,-0.380499,0,100,0,0,50,49.266,0,2.96956,2.98662,9.01322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
448,23:06:11.160,44.2209,-13.9603,-9.2179,-1.0762,-1.42398,50.3401,48.8205,-1.44189,-1.43568,-1.71283,-1.73395,34.7215,101.155,31.9585,55.7189,35.691,32.0414,34.0041,34.6304,95.8922,-2.0073,-0.380499,0,100,0,0,50,49.266,0,2.96956,2.98662,8.80322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
449,23:06:21.160,44.2209,-13.9603,-9.4879,-1.0762,-1.42398,50.3401,48.7405,-1.44189,-1.43568,-1.71283,-1.73395,34.932,101.155,31.9585,55.7189,35.691,32.0414,34.0041,34.7404,95.8022,-2.0073,-0.380499,0,100,0,0,50,49.266,0,2.87956,2.98662,8.70322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
450,23:06:31.160,44.2209,-13.9603,-10.1179,-0.986197,-1.42398,50.3401,48.6705,-1.44189,-1.43568,-1.71283,-1.73395,34.822,101.055,31.9585,55.7189,35.601,32.0414,34.0941,34.5404,95.8922,-2.0073,-0.380499,0,100,0,0,50,49.266,0,2.87956,2.98662,8.59322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
451,23:06:41.160,44.2209,-13.9603,-9.5379,-0.986197,-1.42398,50.3401,48.8705,-1.44189,-1.43568,-1.71283,-1.73395,34.692,100.955,32.0485,55.7189,35.601,32.0414,34.0941,34.8783,95.8922,-2.0073,-0.380499,0,100,0,0,50,49.366,0,2.87956,2.98662,8.48322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
452,23:06:51.160,44.2209,-13.9603,-9.7679,-0.986197,-1.42398,50.3401,48.6705,-1.44189,-1.43568,-1.71283,-1.73395,34.662,100.825,32.0485,55.9389,35.601,32.0414,34.0941,34.8983,95.8922,-2.0073,-0.380499,0,100,0,0,50,49.366,0,2.76956,2.98662,8.38322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
453,23:07:01.160,44.2209,-14.0603,-9.3279,-0.986197,-1.42398,50.3401,48.5905,-1.44189,-1.43568,-1.71283,-1.73395,34.692,101.128,32.0485,55.7289,35.601,32.0414,34.0941,34.6083,95.8922,-2.0073,-0.380499,0,100,0,0,50,49.466,0,2.76956,2.98662,8.38322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
454,23:07:11.160,44.2209,-14.0603,-9.4579,-0.986197,-1.42398,50.3401,48.6905,-1.44189,-1.43568,-1.71283,-1.73395,34.502,101.108,32.0485,55.7289,35.601,32.0414,34.0941,34.5883,95.8022,-2.0073,-0.380499,0,100,0,0,50,49.466,0,2.76956,2.98662,8.38322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
455,23:07:21.160,44.2209,-14.0603,-9.5679,-0.986197,-1.42398,50.3401,48.7205,-1.44189,-1.43568,-1.71283,-1.73395,34.802,101.218,32.0485,55.6289,35.601,32.0414,34.2041,35.1483,95.8022,-2.0073,-0.380499,0,100,0,0,50,49.566,0,2.76956,2.98662,8.58322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
456,23:07:31.160,44.2209,-14.0603,-10.1779,-0.986197,-1.42398,50.3401,48.5505,-1.44189,-1.53568,-1.71283,-1.73395,34.912,101.018,32.0485,55.7289,35.601,32.0414,34.2041,34.5983,95.8022,-2.0073,-0.380499,0,100,0,0,50,49.566,0,2.85956,2.98662,8.58322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
457,23:07:41.160,44.2209,-14.0603,-10.1479,-0.986197,-1.42398,50.3401,49.1005,-1.44189,-1.53568,-1.71283,-1.73395,34.802,101.018,32.0485,55.7189,35.691,32.0414,34.2041,35.1583,95.8022,-2.0073,-0.380499,0,100,0,0,50,49.666,0,2.85956,2.98662,8.58322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
458,23:07:51.160,44.2209,-14.0603,-9.9479,-0.986197,-1.42398,50.3401,48.4405,-1.44189,-1.53568,-1.71283,-1.73395,34.842,100.918,32.0485,55.7189,35.691,32.1514,34.2041,34.8483,95.7022,-2.0073,-0.470499,0,100,0,0,50,49.666,0,2.85956,2.98662,8.68322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
459,23:08:01.160,44.2209,-14.0603,-9.3679,-0.986197,-1.42398,50.3401,48.4105,-1.44189,-1.53568,-1.81283,-1.83395,34.922,100.918,32.1485,55.7189,35.691,32.0614,34.2041,35.2783,95.7022,-2.0073,-0.470499,0,100,0,0,50,49.766,0,2.85956,2.98662,8.70322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
460,23:08:11.160,44.2209,-14.0603,-9.7679,-0.986197,-1.52398,50.3401,48.7905,-1.44189,-1.53568,-1.81283,-1.83395,34.572,101.138,32.1485,55.6289,35.691,32.0614,34.2041,34.4483,95.5922,-2.0073,-0.470499,0,100,0,0,50,49.766,0,2.85956,2.98662,8.60322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
461,23:08:21.160,44.2209,-14.0603,-9.76469,-0.986197,-1.52398,50.3401,48.4405,-1.44189,-1.53568,-1.81283,-1.83395,34.742,101.248,32.1485,55.6289,35.691,32.0614,34.2041,34.6783,95.4922,-2.0073,-0.470499,0,100,0,0,50,49.766,0,2.85956,2.98662,8.69322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
462,23:08:31.160,44.2209,-14.1603,-10.3547,-0.986197,-1.52398,50.3401,48.6305,-1.44189,-1.53568,-1.81283,-1.83395,34.822,101.248,32.1485,55.7389,35.801,32.0614,34.2041,34.5783,95.4922,-2.1073,-0.470499,0,100,0,0,50,49.766,0,2.85956,2.98662,8.80322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
463,23:08:41.160,44.2209,-14.2603,-8.75469,-0.986197,-1.52398,50.3401,48.8805,-1.44189,-1.53568,-1.81283,-1.83395,34.6779,101.138,32.1485,55.7489,35.801,32.0614,34.2041,35.0783,95.3922,-2.1073,-0.470499,0,100,0,0,50,49.766,0,2.95956,2.98662,8.92322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
464,23:08:51.160,44.2209,-14.1703,-10.2047,-0.986197,-1.52398,50.3401,49.0005,-1.44189,-1.53568,-1.81283,-1.83395,35.0179,101.128,32.1485,55.6389,35.801,32.0614,34.2041,34.9683,95.2922,-2.1073,-0.470499,0,100,0,0,50,49.766,0,2.95956,2.98662,8.92322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
465,23:09:01.160,44.2209,-14.1703,-10.5247,-0.986197,-1.52398,50.3401,48.4605,-1.54189,-1.53568,-1.81283,-1.83395,34.7679,101.238,32.1485,55.6389,35.801,32.0614,34.2041,34.8383,95.2922,-2.1073,-0.470499,0,100,0,0,50,49.766,0,2.95956,2.98662,8.92322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
466,23:09:11.160,44.2209,-14.2603,-9.94469,-0.986197,-1.52398,50.3401,48.3505,-1.54189,-1.53568,-1.81283,-1.83395,34.9979,101.238,32.1485,55.8489,35.801,32.0614,34.2041,35.0783,95.2922,-2.1073,-0.470499,0,100,0,0,50,49.866,0,2.95956,2.98662,8.82322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
467,23:09:21.160,44.2209,-14.2603,-10.0347,-0.986197,-1.52398,50.3401,48.8805,-1.54189,-1.53568,-1.81283,-1.93395,35.1279,101.438,32.1485,55.7489,35.801,32.0614,34.2041,35.1583,95.1922,-2.1073,-0.470499,0,100,0,0,50,49.866,0,2.95956,2.98662,8.82322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
468,23:09:31.160,44.2209,-14.3703,-10.5647,-0.986197,-1.52398,50.3401,48.4605,-1.54189,-1.53568,-1.81283,-1.93395,34.9579,101.238,32.1485,55.8389,35.801,32.0614,34.2041,34.9983,95.1922,-2.1073,-0.470499,0,100,0,0,50,49.866,0,2.95956,2.98662,8.82322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
469,23:09:41.160,44.2209,-14.3703,-9.34469,-0.986197,-1.52398,50.3401,48.4405,-1.54189,-1.53568,-1.81283,-1.93395,34.8779,101.238,32.1485,55.8389,35.801,32.0614,34.2041,34.7083,95.1922,-2.1073,-0.470499,0,100,0,0,50,49.966,0,2.95956,2.98662,8.82322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
470,23:09:51.160,44.2209,-14.4703,-9.50469,-0.986197,-1.52398,50.3401,48.5405,-1.54189,-1.53568,-1.91283,-1.93395,34.9879,100.898,32.1485,55.9489,35.801,32.0614,34.2041,34.8183,95.1922,-2.1073,-0.470499,0,100,0,0,50,49.966,0,2.95956,2.98662,8.91322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
471,23:10:01.160,44.2209,-14.4703,-10.0247,-0.986197,-1.52398,50.3401,48.6305,-1.54189,-1.63568,-1.91283,-1.93395,34.4379,101.098,32.1485,55.9489,35.801,32.1514,34.2041,34.9183,95.0822,-2.1073,-0.470499,0,100,0,0,50,50.066,0,2.86956,2.98662,8.71322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
472,23:10:11.160,44.2209,-14.4703,-10.1947,-0.986197,-1.52398,50.3401,49.0305,-1.54189,-1.63568,-1.91283,-1.93395,34.8979,101.098,32.1485,55.9489,35.801,32.1414,34.2041,34.9583,95.0822,-2.1073,-0.470499,0,100,0,0,50,50.066,0,2.86956,2.98662,8.81322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
473,23:10:21.160,44.2209,-14.4703,-10.1947,-0.986197,-1.52398,50.3401,48.5852,-1.54189,-1.63568,-1.91283,-1.93395,34.6079,101.198,32.1485,55.9489,35.801,32.1414,34.2041,35.0683,95.0822,-2.1073,-0.470499,0,100,0,0,50,50.166,0,2.86956,2.98662,8.71322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
474,23:10:31.160,44.2209,-14.4703,-10.5647,-0.986197,-1.52398,50.3401,48.2952,-1.54189,-1.63568,-1.91283,-1.93395,34.6679,101.218,32.1485,55.8589,35.801,32.1414,34.2041,34.5408,95.1822,-2.1073,-0.470499,0,100,0,0,50,50.166,0,2.86956,2.98662,8.71322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
475,23:10:41.160,44.2209,-14.4703,-10.0447,-0.986197,-1.52398,50.3401,48.2952,-1.54189,-1.63568,-1.91283,-1.93395,34.8979,101.108,32.1485,55.8589,35.801,32.1414,34.2041,34.8908,95.1822,-2.1073,-0.470499,0,100,0,0,50,50.266,0,2.86956,2.98662,8.80322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
476,23:10:51.160,44.2209,-14.3803,-9.84469,-0.986197,-1.52398,50.3401,48.4952,-1.54189,-1.63568,-1.91283,-1.93395,34.6779,101.238,32.1485,55.8589,35.801,32.1414,34.2041,35.1408,95.2822,-2.1073,-0.470499,0,100,0,0,50,50.376,0,2.86956,2.98662,8.71322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
477,23:11:01.160,44.1209,-14.3803,-10.4509,-0.986197,-1.52398,50.3401,48.8952,-1.54189,-1.63568,-1.91283,-1.93395,34.9979,101.128,32.1485,55.7489,35.801,32.1414,34.2041,34.5408,95.2822,-2.1073,-0.470499,0,100,0,0,50,50.376,0,2.86956,2.98662,8.82322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
478,23:11:11.160,44.1209,-14.2703,-10.3009,-0.986197,-1.52398,50.3401,48.7052,-1.54189,-1.63568,-1.91283,-1.93395,34.8579,101.248,32.1485,55.6489,35.801,32.1414,34.2041,34.3008,95.2822,-2.1073,-0.470499,0,100,0,0,50,50.476,0,2.95956,2.98662,8.82322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
479,23:11:21.160,44.1209,-14.2703,-10.0509,-0.986197,-1.52398,50.3401,48.6652,-1.54189,-1.63568,-1.91283,-1.93395,34.7879,101.038,32.1485,55.8589,35.801,32.1414,34.2041,35.1008,95.2822,-2.1073,-0.470499,0,100,0,0,50,50.576,0,2.86956,2.98662,8.70322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
480,23:11:31.160,44.1209,-14.0703,-10.3409,-0.986197,-1.52398,50.3401,48.5452,-1.54189,-1.63568,-1.91283,-1.93395,34.9279,101.038,32.1485,55.8589,35.801,32.1414,34.2041,34.6808,95.2822,-2.1073,-0.470499,0,100,0,0,50,50.676,0,2.86956,2.98662,8.81322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
481,23:11:41.160,44.1209,-14.0703,-10.2509,-0.986197,-1.52398,50.3401,49.1652,-1.54189,-1.63568,-1.91283,-1.93395,34.9244,100.928,32.1485,55.9689,35.801,32.1414,34.2041,34.8108,95.2822,-2.1073,-0.470499,0,100,0,0,50,50.676,0,2.86956,2.98662,8.81322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
482,23:11:51.160,44.1209,-13.9703,-10.2709,-0.986197,-1.52398,50.2401,48.6552,-1.54189,-1.63568,-1.91283,-1.93395,34.4444,100.928,32.1485,55.8789,35.801,32.0514,34.2041,34.5908,95.2922,-2.1073,-0.470499,0,100,0,0,50,50.676,0,2.86956,2.98662,8.69322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
483,23:12:01.160,44.1209,-13.8703,-10.1509,-0.986197,-1.52398,50.2401,48.6152,-1.54189,-1.63568,-1.91283,-1.93395,34.7244,101.028,32.1485,55.8789,35.801,32.0514,34.2041,35.0308,95.2922,-2.1073,-0.470499,0,100,0,0,50,50.776,0,2.86956,2.98662,8.69322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
484,23:12:11.160,44.1209,-13.8703,-10.9009,-0.986197,-1.52398,50.2401,48.6952,-1.54189,-1.63568,-1.91283,-1.93395,34.3344,101.048,32.1485,55.8789,35.801,32.0514,34.2041,34.6308,95.2922,-2.1073,-0.470499,0,100,0,0,50,50.776,0,2.86956,2.98662,8.69322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
485,23:12:21.160,44.1209,-13.7703,-10.5309,-0.986197,-1.52398,50.2401,48.7552,-1.54189,-1.63568,-1.91283,-1.93395,34.6844,101.258,32.1485,55.7789,35.801,32.0514,34.2041,34.6308,95.2822,-2.1073,-0.470499,0,100,0,0,50,50.776,0,2.95956,2.98662,8.89322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
486,23:12:31.160,44.1209,-13.7703,-10.5109,-0.986197,-1.52398,50.2401,48.7752,-1.54189,-1.63568,-1.91283,-1.93395,34.3644,101.168,32.1485,55.6489,35.801,32.0514,34.2041,34.9908,95.3722,-2.1073,-0.470499,0,100,0,0,50,50.876,0,2.95956,2.98662,8.89322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
487,23:12:41.160,44.1209,-13.7703,-10.4509,-0.986197,-1.52398,50.2401,48.3952,-1.54189,-1.63568,-1.91283,-1.93395,34.6544,101.168,32.1485,55.6489,35.801,32.0514,34.2041,34.7408,95.3722,-2.1073,-0.470499,0,100,0,0,50,50.876,0,2.95956,2.98662,8.89322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
488,23:12:51.160,44.1209,-13.6603,-10.3609,-0.986197,-1.52398,50.2401,48.6552,-1.54189,-1.63568,-1.91283,-1.93395,34.7244,101.168,32.1485,55.6489,35.801,32.0514,34.2041,35.0808,95.4722,-2.1073,-0.380499,0,100,0,0,50,50.976,0,2.85956,2.98662,8.80322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
489,23:13:01.160,44.1209,-13.6603,-10.2009,-0.986197,-1.52398,50.2401,48.6552,-1.54189,-1.63568,-1.91283,-1.93395,34.9844,101.058,32.1485,55.7689,35.801,32.0514,34.2041,35.0008,95.4722,-2.1073,-0.380499,0,100,0,0,50,50.976,0,2.85956,2.98662,8.89322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
490,23:13:11.160,44.1209,-13.5603,-10.3109,-0.986197,-1.52398,50.2401,48.6052,-1.54189,-1.63568,-1.91283,-1.93395,34.6144,101.168,32.1485,55.7689,35.801,32.0514,34.2041,34.9508,95.4722,-2.1073,-0.380499,0,100,0,0,50,51.076,0,2.85956,2.98662,8.80322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
491,23:13:21.160,44.1209,-13.5603,-10.7409,-0.986197,-1.52398,50.2401,48.5852,-1.54189,-1.63568,-1.91283,-1.93395,34.7744,101.078,32.1485,55.7689,35.801,32.0514,34.1041,34.7008,95.4722,-2.1073,-0.380499,0,100,0,0,50,51.176,0,2.85956,2.98662,8.80322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
492,23:13:31.160,44.1209,-13.5603,-10.6209,-0.986197,-1.52398,50.2401,48.2852,-1.54189,-1.63568,-1.91283,-1.93395,34.4344,101.198,32.1485,55.8689,35.801,32.0514,34.1041,34.7008,95.4722,-2.1073,-0.380499,0,100,0,0,50,51.276,0,2.85956,2.98662,8.69322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
493,23:13:41.160,44.1209,-13.5603,-10.8309,-0.986197,-1.52398,50.2401,48.9552,-1.54189,-1.63568,-1.91283,-1.93395,34.9544,101.198,32.1485,55.8689,35.801,32.0514,34.2041,34.7008,95.4722,-2.1073,-0.380499,0,100,0,0,50,51.386,0,2.85956,2.98662,8.79322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
494,23:13:51.160,44.1209,-13.5603,-11.0709,-0.986197,-1.52398,50.2401,48.4252,-1.54189,-1.73568,-1.91283,-1.93395,34.9944,101.198,32.1485,55.8689,35.801,32.0514,34.2041,34.8008,95.4722,-2.1073,-0.380499,0,100,0,0,50,51.386,0,2.96956,2.98662,8.80322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
495,23:14:01.160,44.1209,-13.4603,-10.5209,-0.986197,-1.52398,50.2401,48.2552,-1.54189,-1.73568,-1.91283,-1.93395,34.5744,101.308,32.1485,55.8689,35.801,31.9514,34.2041,34.8508,95.4722,-2.1073,-0.380499,0,100,0,0,50,51.486,0,2.86956,2.98662,8.80322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
496,23:14:11.160,44.1209,-13.4603,-10.6009,-1.0762,-1.52398,50.2401,48.8052,-1.54189,-1.73568,-1.91283,-1.93395,34.3144,101.198,32.1485,55.8689,35.801,31.8514,34.2041,35.0608,95.3822,-2.1073,-0.380499,0,100,0,0,50,51.486,0,2.86956,2.98662,8.69322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
497,23:14:21.160,44.1209,-13.4603,-10.4635,-1.0762,-1.52398,50.2401,48.9452,-1.54189,-1.73568,-1.91283,-1.93395,34.5744,101.328,32.1485,55.8689,35.801,31.8514,34.1141,34.8808,95.3822,-2.1073,-0.380499,0,100,0,0,50,51.486,0,2.86956,2.98662,8.69322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
498,23:14:31.160,44.1209,-13.4603,-10.3635,-1.0762,-1.52398,50.2401,48.7352,-1.54189,-1.73568,-1.91283,-1.93395,34.5644,101.438,32.0585,55.8689,35.801,31.8514,34.1141,34.8408,95.3822,-2.1073,-0.380499,0,100,0,0,50,51.396,0,2.86956,2.98662,8.90322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
499,23:14:41.160,44.1209,-13.4603,-10.9335,-1.0762,-1.52398,50.2401,48.6101,-1.54189,-1.73568,-1.91283,-1.93395,34.4747,101.338,32.0585,55.8689,35.801,31.8514,34.1141,34.7208,95.2822,-2.1073,-0.380499,0,100,0,0,50,51.396,0,2.96956,2.98662,9.01322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
500,23:14:51.160,44.1209,-13.3603,-10.1435,-1.0762,-1.52398,50.2401,48.5101,-1.54189,-1.73568,-1.91283,-2.03395,34.7947,101.338,31.9585,55.8689,35.701,31.8514,34.1141,34.6508,95.2822,-2.1073,-0.380499,0,100,0,0,50,51.396,0,2.96956,2.98662,9.01322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
501,23:15:01.160,44.1209,-13.3603,-10.1935,-1.0762,-1.52398,50.2401,48.7801,-1.54189,-1.73568,-1.91283,-2.03395,34.7747,101.198,31.9585,55.7689,35.701,31.8514,34.1141,34.9108,95.1822,-2.1073,-0.380499,0,100,0,0,50,51.396,0,2.96956,2.98662,8.92322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
502,23:15:11.160,44.1209,-13.2603,-9.90345,-1.0762,-1.62398,50.2401,48.5801,-1.54189,-1.73568,-1.91283,-2.03395,34.5847,101.418,31.9585,55.7689,35.601,31.8514,34.1141,34.7808,95.1822,-2.2073,-0.380499,0,100,0,0,50,51.286,0,2.96956,2.98662,8.80322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
503,23:15:21.160,44.1209,-13.2603,-10.5935,-1.0762,-1.62398,50.2401,48.3501,-1.54189,-1.73568,-1.91283,-2.03395,34.1647,101.318,31.9585,55.8689,35.601,31.9414,34.1141,34.7308,95.1822,-2.2073,-0.380499,0,100,0,0,50,51.286,0,2.86956,2.98662,8.70322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
504,23:15:31.160,44.1209,-13.2603,-10.7335,-1.0762,-1.62398,50.2401,48.5801,-1.54189,-1.73568,-1.91283,-2.03395,34.4947,101.308,31.9585,56.0789,35.601,31.9414,34.1141,34.7608,95.1822,-2.2073,-0.380499,0,100,0,0,50,51.286,0,2.86956,2.98662,8.70322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
505,23:15:41.160,44.1209,-13.2603,-10.6635,-1.0762,-1.62398,50.2401,48.4301,-1.54189,-1.73568,-1.91283,-2.03395,34.9547,101.098,31.9585,56.1789,35.601,31.9414,34.2041,34.7708,95.1822,-2.2073,-0.380499,0,100,0,0,50,51.286,0,2.86956,2.98662,8.70322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
506,23:15:51.160,44.1209,-13.2603,-10.3035,-1.0762,-1.62398,50.2401,48.4901,-1.54189,-1.83568,-1.91283,-2.03395,34.4247,101.198,31.9585,55.9777,35.601,31.9414,34.2041,34.7808,95.0722,-2.2073,-0.380499,0,100,0,0,50,51.186,0,2.86956,2.98662,8.70322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
507,23:16:01.160,44.1209,-13.2603,-10.4535,-1.0762,-1.62398,50.2401,48.3601,-1.54189,-1.83568,-1.91283,-2.03395,34.6647,101.228,31.9585,55.9777,35.601,31.9414,34.2041,34.9983,95.0722,-2.2073,-0.380499,0,100,0,0,50,51.186,0,2.86956,2.98662,8.70322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
508,23:16:11.160,44.1209,-13.2603,-10.5435,-1.0762,-1.62398,50.2401,48.4201,-1.54189,-1.83568,-1.91283,-2.03395,34.1547,101.108,31.9585,55.9777,35.601,31.9414,34.2041,34.8783,95.1622,-2.2073,-0.380499,0,100,0,0,50,51.186,0,2.86956,2.98662,8.59322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
509,23:16:21.160,44.1209,-13.1603,-10.9035,-1.0762,-1.62398,50.2401,48.5401,-1.54189,-1.83568,-2.01283,-2.03395,34.8747,101.008,31.9585,55.9777,35.601,31.9414,34.2041,34.8883,95.1622,-2.2073,-0.380499,0,100,0,0,50,51.186,0,2.86956,2.98662,8.69322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
510,23:16:31.160,44.1209,-13.1603,-10.3735,-1.0762,-1.62398,50.2401,48.3401,-1.54189,-1.83568,-2.01283,-2.03395,34.1747,100.808,31.9585,55.8677,35.601,31.9414,34.2041,34.5883,95.1622,-2.2073,-0.280499,0,100,0,0,50,51.186,0,2.86956,2.98662,8.60322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
511,23:16:41.160,44.1209,-13.1603,-9.61345,-1.0762,-1.62398,50.2401,48.3501,-1.54189,-1.83568,-2.01283,-2.03395,34.4047,100.908,31.9585,55.8677,35.601,31.9414,34.2041,34.8883,95.1622,-2.2073,-0.280499,0,100,0,0,50,51.186,0,2.86956,2.98662,8.60322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
512,23:16:51.160,44.1209,-13.1603,-10.4376,-1.0762,-1.62398,50.2401,48.5201,-1.54189,-1.83568,-2.01283,-2.03395,34.3547,100.908,31.9585,55.8677,35.601,31.9414,34.2041,34.8283,95.1622,-2.2073,-0.280499,0,100,0,0,50,51.186,0,2.86956,2.98662,8.70322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
513,23:17:01.160,44.1209,-13.1603,-10.8076,-1.0762,-1.62398,50.2401,49.0801,-1.54189,-1.83568,-2.01283,-2.03395,34.5647,100.918,31.9585,55.8677,35.601,31.9414,34.2041,35.1283,95.1722,-2.2073,-0.180499,0,100,0,0,50,51.086,0,2.86956,2.98662,8.70322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
514,23:17:11.160,44.1209,-13.1603,-10.4876,-1.0762,-1.62398,50.2401,48.3901,-1.54189,-1.83568,-2.01283,-2.03395,34.3547,100.818,31.9585,55.7677,35.601,31.9414,34.2041,34.9883,95.2722,-2.2073,-0.180499,0,100,0,0,50,51.086,0,2.86956,2.98662,8.61322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
515,23:17:21.160,44.1209,-13.1603,-10.5976,-1.0762,-1.62398,50.2401,48.5201,-1.54189,-1.83568,-2.01283,-2.03395,34.9508,100.918,31.9585,55.7677,35.601,31.9414,34.2041,34.8783,95.2722,-2.2073,-0.180499,0,100,0,0,50,51.086,0,2.86956,2.98662,8.71322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
516,23:17:31.160,44.1209,-13.0603,-9.87756,-1.0762,-1.62398,50.2401,47.8001,-1.54189,-1.74568,-2.01283,-2.03395,34.9408,101.02,31.9585,55.7677,35.601,31.9414,34.2041,35.0783,95.3822,-2.2073,-0.180499,0,100,0,0,50,51.086,0,2.86956,2.98662,8.71322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
517,23:17:41.160,44.1209,-13.0603,-10.3276,-1.0762,-1.62398,50.2401,48.5901,-1.54189,-1.74568,-2.01283,-2.03395,34.6008,100.92,31.9585,55.8577,35.601,31.9414,34.2041,34.9583,95.4822,-2.2073,-0.180499,0,100,0,0,50,51.086,0,2.86956,2.98662,8.61322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
