Row,Time,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Booster Heat Ex Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 1 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 2 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 3,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 4,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Flow LPM,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Pre-Booster Heat Ex Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Relative Humidity,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Ext Fan Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Pump P1 Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V1 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V2 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V3 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V4 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V5 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP COP,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Electrical Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Heat Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Cooling HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Ext Fan Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Tray Heater Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Water Isolators Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.1 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.2 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P4 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P5 Status
518,23:17:51.160,44.1209,-13.0603,-10.7176,-1.0762,-1.62398,50.2401,48.4601,-1.54189,-1.74568,-2.01283,-2.03395,34.5408,100.92,31.9585,56.0977,35.601,31.9414,34.2041,34.9883,95.5922,-2.2073,-0.180499,0,100,0,0,50,51.086,0,2.86956,2.98662,8.61322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
519,23:18:01.160,44.1209,-13.0603,-9.96756,-1.0762,-1.62398,50.2401,48.3901,-1.54189,-1.74568,-2.01283,-2.03395,35.1008,100.81,31.9585,56.0977,35.601,31.9414,34.2041,35.2883,95.6922,-2.2073,-0.080499,0,100,0,0,50,51.086,0,2.86956,2.98662,8.71322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
520,23:18:11.160,44.1209,-13.0603,-10.4476,-1.0762,-1.62398,50.2401,48.6101,-1.54189,-1.74568,-2.01283,-2.03395,34.3508,101.02,31.9585,56.0977,35.601,31.9414,34.2041,34.6083,95.8022,-2.2073,-0.080499,0,100,0,0,50,51.086,0,2.86956,2.98662,8.62322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
521,23:18:21.160,44.1209,-12.9503,-10.5876,-1.0762,-1.62398,50.2401,48.5101,-1.54189,-1.74568,-1.92283,-2.03395,34.4708,100.93,31.9585,55.9977,35.601,31.9414,34.2041,34.9683,95.9122,-2.2073,-0.080499,0,100,0,0,50,51.086,0,2.86956,2.98662,8.62322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
522,23:18:31.160,44.1209,-12.9503,-10.6176,-1.0762,-1.62398,50.2401,48.7201,-1.54189,-1.74568,-1.92283,-2.03395,34.3708,101.04,31.9585,55.7877,35.601,32.0414,34.2041,34.8283,96.0122,-2.1173,-0.080499,0,100,0,0,50,51.086,0,2.86956,2.98662,8.62322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
523,23:18:41.160,44.1209,-12.9503,-10.1976,-1.0762,-1.62398,50.2401,48.8501,-1.54189,-1.74568,-1.92283,-2.03395,34.9908,101.14,31.9585,55.7877,35.601,32.0414,34.2041,34.7283,96.1122,-2.1173,-0.080499,0,100,0,0,50,51.086,0,2.86956,2.98662,8.73322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
524,23:18:51.160,44.1209,-12.9503,-10.5176,-1.0762,-1.62398,50.2401,48.0801,-1.54189,-1.74568,-1.92283,-2.03395,34.7208,101.04,31.9585,55.8777,35.601,32.0414,34.2041,35.1983,96.2222,-2.1173,-0.080499,0,100,0,0,50,51.086,0,2.86956,2.98662,8.62322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
525,23:19:01.160,44.1209,-12.8503,-10.3476,-1.0762,-1.62398,50.2401,48.5701,-1.54189,-1.64568,-1.82283,-1.94395,34.8008,100.92,31.9585,55.8777,35.601,32.0414,34.2041,34.8983,96.2222,-2.1173,-0.080499,0,100,0,0,50,51.086,0,2.86956,2.98662,8.62322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
526,23:19:11.160,44.1209,-12.8503,-10.9976,-1.0762,-1.62398,50.2401,48.2445,-1.54189,-1.64568,-1.82283,-1.94395,34.4008,100.82,32.0485,55.9877,35.601,32.0414,34.2041,35.0883,96.3522,-2.1173,-0.080499,0,100,0,0,50,51.086,0,2.86956,2.98662,8.52322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
527,23:19:21.160,44.0209,-12.8503,-9.81917,-1.0762,-1.62398,50.2401,48.4845,-1.54189,-1.64568,-1.82283,-1.94395,34.8408,100.91,32.0485,55.8877,35.601,32.0414,34.2041,34.9383,96.4622,-2.1173,-0.080499,0,100,0,0,50,51.086,0,2.86956,2.98662,8.61322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
528,23:19:31.160,44.0209,-12.8503,-10.2092,-1.0762,-1.62398,50.2401,48.7045,-1.45189,-1.64568,-1.82283,-1.94395,34.6008,100.91,32.0485,55.8877,35.601,32.0414,34.2041,35.6283,96.5722,-2.1173,-0.080499,0,100,0,0,50,51.176,0,2.86956,2.98662,8.61322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
529,23:19:41.160,44.0209,-12.8503,-10.6692,-1.0762,-1.62398,50.1401,48.9545,-1.45189,-1.54568,-1.82283,-1.94395,34.6408,100.93,32.0485,55.9777,35.601,32.0414,34.2041,35.0164,96.5722,-2.1173,-0.080499,0,100,0,0,50,51.176,0,2.86956,2.98662,8.61322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
530,23:19:51.160,44.0209,-12.7503,-10.1692,-1.0762,-1.53398,50.1401,48.3345,-1.45189,-1.54568,-1.82283,-1.94395,34.4573,100.93,32.0485,55.9777,35.601,32.0414,34.1141,34.8464,96.6722,-2.1173,-0.080499,0,100,0,0,50,51.176,0,2.86956,2.98662,8.61322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
531,23:20:01.160,44.0209,-12.7503,-10.3692,-1.0762,-1.53398,50.1401,49.1945,-1.45189,-1.54568,-1.82283,-1.94395,34.2273,101.02,32.0485,55.8877,35.601,32.0414,34.1141,34.9964,96.6722,-2.1173,-0.080499,0,100,0,0,50,51.176,0,2.86956,2.98662,8.61322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
532,23:20:11.160,44.0209,-12.7503,-10.3992,-1.0762,-1.53398,50.1401,48.3745,-1.45189,-1.54568,-1.82283,-1.94395,34.6473,101.04,32.0485,55.8877,35.601,32.0414,34.1141,34.8264,96.7722,-2.1173,-0.080499,0,100,0,0,50,51.286,0,2.86956,2.98662,8.61322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
533,23:20:21.160,44.0209,-12.7503,-10.1092,-1.0762,-1.53398,50.1401,48.3045,-1.45189,-1.44568,-1.82283,-1.94395,34.7673,101.13,32.0485,55.8877,35.601,32.0414,34.1141,34.9264,96.7722,-2.1173,-0.080499,0,100,0,0,50,51.286,0,2.86956,2.98662,8.61322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
534,23:20:31.160,44.0209,-12.7503,-10.5192,-1.0762,-1.53398,50.1401,48.1945,-1.45189,-1.44568,-1.82283,-1.94395,35.1173,101.03,32.0485,55.8877,35.601,32.0414,34.1141,34.9964,96.7722,-2.1173,-0.080499,0,100,0,0,50,51.386,0,2.86956,2.98662,8.71322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
535,23:20:41.160,44.0209,-12.7503,-10.1092,-1.0762,-1.53398,50.1401,48.0945,-1.45189,-1.44568,-1.82283,-1.94395,34.6073,101.03,32.0485,55.9777,35.601,32.0414,34.1141,35.2364,96.7722,-2.1173,-0.080499,0,100,0,0,50,51.486,0,2.86956,2.98662,8.62322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
536,23:20:51.160,44.0209,-12.7503,-10.7092,-1.0762,-1.53398,50.1401,48.7445,-1.45189,-1.44568,-1.82283,-1.94395,34.7273,101.03,32.0485,56.1377,35.601,32.0414,34.1141,34.8164,96.7722,-2.1173,-0.080499,0,100,0,0,50,51.486,0,2.86956,2.98662,8.71322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
537,23:21:01.160,44.0209,-12.7503,-10.7592,-1.0762,-1.53398,50.1401,48.5245,-1.45189,-1.44568,-1.82283,-1.94395,34.5073,101.03,32.0485,56.1377,35.601,32.0414,34.1141,34.6964,96.7722,-2.1173,-0.080499,0,100,0,0,50,51.586,0,2.86956,2.98662,8.62322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
538,23:21:11.160,44.0209,-12.6503,-10.7692,-1.0762,-1.53398,50.1401,48.6545,-1.45189,-1.44568,-1.82283,-1.94395,34.4573,101.23,32.0485,55.9277,35.601,32.0414,34.1141,34.7964,96.6722,-2.1173,-0.080499,0,100,0,0,50,51.586,0,2.86956,2.98662,8.51322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
539,23:21:21.160,44.0209,-12.6503,-10.1592,-1.0762,-1.53398,50.1401,48.1745,-1.45189,-1.44568,-1.82283,-1.94395,34.8273,101.13,32.0485,55.8177,35.601,32.0414,34.1141,34.9164,96.6722,-2.1173,-0.080499,0,100,0,0,50,51.686,0,2.86956,2.98662,8.62322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
540,23:21:31.160,44.0209,-12.6503,-10.2192,-1.0762,-1.53398,50.1401,49.1145,-1.45189,-1.44568,-1.82283,-1.94395,35.0773,101.13,32.0485,55.8177,35.601,32.0414,34.1141,35.1364,96.5722,-2.1173,-0.080499,0,100,0,0,50,51.686,0,2.86956,2.98662,8.62322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
541,23:21:41.160,44.0209,-12.5503,-10.0892,-1.0762,-1.53398,50.1401,48.4445,-1.45189,-1.44568,-1.82283,-1.94395,34.9973,100.93,32.0485,55.9177,35.601,32.0414,34.1141,34.9964,96.4722,-2.1173,-0.080499,0,100,0,0,50,51.686,0,2.86956,2.98662,8.72322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
542,23:21:51.160,44.0209,-12.5503,-10.3092,-1.0762,-1.53398,50.1401,48.5545,-1.45189,-1.44568,-1.82283,-1.94395,34.5773,101.04,32.0485,56.0377,35.601,32.0414,34.1141,35.1864,96.4722,-2.1173,-0.080499,0,100,0,0,50,51.686,0,2.86956,2.98662,8.63322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
543,23:22:01.160,44.0209,-12.5503,-10.4692,-1.0762,-1.53398,50.1401,48.4345,-1.45189,-1.44568,-1.82283,-1.94395,34.6673,101.14,32.0485,56.0377,35.601,32.0414,34.1141,35.0164,96.3522,-2.1173,-0.080499,0,100,0,0,50,51.786,0,2.86956,2.98662,8.63322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
544,23:22:11.160,44.0209,-12.5503,-10.6292,-1.0762,-1.53398,50.1401,48.6145,-1.45189,-1.44568,-1.82283,-1.94395,34.8473,101.36,32.0485,55.9377,35.601,32.0414,34.1141,34.5664,96.3522,-2.1173,-0.080499,0,100,0,0,50,51.786,0,2.86956,2.98662,8.63322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
545,23:22:21.160,44.0209,-12.5503,-10.1993,-1.0762,-1.53398,50.1401,48.5245,-1.45189,-1.53568,-1.82283,-1.94395,34.5673,101.07,32.0485,55.8177,35.601,32.0414,34.1141,34.8664,96.3522,-2.1173,-0.080499,0,100,0,0,50,51.886,0,2.86956,2.98662,8.52322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
546,23:22:31.160,44.0209,-12.5503,-10.4593,-1.0762,-1.53398,50.1401,48.8545,-1.45189,-1.53568,-1.91283,-1.94395,34.5573,101.07,32.0485,55.9077,35.601,32.0414,34.1141,34.9764,96.3522,-2.1173,-0.080499,0,100,0,0,50,51.886,0,2.86956,2.98662,8.52322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
547,23:22:41.160,44.0209,-12.4503,-10.5693,-1.0762,-1.53398,50.1401,48.0745,-1.45189,-1.53568,-1.91283,-1.94395,34.8527,100.85,32.0485,55.9077,35.601,32.0414,34.1141,34.7364,96.2322,-2.1173,-0.080499,0,100,0,0,50,51.886,0,2.86956,2.98662,8.52322,1,1,1,1,0,0,0,1,1,1,1,1,1,0
548,23:22:51.160,44.0209,-12.4503,-10.2893,-1.0762,-1.53398,50.1401,48.7045,-1.45189,-1.53568,-1.91283,-1.94395,34.6327,101.16,32.0485,55.7977,35.601,32.0414,34.2041,34.6564,96.2322,-2.1173,-0.080499,0,100,0,0,50,51.886,0,2.86956,2.98662,8.52091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
549,23:23:01.160,44.0209,-12.4503,-9.77931,-1.0762,-1.53398,50.1401,48.5845,-1.45189,-1.53568,-1.91283,-1.94395,34.7527,101.28,32.0485,55.6977,35.601,32.0414,34.2041,35.2864,96.2322,-2.1173,-0.080499,0,100,0,0,50,51.986,0,2.86956,2.98662,8.52091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
550,23:23:11.160,44.0209,-12.4503,-9.65931,-1.0762,-1.53398,50.1401,48.4845,-1.45189,-1.53568,-1.91283,-1.94395,34.6027,101.3,32.0485,55.6977,35.601,32.0414,34.2041,34.8664,96.1322,-2.1173,-0.080499,0,100,0,0,50,51.986,0,2.86956,2.98662,8.52091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
551,23:23:21.160,44.0209,-12.4503,-10.3393,-1.0762,-1.53398,50.1401,48.6845,-1.45189,-1.53568,-1.91283,-1.94395,34.6227,101.2,32.0485,55.7877,35.601,32.1414,34.2041,34.7964,96.1322,-2.1173,-0.080499,0,100,0,0,50,52.086,0,2.86956,2.98662,8.52091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
552,23:23:31.160,44.0209,-12.4503,-10.3493,-1.0762,-1.53398,50.1401,48.7807,-1.45189,-1.53568,-1.91283,-1.94395,34.6227,101.2,32.0485,55.8977,35.601,32.1414,34.2041,35.1764,96.0222,-2.1173,-0.080499,0,100,0,0,50,52.086,0,2.76956,2.98662,8.52091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
553,23:23:41.160,44.0209,-12.4503,-9.99931,-1.0762,-1.53398,50.1401,48.3207,-1.45189,-1.53568,-1.91283,-1.94395,34.8327,101.2,32.0485,55.9977,35.601,32.1414,34.2041,34.9864,96.0222,-2.1173,-0.080499,0,100,0,0,50,52.186,0,2.76956,2.98662,8.52091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
554,23:23:51.160,44.0209,-12.3503,-9.87931,-1.0762,-1.53398,50.1401,48.6807,-1.45189,-1.53568,-1.91283,-1.94395,34.8827,101.19,32.0485,55.9977,35.601,32.1414,34.1041,34.861,96.0222,-2.1173,-0.080499,0,100,0,0,50,52.286,0,2.85956,2.98662,8.52091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
555,23:24:01.160,44.0209,-12.3503,-9.93931,-1.0762,-1.53398,50.1401,48.2707,-1.45189,-1.53568,-1.91283,-1.94395,34.0927,101.08,32.0485,55.9977,35.601,32.1414,34.1041,34.841,96.0222,-2.1173,-0.080499,0,100,0,0,50,52.286,0,2.76956,2.98662,8.31091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
556,23:24:11.160,44.0209,-12.3503,-10.2593,-1.1762,-1.53398,50.1401,48.5807,-1.45189,-1.53568,-1.91283,-1.94395,34.2227,100.97,32.0485,55.9077,35.601,32.1414,34.1041,34.961,96.0122,-2.1173,-0.080499,0,100,0,0,50,52.396,0,2.76956,2.98662,8.31091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
557,23:24:21.160,44.0209,-12.3503,-10.1593,-1.1762,-1.53398,50.1401,48.2607,-1.45189,-1.53568,-1.91283,-1.94395,34.6227,100.87,32.0485,55.7977,35.601,32.0514,34.1041,34.821,96.0122,-2.1173,-0.080499,0,100,0,0,50,52.396,0,2.76956,2.98662,8.51091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
558,23:24:31.160,44.0209,-12.3503,-10.3593,-1.1762,-1.53398,50.1401,48.3507,-1.45189,-1.53568,-1.91283,-1.94395,34.5027,100.86,32.0485,55.8877,35.601,31.9514,34.1041,34.801,96.0122,-2.1173,-0.080499,0,100,0,0,50,52.496,0,2.76956,2.98662,8.42091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
559,23:24:41.160,44.0209,-12.3503,-9.96931,-1.0862,-1.53398,50.1401,48.3507,-1.45189,-1.53568,-1.91283,-1.94395,34.4327,100.96,32.0485,55.7977,35.601,31.9514,34.1041,35.071,96.1122,-2.1173,0.019501,0,100,0,0,50,52.496,0,2.76956,2.98662,8.42091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
560,23:24:51.160,44.0209,-12.2503,-10.0893,-1.0862,-1.53398,50.1401,48.3507,-1.45189,-1.53568,-1.91283,-1.94395,34.7927,100.87,32.0485,55.7977,35.601,31.9514,34.1041,34.831,96.1122,-2.1173,0.019501,0,100,0,0,50,52.496,0,2.87956,2.98662,8.62091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
561,23:25:01.160,44.0209,-12.2503,-10.1193,-1.0862,-1.53398,50.1401,48.8407,-1.45189,-1.53568,-1.91283,-1.94395,34.6027,100.86,32.0485,55.6977,35.601,31.9514,34.1041,34.831,96.1122,-2.1173,0.019501,0,100,0,0,50,52.596,0,2.87956,2.98662,8.73091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
562,23:25:11.160,44.0209,-12.2503,-9.72931,-1.0862,-1.53398,50.1401,48.6507,-1.45189,-1.53568,-1.91283,-1.94395,34.4427,100.95,32.0485,55.7977,35.601,31.9514,34.1041,34.731,96.3222,-2.1173,0.019501,0,100,0,0,50,52.596,0,2.87956,2.98662,8.53091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
563,23:25:21.160,44.0209,-12.2503,-10.3993,-1.0862,-1.53398,50.1401,48.5007,-1.45189,-1.53568,-1.82283,-1.94395,34.5727,101.16,32.0485,55.6977,35.601,31.9514,34.1041,34.471,96.4422,-2.1173,0.019501,0,100,0,0,50,52.696,0,2.87956,2.98662,8.53091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
564,23:25:31.160,44.0209,-12.2503,-9.93931,-1.0862,-1.53398,50.1401,48.5107,-1.45189,-1.53568,-1.82283,-1.94395,35.0927,101.41,32.0485,55.6977,35.501,31.9514,34.1041,34.941,96.4522,-2.1173,0.019501,0,100,0,0,50,52.696,0,2.87956,2.98662,8.53091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
565,23:25:41.160,44.0209,-12.2503,-10.5754,-1.0862,-1.53398,50.1401,48.4107,-1.45189,-1.53568,-1.82283,-1.94395,34.6442,101.19,32.0485,55.8077,35.501,31.9514,34.1041,34.851,96.5522,-2.1173,0.019501,0,100,0,0,50,52.696,0,2.77956,2.98662,8.43091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
566,23:25:51.160,44.0209,-12.2503,-10.1554,-1.0862,-1.53398,50.1401,48.1407,-1.45189,-1.53568,-1.82283,-1.94395,34.9242,101.19,32.0485,56.0177,35.501,31.9514,34.1041,34.881,96.6522,-2.1173,0.019501,0,100,0,0,50,52.696,0,2.77956,2.98662,8.43091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
567,23:26:01.160,44.0209,-12.1503,-10.2154,-1.0862,-1.53398,50.1401,48.8107,-1.45189,-1.53568,-1.82283,-1.94395,34.7142,100.87,32.0485,56.0177,35.501,31.9514,34.1041,34.531,96.6522,-2.1173,0.019501,0,100,0,0,50,52.696,0,2.77956,2.98662,8.43091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
568,23:26:11.160,44.0209,-12.1503,-10.0854,-1.0862,-1.53398,50.1401,48.6307,-1.45189,-1.53568,-1.82283,-1.94395,34.8442,101.06,32.0485,55.9177,35.501,31.9514,34.1041,35.101,96.6522,-2.1173,0.019501,0,100,0,0,50,52.696,0,2.77956,3.08662,8.43091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
569,23:26:21.160,44.0209,-12.1503,-9.58543,-1.1762,-1.53398,50.1401,48.4607,-1.45189,-1.53568,-1.82283,-1.94395,34.7242,100.97,32.0485,55.8177,35.501,31.9514,34.1041,34.961,96.6522,-2.1173,0.019501,0,100,0,0,50,52.696,0,2.77956,3.08662,8.43091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
570,23:26:31.160,44.0209,-12.1503,-9.67543,-1.1762,-1.53398,50.1401,48.4107,-1.45189,-1.53568,-1.82283,-1.94395,34.2642,100.97,32.0485,55.8177,35.501,31.9514,34.1041,34.751,96.6522,-2.1173,0.019501,0,100,0,0,50,52.696,0,2.77956,3.08662,8.43091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
571,23:26:41.160,44.0209,-12.1503,-9.86543,-1.1762,-1.53398,50.1401,48.4207,-1.54189,-1.53568,-1.82283,-1.94395,34.3842,100.97,31.9585,55.9077,35.501,31.9514,34.1041,35.291,96.6522,-2.1173,0.019501,0,100,0,0,50,52.696,0,2.77956,3.08662,8.43091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
572,23:26:51.160,44.0209,-12.1503,-9.82543,-1.0862,-1.53398,50.1401,48.3807,-1.54189,-1.53568,-1.82283,-1.94395,34.7442,101.06,31.9585,55.9077,35.501,31.9514,34.1041,34.531,96.5622,-2.1173,0.019501,0,100,0,0,50,52.696,0,2.77956,3.08662,8.52091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
573,23:27:01.160,44.0209,-12.1503,-9.84543,-1.0862,-1.53398,50.1401,48.2552,-1.54189,-1.53568,-1.82283,-1.94395,34.0142,101.06,31.9585,55.9077,35.501,31.9514,34.1041,34.631,96.5622,-2.1173,0.019501,0,100,0,0,50,52.696,0,2.77956,3.08662,8.31091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
574,23:27:11.160,44.0209,-12.0503,-9.81543,-1.0862,-1.43398,50.1401,48.6352,-1.54189,-1.53568,-1.82283,-1.94395,34.8142,101.06,31.9585,55.9077,35.401,31.9514,34.1041,34.961,96.5622,-2.1173,0.019501,0,100,0,0,50,52.696,0,2.77956,3.08662,8.40091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
575,23:27:21.160,44.0209,-12.0503,-9.15543,-1.0862,-1.43398,50.1401,48.4852,-1.54189,-1.53568,-1.82283,-1.94395,34.3342,100.961,31.9585,55.8177,35.401,31.9514,34.1041,35.351,96.5622,-2.1173,0.019501,0,100,0,0,50,52.606,0,2.77956,3.08662,8.20091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
576,23:27:31.160,44.0209,-12.0503,-9.68543,-1.0862,-1.43398,50.1401,48.4152,-1.54189,-1.53568,-1.82283,-1.94395,33.9542,100.851,31.9585,55.9077,35.401,31.9514,34.1041,34.851,96.5622,-2.1173,0.019501,0,100,0,0,50,52.606,0,2.67956,2.99662,7.99091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
577,23:27:41.160,44.0209,-12.0503,-9.47543,-1.0862,-1.43398,50.1401,48.3952,-1.54189,-1.53568,-1.82283,-1.94395,34.8342,100.951,31.9585,55.7977,35.401,31.9514,34.1041,35.051,96.5622,-2.1173,0.019501,0,100,0,0,50,52.606,0,2.67956,2.99662,8.20091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
578,23:27:51.160,44.0209,-12.0503,-9.11543,-1.0862,-1.43398,50.1401,48.5552,-1.54189,-1.53568,-1.82283,-1.84395,34.5765,100.961,31.9585,55.8977,35.401,31.9514,34.1041,34.881,96.5622,-2.0173,0.019501,0,100,0,0,50,52.606,0,2.67956,2.99662,8.11091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
579,23:28:01.160,44.0209,-12.0503,-9.71543,-1.0862,-1.43398,50.1401,48.3152,-1.54189,-1.53568,-1.82283,-1.84395,34.5465,101.171,31.9585,55.8977,35.401,31.9514,34.1041,34.641,96.5622,-2.0173,0.019501,0,100,0,0,50,52.606,0,2.67956,2.99662,8.11091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
580,23:28:11.160,44.0209,-11.9503,-9.92543,-1.0862,-1.43398,50.1401,48.9352,-1.54189,-1.53568,-1.82283,-1.84395,34.1165,101.071,31.9585,55.6977,35.401,31.9514,34.1041,34.691,96.5622,-2.0173,0.019501,0,100,0,0,50,52.496,0,2.67956,2.99662,8.11091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
581,23:28:21.160,44.0209,-11.9503,-9.60543,-1.0862,-1.43398,50.1401,49.3152,-1.54189,-1.53568,-1.82283,-1.84395,34.8065,100.961,31.9585,55.7877,35.401,31.9514,34.1041,34.901,96.4622,-2.0173,0.019501,0,100,0,0,50,52.496,0,2.67956,2.99662,8.31091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
582,23:28:31.160,44.0209,-11.9503,-9.79543,-1.0862,-1.43398,50.1401,48.6052,-1.54189,-1.53568,-1.82283,-1.84395,34.7665,100.861,31.9585,55.7877,35.401,31.9514,34.1041,34.741,96.4622,-2.0173,0.019501,0,100,0,0,50,52.496,0,2.67956,2.99662,8.41091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
583,23:28:41.160,44.0209,-11.9503,-9.84636,-1.0862,-1.43398,50.1401,48.3052,-1.54189,-1.63568,-1.82283,-1.84395,34.9965,100.951,31.9585,55.8877,35.401,31.9514,34.1041,35.1384,96.4419,-2.0173,0.019501,0,100,0,0,50,52.496,0,2.76956,2.99662,8.52091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
584,23:28:51.160,44.0209,-11.9503,-9.19636,-1.0862,-1.43398,50.1401,48.8452,-1.54189,-1.63568,-1.82283,-1.84395,34.7965,101.101,31.9585,55.7977,35.401,31.9514,34.1041,35.4084,96.4419,-2.0173,0.019501,0,100,0,0,50,52.396,0,2.76956,2.99662,8.52091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
585,23:29:01.160,44.0209,-11.9503,-9.57636,-1.0862,-1.43398,50.0401,48.5952,-1.54189,-1.63568,-1.82283,-1.84395,34.5765,100.991,31.9585,55.8077,35.401,31.9514,34.1041,34.5984,96.4419,-2.0173,0.019501,0,100,0,0,50,52.396,0,2.76956,2.99662,8.43091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
586,23:29:11.160,44.0209,-11.8503,-9.80636,-1.0862,-1.43398,50.0401,48.3952,-1.54189,-1.63568,-1.82283,-1.84395,34.2765,101.091,31.9585,55.8077,35.401,31.9514,34.1041,34.5984,96.4419,-2.0173,0.019501,0,100,0,0,50,52.396,0,2.76956,2.99662,8.33091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
587,23:29:21.160,44.0209,-11.8503,-9.58636,-1.0862,-1.43398,50.0401,48.2552,-1.54189,-1.63568,-1.82283,-1.84395,34.5765,100.781,31.9585,55.8077,35.401,31.9514,34.1041,34.7084,96.4419,-2.0173,0.019501,0,100,0,0,50,52.296,0,2.76956,2.99662,8.22091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
588,23:29:31.160,44.0209,-11.8503,-9.42636,-0.986197,-1.43398,50.0401,48.3252,-1.54189,-1.63568,-1.82283,-1.84395,34.8965,100.661,31.9585,55.8077,35.401,31.9514,34.1041,34.5284,96.4419,-2.0173,0.019501,0,100,0,0,50,52.296,0,2.76956,2.99662,8.22091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
589,23:29:41.160,44.0209,-11.8503,-9.81636,-0.986197,-1.43398,50.0401,48.9352,-1.54189,-1.63568,-1.82283,-1.84395,34.8965,100.441,31.9585,55.8977,35.401,31.9514,34.1041,34.9784,96.4419,-2.0173,0.019501,0,100,0,0,50,52.296,0,2.76956,2.99662,8.22091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
590,23:29:51.160,44.0209,-11.8503,-10.1064,-0.986197,-1.43398,50.0401,48.0652,-1.54189,-1.63568,-1.82283,-1.84395,34.4665,100.551,31.9585,55.8977,35.401,31.9514,34.1041,35.1184,96.4419,-2.0173,0.019501,0,100,0,0,50,52.296,0,2.67956,2.99662,8.12091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
591,23:30:01.160,44.0209,-11.8503,-9.55636,-0.986197,-1.43398,50.0401,48.3552,-1.54189,-1.63568,-1.82283,-1.84395,34.6065,100.651,31.9585,55.8977,35.401,31.9514,34.0041,34.8284,96.4419,-2.0173,0.019501,0,100,0,0,50,52.296,0,2.67956,2.99662,8.12091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
592,23:30:11.160,44.0209,-11.7503,-9.96636,-0.986197,-1.43398,50.0401,48.3552,-1.54189,-1.63568,-1.82283,-1.84395,34.3865,100.871,31.9585,56.0077,35.401,31.9514,34.0041,34.5684,96.4419,-2.0173,0.019501,0,100,0,0,50,52.296,0,2.67956,2.99662,8.12091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
593,23:30:21.160,44.0209,-11.7503,-9.85636,-0.986197,-1.43398,50.0401,48.3552,-1.54189,-1.63568,-1.82283,-1.84395,34.3337,100.891,31.9585,55.9177,35.401,31.9514,34.0041,34.3384,96.4419,-2.0173,0.019501,0,100,0,0,50,52.296,0,2.67956,2.99662,8.12091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
594,23:30:31.160,44.0209,-11.7503,-9.74636,-0.986197,-1.43398,50.0401,48.2552,-1.54189,-1.63568,-1.82283,-1.84395,34.6637,100.991,31.9585,55.9177,35.401,31.9514,34.0041,34.5684,96.4419,-2.0173,0.019501,0,100,0,0,50,52.196,0,2.67956,2.99662,8.21091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
595,23:30:41.160,44.0209,-11.7503,-9.34636,-0.986197,-1.33398,50.0401,48.3652,-1.54189,-1.63568,-1.82283,-1.84395,34.2137,100.671,31.9585,56.0077,35.401,31.9514,34.0041,34.4784,96.5419,-2.0173,0.019501,0,100,0,0,50,52.196,0,2.67956,2.99662,8.12091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
596,23:30:51.160,44.0209,-11.7503,-9.81636,-0.986197,-1.33398,50.0401,48.3863,-1.54189,-1.63568,-1.82283,-1.84395,34.7537,100.661,31.9585,56.0077,35.401,32.0414,34.0041,35.0484,96.5419,-2.0173,0.019501,0,100,0,0,50,52.196,0,2.67956,2.99662,8.32091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
597,23:31:01.160,44.0209,-11.7503,-9.38636,-0.986197,-1.33398,50.0401,48.0863,-1.54189,-1.63568,-1.82283,-1.84395,34.4537,100.561,31.9585,55.9177,35.401,32.0414,34.0041,35.0484,96.5419,-2.0173,0.019501,0,100,0,0,50,52.286,0,2.67956,2.99662,8.32091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
598,23:31:11.160,44.0209,-11.6503,-9.55574,-0.986197,-1.33398,50.0401,48.2363,-1.54189,-1.63568,-1.82283,-1.84395,34.6237,100.661,31.9585,55.8177,35.401,31.9414,34.0941,34.7084,96.5419,-2.0173,0.019501,0,100,0,0,50,52.286,0,2.67956,2.99662,8.23091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
599,23:31:21.160,44.0209,-11.6503,-9.77574,-0.986197,-1.33398,50.0401,48.6363,-1.54189,-1.63568,-1.82283,-1.84395,34.5037,100.761,31.9585,55.7077,35.401,31.9414,34.0941,35.2284,96.5419,-2.0173,0.119501,0,100,0,0,50,52.286,0,2.67956,2.99662,8.24091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
600,23:31:31.160,43.9209,-11.6503,-9.59574,-0.986197,-1.33398,50.0401,48.4163,-1.54189,-1.63568,-1.82283,-1.84395,34.6537,100.871,31.9585,55.7077,35.401,31.9414,34.0941,35.2484,96.5419,-2.0173,0.119501,0,100,0,0,50,52.286,0,2.67956,2.99662,8.34091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
601,23:31:41.160,43.9209,-11.6503,-9.60574,-0.986197,-1.33398,50.0401,48.4863,-1.54189,-1.63568,-1.72283,-1.74395,34.1637,100.981,31.9585,55.8077,35.401,31.9414,34.0941,34.4684,96.6419,-2.0173,0.119501,0,100,0,0,50,52.286,0,2.67956,2.99662,8.13091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
602,23:31:51.160,43.9209,-11.6503,-9.40574,-0.986197,-1.33398,50.0401,48.7063,-1.54189,-1.63568,-1.72283,-1.74395,34.4437,100.771,31.9585,55.8077,35.401,31.9414,34.0941,34.7184,96.6419,-2.0173,0.119501,0,100,0,0,50,52.286,0,2.67956,2.99662,8.02091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
603,23:32:01.160,43.9209,-11.6503,-9.66574,-0.986197,-1.33398,50.0401,48.1263,-1.54189,-1.63568,-1.72283,-1.74395,34.5337,100.771,31.9585,55.8077,35.401,31.9414,34.0941,34.6684,96.6419,-2.0173,0.119501,0,100,0,0,50,52.286,0,2.67956,2.99662,8.02091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
604,23:32:11.160,43.9209,-11.6503,-9.99574,-0.986197,-1.33398,50.0401,48.1363,-1.54189,-1.63568,-1.72283,-1.74395,34.2437,100.771,31.9585,55.8077,35.401,31.9414,34.0941,34.6784,96.6419,-2.0173,0.119501,0,100,0,0,50,52.286,0,2.67956,2.99662,8.02091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
605,23:32:21.160,43.9209,-11.5503,-9.46574,-0.986197,-1.23398,50.0401,48.1363,-1.54189,-1.63568,-1.72283,-1.74395,34.4437,100.771,31.9585,55.8077,35.401,31.9414,34.0941,34.5784,96.7619,-2.0173,0.119501,0,100,0,0,50,52.286,0,2.67956,2.99662,8.02091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
606,23:32:31.160,43.9209,-11.5503,-9.71574,-0.986197,-1.23398,50.0401,48.2463,-1.54189,-1.63568,-1.72283,-1.74395,34.6137,100.771,31.9585,55.8077,35.401,31.9414,34.0941,34.5584,96.7619,-2.0173,0.119501,0,100,0,0,50,52.286,0,2.67956,2.99662,8.02091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
607,23:32:41.160,43.9209,-11.5503,-9.21574,-0.986197,-1.23398,50.0401,48.2463,-1.54189,-1.63568,-1.72283,-1.74395,34.0837,100.771,31.9585,55.7077,35.401,31.9414,34.0941,34.7884,96.6719,-2.0173,0.119501,0,100,0,0,50,52.286,0,2.67956,2.99662,7.92091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
608,23:32:51.160,43.9209,-11.5503,-9.50574,-0.986197,-1.23398,50.0401,48.7263,-1.54189,-1.63568,-1.72283,-1.74395,34.5337,100.871,31.9585,55.7077,35.401,31.9414,34.0941,34.6984,96.6719,-2.0173,0.119501,0,100,0,0,50,52.286,0,2.67956,2.99662,8.01091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
609,23:33:01.160,43.9209,-11.5503,-9.36574,-0.986197,-1.23398,50.0401,48.3363,-1.54189,-1.63568,-1.72283,-1.74395,34.8337,100.871,31.9585,55.8077,35.401,31.9414,34.0941,34.7984,96.6719,-2.0173,0.119501,0,100,0,0,50,52.286,0,2.67956,2.99662,8.12091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
610,23:33:11.160,43.9209,-11.5503,-9.61574,-0.986197,-1.23398,50.0401,48.3463,-1.54189,-1.63568,-1.72283,-1.74395,34.6025,100.981,31.9585,55.9077,35.401,31.9414,34.0941,34.8284,96.6719,-2.0173,0.119501,0,100,0,0,50,52.286,0,2.67956,2.99662,8.12091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
611,23:33:21.160,43.9209,-11.5503,-9.38574,-0.986197,-1.23398,50.0401,48.4763,-1.54189,-1.63568,-1.72283,-1.74395,34.4825,101.201,31.9585,55.9077,35.401,31.9414,34.0941,34.6384,96.6719,-2.0173,0.119501,0,100,0,0,50,52.286,0,2.67956,2.99662,8.12091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
612,23:33:31.160,43.9209,-11.4403,-10.0857,-0.986197,-1.23398,50.0401,48.1763,-1.54189,-1.63568,-1.72283,-1.74395,34.5025,101.001,31.9585,55.8177,35.401,31.9414,34.0941,35.3905,96.6719,-2.0173,0.119501,0,100,0,0,50,52.286,0,2.67956,2.99662,8.12091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
613,23:33:41.160,43.9209,-11.4403,-9.60574,-0.986197,-1.23398,50.0401,48.4863,-1.54189,-1.63568,-1.72283,-1.74395,34.5225,100.991,31.9585,55.7077,35.401,31.9414,34.0941,35.1405,96.6719,-2.0173,0.119501,0,100,0,0,50,52.286,0,2.67956,2.99662,8.03091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
614,23:33:51.160,43.9209,-11.4403,-8.61574,-0.986197,-1.23398,50.0401,48.3563,-1.54189,-1.63568,-1.72283,-1.74395,34.2625,100.991,31.9585,55.6077,35.301,32.0314,34.0941,34.5005,96.6719,-2.0173,0.119501,0,100,0,0,50,52.396,0,3.43956,2.34662,7.91091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
615,23:34:01.160,43.9209,-11.4403,-8.98574,-0.986197,-1.23398,50.0401,48.1363,-1.54189,-1.63568,-1.72283,-1.74395,34.8225,100.991,31.9585,55.7077,34.901,32.0314,34.0941,34.7105,96.6719,-2.0173,0.119501,0,100,0,0,50,52.396,0,4.60956,1.59662,7.04091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
616,23:34:11.160,43.9209,-11.4403,-9.85589,-0.986197,-1.23398,50.0401,48.1363,-1.54189,-1.63568,-1.72283,-1.74395,34.6925,100.891,31.9585,55.7077,33.931,31.9414,34.0941,34.7205,96.6719,-2.0173,0.119501,0,100,0,0,50,52.396,0,7.92956,0.596621,4.73091,1,1,1,1,0,0,0,1,1,1,1,1,1,0
617,23:34:21.160,43.9209,-11.3403,-9.10589,-0.986197,-1.23398,50.0401,48.0263,-1.54189,-1.63568,-1.72283,-1.74395,34.6925,100.991,31.9585,55.6077,30.181,31.9414,34.0941,34.9905,96.6719,-2.0173,0.119501,0,100,0,0,50,52.396,0,-6.7553,0.516621,-4.12045,1,1,1,1,0,0,0,1,1,1,1,1,1,0
618,23:34:31.160,43.9209,-11.3403,-9.17589,-0.986197,-1.23398,50.0401,48.6063,-1.54189,-1.63568,-1.72283,-1.74395,34.6025,100.891,31.9585,55.6077,30.301,31.9414,34.0941,34.5805,96.6719,-2.0173,0.029501,0,100,0,0,50,52.306,0,-4.4253,0.926621,-3.99045,1,1,1,1,0,0,0,1,1,1,1,1,1,0
619,23:34:41.160,43.9209,-11.3403,-9.52589,-0.986197,-1.23398,50.0401,48.0663,-1.54189,-1.63568,-1.72283,-1.74395,34.8025,100.881,31.9585,55.6077,30.201,31.9414,34.0941,35.6805,96.6719,-1.9173,0.029501,0,100,0,0,50,52.306,0,-6.33512,0.726621,-4.41045,1,1,1,1,0,0,0,1,1,1,1,1,1,0
620,23:34:51.160,43.9209,-11.3403,-9.48589,-0.886197,-1.13398,50.0401,48.4663,-1.54189,-1.63568,-1.72283,-1.74395,34.1125,100.571,31.9585,55.6977,30.491,31.9414,34.0941,34.7005,96.7619,-1.9173,0.029501,0,100,0,0,50,52.306,0,-5.78512,0.626621,-3.47045,1,1,1,1,0,0,0,1,1,1,1,1,1,0
621,23:35:01.160,43.9209,-11.3403,-9.14589,-0.786197,-1.13398,50.0401,48.3963,-1.54189,-1.63568,-1.72283,-1.74395,34.3925,100.571,31.9585,55.6077,31.111,31.9414,34.0941,34.7305,96.6519,-1.9173,0.029501,0,100,0,0,50,52.306,0,-4.15512,0.496621,-2.04045,1,1,1,1,0,0,0,1,1,1,1,1,1,0
622,23:35:11.160,43.9209,-11.3403,-8.88589,-0.786197,-1.03398,50.0401,48.3063,-1.54189,-1.63568,-1.72283,-1.74395,34.6125,100.471,31.9585,55.4977,31.421,31.9414,34.0941,35.0705,96.7419,-1.9173,-0.070499,0,100,0,0,50,52.206,0,-2.42512,0.496621,-1.19045,1,1,1,1,0,0,0,1,1,1,1,1,1,0
623,23:35:21.160,43.9209,-11.3403,-9.46589,-0.786197,-1.03398,50.0401,48.5563,-1.54189,-1.63568,-1.72283,-1.74395,34.4825,100.561,31.9585,55.5077,31.521,31.8414,34.0941,34.7505,96.7419,-1.8173,-0.070499,0,100,0,0,50,52.206,0,-1.87512,0.496621,-0.88045,1,1,1,1,0,0,0,1,1,1,1,1,1,0
624,23:35:31.160,43.9209,-11.2403,-9.18589,-0.786197,-1.03398,50.0401,48.2163,-1.54189,-1.63568,-1.72283,-1.64395,34.6225,100.471,31.9585,55.5977,31.621,31.9314,34.0941,34.8505,96.8419,-1.8173,-0.070499,0,100,0,0,50,52.096,0,-1.57512,0.496621,-0.78045,1,1,1,1,0,0,0,1,1,1,1,1,1,0
625,23:35:41.160,43.9209,-11.2403,-9.26589,-0.786197,-1.03398,50.0401,48.5465,-1.54189,-1.54568,-1.62283,-1.64395,34.7425,100.331,31.9585,55.7077,31.531,31.9314,34.0941,34.6505,97.1019,-1.8173,-0.070499,0,100,0,0,50,52.096,0,-1.65512,0.596621,-1.09045,1,1,1,1,0,0,0,1,1,1,1,1,1,0
626,23:35:51.160,43.9209,-11.2403,-9.55589,-0.786197,-1.03398,50.0401,48.4165,-1.54189,-1.54568,-1.62283,-1.64395,34.6725,100.431,31.9585,55.7077,31.221,31.8314,34.0941,34.6505,97.0819,-1.8173,-0.070499,0,100,0,0,50,52.096,0,-3.30512,0.596621,-1.95045,1,1,1,1,0,0,0,1,1,1,1,1,1,0
627,23:36:01.160,43.9209,-11.2403,-9.56589,-0.786197,-1.12398,50.0401,48.3465,-1.54189,-1.54568,-1.62283,-1.54395,34.8125,100.541,31.9585,55.6177,31.021,31.8314,34.0941,34.5405,97.1819,-1.7173,-0.070499,0,100,0,0,50,51.996,0,-3.53512,0.696621,-2.36045,1,1,1,1,0,0,0,1,1,1,1,1,1,0
628,23:36:11.160,43.9209,-11.2403,-9.44589,-0.786197,-1.12398,50.0401,48.6065,-1.45189,-1.54568,-1.52283,-1.54395,34.7036,100.641,31.9585,55.6177,30.6071,31.7314,34.0941,34.8105,97.4019,-1.7173,-0.070499,0,100,0,0,50,51.796,0,-4.15512,0.806621,-3.54045,1,1,1,1,0,0,0,1,1,1,1,1,1,0
629,23:36:21.160,43.9209,-11.2403,-8.81589,-0.786197,-1.12398,50.0401,48.1765,-1.45189,-1.44568,-1.52283,-1.54395,34.3536,100.641,31.9585,55.5077,29.9871,31.5314,34.0941,34.6705,97.4019,-1.7173,-0.070499,0,100,0,0,50,51.696,0,-5.34512,0.806621,-4.83208,1,1,1,1,0,0,0,1,1,1,1,1,1,0
630,23:36:31.160,43.9209,-11.1403,-9.18589,-0.786197,-1.12398,50.0401,48.4765,-1.45189,-1.44568,-1.42283,-1.44395,34.3536,100.741,31.9585,55.3977,29.3771,31.4214,34.0041,34.6605,97.6019,-1.6173,-0.070499,0,100,0,0,50,51.586,0,-6.68885,0.906621,-6.10208,1,1,1,1,0,0,0,1,1,1,1,1,1,0
631,23:36:41.160,43.9209,-11.1403,-9.29589,-0.686197,-1.12398,50.0401,48.0965,-1.45189,-1.44568,-1.42283,-1.44395,34.6536,100.741,31.8585,55.2977,29.1671,31.6114,34.0041,35.1405,97.6019,-1.6173,-0.070499,0,100,0,0,50,51.486,0,-7.12885,0.906621,-6.52208,1,1,1,1,0,0,0,1,1,1,1,1,1,0
632,23:36:51.160,43.9209,-11.1403,-9.21589,-0.586197,-1.12398,50.0401,48.2265,-1.35189,-1.34568,-1.42283,-1.44395,34.7936,100.741,31.7585,55.2977,28.9671,31.7179,34.0041,34.8205,97.8119,-1.6173,-0.070499,0,100,0,0,50,51.486,0,-7.44885,0.906621,-6.73208,1,1,1,1,0,0,0,1,1,1,1,1,1,0
633,23:37:01.160,43.9209,-11.1403,-8.92589,-0.586197,-1.12398,50.0401,48.0965,-1.35189,-1.34568,-1.32283,-1.34395,34.2836,100.841,31.6585,55.3977,28.8671,31.6179,34.0041,34.6405,97.9219,-1.5173,-0.070499,0,100,0,0,50,51.486,0,-7.21885,0.906621,-6.73208,1,1,1,1,0,0,0,1,1,1,1,1,1,0
634,23:37:11.160,43.9209,-11.1403,-9.23589,-0.586197,-1.12398,50.0401,48.3065,-1.35189,-1.34568,-1.32283,-1.24395,34.6336,100.751,31.6585,55.3977,28.6671,31.6179,34.0041,34.5805,98.0219,-1.5173,-0.070499,0,100,0,0,50,51.386,0,-7.77885,0.906621,-7.24208,1,1,1,1,0,0,0,1,1,1,1,1,1,0
635,23:37:21.160,43.9209,-11.1403,-9.29589,-0.586197,-1.03398,50.0401,48.5265,-1.25189,-1.24568,-1.21283,-1.24395,34.4036,100.641,31.6585,55.3077,28.5671,31.6179,34.0041,34.4405,98.1219,-1.5173,-0.070499,0,100,0,0,50,51.2802,0,-8.10885,0.906621,-7.66208,1,1,1,1,0,0,0,1,1,1,1,1,1,0
636,23:37:31.160,43.9209,-11.1403,-9.22589,-0.486197,-1.03398,50.0401,48.6965,-1.25189,-1.24568,-1.21283,-1.24395,34.2536,100.421,31.6585,55.0977,28.3571,31.5179,33.9041,34.5305,98.2319,-1.4173,-0.070499,0,100,0,0,50,51.1802,0,-8.11885,0.906621,-7.87208,1,1,1,1,0,0,0,1,1,1,1,1,1,0
637,23:37:41.160,43.9209,-11.0403,-8.25135,-0.376793,-0.933984,50.0401,48.2065,-1.15189,-1.24568,-1.11283,-1.14395,34.3536,100.421,31.6585,55.0977,28.1571,31.6079,33.9041,35.0705,98.3319,-1.4173,-0.070499,0,100,0,0,50,51.0802,0,-8.22885,1.00662,-8.62208,1,1,1,1,0,0,0,1,1,1,1,1,1,0
638,23:37:51.160,43.9209,-11.0403,-9.48135,-0.376793,-0.933984,50.0401,48.2365,-1.15189,-1.14568,-1.11283,-1.14395,34.0936,100.411,31.6585,55.1877,27.8471,31.5179,33.9041,34.4105,98.4319,-1.3173,-0.070499,0,100,0,0,50,50.9802,0,-8.11885,1.10662,-9.04208,1,1,1,1,0,0,0,1,1,1,1,1,1,0
639,23:38:01.160,43.9209,-11.0403,-9.11135,-0.376793,-0.933984,49.9401,48.1265,-1.05189,-1.14568,-1.01283,-1.03395,34.7536,100.451,31.6585,55.2077,27.5471,31.5179,33.8041,34.6305,98.5319,-1.3173,-0.070499,0,100,0,0,50,50.8802,0,-8.01885,1.20662,-10.0121,1,1,1,1,0,0,0,1,1,1,1,1,1,0
640,23:38:11.160,43.9209,-11.0403,-9.62135,-0.376793,-0.933984,49.9401,48.2665,-1.05189,-1.14568,-0.912833,-0.933951,34.4936,100.341,31.6585,55.1077,27.1371,31.3079,33.8041,34.4805,98.7419,-1.3173,-0.070499,0,100,0,0,50,50.5702,0,-7.90885,1.30662,-10.7421,1,1,1,1,0,0,0,1,1,1,1,1,1,0
641,23:38:21.160,43.9209,-11.0403,-9.45135,-0.276793,-0.933984,49.9401,48.0665,-0.951889,-1.04568,-0.912833,-0.833951,33.9836,100.451,31.6585,55.2055,26.7171,31.1979,33.8941,34.9705,98.8519,-1.2173,-0.070499,0,100,0,0,50,50.2702,0,-7.80885,1.40662,-11.6521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
642,23:38:31.160,43.9209,-11.0403,-9.11135,-0.276793,-0.933984,49.9401,48.1265,-0.951889,-1.04568,-0.812833,-0.833951,34.3736,100.241,31.6585,55.2055,26.4171,31.1979,33.8941,34.4805,98.9519,-1.2173,-0.070499,0,100,0,0,50,49.9602,0,-7.59885,1.61662,-12.6621,1,1,1,1,0,0,0,1,1,1,1,1,1,0
643,23:38:41.160,43.9209,-11.0403,-8.95135,-0.176793,-0.833984,49.9401,48.7365,-0.851889,-0.945684,-0.812833,-0.733951,34.6736,100.141,31.5585,55.2155,26.1071,31.1979,33.8941,34.1705,99.0519,-1.1173,-0.070499,0,100,0,0,50,49.7602,0,-10.2688,1.30662,-13.2021,1,1,1,1,0,0,0,1,1,1,1,1,1,0
644,23:38:51.160,43.9209,-10.9403,-8.61135,-0.176793,-0.833984,49.9401,48.2365,-0.851889,-0.945684,-0.712833,-0.533951,34.4036,100.031,31.4585,55.1055,26.8571,31.2979,33.8941,34.3805,99.1619,-1.1173,-0.070499,0,100,0,0,50,49.5602,0,-9.48885,1.08662,-10.8196,1,1,1,1,0,0,0,1,1,1,1,1,1,0
645,23:39:01.160,43.9209,-10.9403,-9.29135,-0.0767926,-0.633984,49.9401,48.8965,-0.851889,-0.845684,-0.712833,-0.533951,34.3536,100.046,31.3585,54.9955,31.5571,31.2979,33.8941,34.3605,99.2619,-1.1173,-0.070499,0,100,0,0,50,49.3502,0,0.404502,1.54662,0.720414,1,1,1,1,0,0,0,1,1,1,1,1,1,0
646,23:39:11.160,43.9209,-10.9403,-8.54135,0.0232074,-0.533984,49.9401,48.2165,-0.751889,-0.845684,-0.612833,-0.423951,34.2891,100.146,31.3585,54.7855,32.9896,31.2979,33.8941,34.1029,99.3819,-0.917299,-0.070499,0,100,0,0,50,49.2502,0,3.0245,1.45662,4.09084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
647,23:39:21.160,43.9209,-10.9403,-8.91135,0.0232074,-0.433984,49.9401,48.614,-0.641889,-0.745684,-0.512833,-0.323951,34.7391,99.6963,31.3585,54.8755,33.0996,31.2979,33.8941,34.2729,99.4819,-0.707299,-0.070499,0,100,0,0,50,49.0502,0,3.2245,1.34662,4.32084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
648,23:39:31.160,43.9209,-10.8403,-9.01135,0.123207,-0.433984,49.9401,48.634,-0.641889,-0.745684,-0.512833,-0.323951,34.5891,99.5863,31.3585,54.8755,33.0996,31.2979,33.8941,34.2929,99.6319,-0.607299,-0.070499,0,100,0,0,50,48.8502,0,3.0345,1.34662,4.02084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
649,23:39:41.160,43.9209,-10.8403,-8.54135,0.123207,-0.433984,49.9401,48.314,-0.541889,-0.745684,-0.412833,-0.323951,33.9491,99.3763,31.3585,54.8855,33.0996,31.2979,33.8041,34.2929,99.6319,-0.607299,-0.070499,0,100,0,0,50,48.7502,0,2.9345,1.34662,3.92084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
650,23:39:51.160,43.9209,-10.8403,-8.89135,0.123207,-0.433984,49.9401,48.374,-0.541889,-0.745684,-0.412833,-0.413951,34.8791,99.4863,31.3585,54.8855,33.0996,31.0979,33.8041,34.0629,99.7419,-0.607299,-0.070499,0,100,0,0,50,48.4402,0,3.0245,1.34662,4.12084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
651,23:40:01.160,43.9209,-10.8403,-8.91135,0.123207,-0.433984,49.9401,48.634,-0.541889,-0.745684,-0.412833,-0.413951,34.5091,99.6163,31.3585,54.8855,33.0996,30.9979,33.8041,34.1929,99.8419,-0.607299,-0.070499,0,100,0,0,50,48.1402,0,3.1345,1.34662,4.23084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
652,23:40:11.160,43.8209,-10.8403,-9.22135,0.123207,-0.433984,49.9401,48.184,-0.541889,-0.745684,-0.412833,-0.413951,34.6891,99.7263,31.3585,54.7755,33.1996,30.8879,33.8041,34.2129,99.8419,-0.607299,-0.070499,0,100,0,0,50,47.7302,0,3.1345,1.34662,4.43084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
653,23:40:21.160,43.8209,-10.8403,-8.49135,0.123207,-0.433984,49.9401,48.284,-0.541889,-0.745684,-0.412833,-0.513951,34.7091,99.8263,31.3585,54.5655,33.1996,30.8879,33.8041,33.9129,99.8419,-0.607299,-0.070499,0,100,0,0,50,47.3202,0,3.2345,1.34662,4.54084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
654,23:40:31.160,43.8209,-10.8403,-8.89135,0.123207,-0.433984,49.9401,48.594,-0.541889,-0.645684,-0.412833,-0.513951,34.2191,99.7263,31.2585,54.4555,33.1996,30.9879,33.8041,34.0129,99.9419,-0.607299,0.019501,0,100,0,0,50,47.0102,0,3.3345,1.44662,4.84084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
655,23:40:41.160,43.8209,-10.7403,-9.07135,0.123207,-0.433984,49.9401,48.214,-0.441889,-0.645684,-0.412833,-0.513951,34.1791,99.6263,31.1585,54.3455,33.1996,30.9879,33.8041,33.9129,99.9419,-0.607299,0.019501,0,100,0,0,50,46.7002,0,3.2245,1.44662,4.84084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
656,23:40:51.160,43.8209,-10.7403,-8.83898,0.123207,-0.433984,49.9401,48.524,-0.441889,-0.645684,-0.412833,-0.513951,34.2591,99.7263,31.1585,54.4455,32.8996,30.9879,33.8041,33.9129,99.9419,-0.607299,0.019501,0,100,0,0,50,46.3902,0,2.9045,1.44662,4.12084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
657,23:41:01.160,43.8209,-10.7403,-8.75898,0.123207,-0.333984,49.9401,48.144,-0.441889,-0.645684,-0.502833,-0.613951,34.3291,99.7263,31.1585,54.5555,32.5996,30.9879,33.7041,34.0129,99.9419,-0.607299,0.019501,0,100,0,0,50,46.0902,0,2.4745,1.44662,3.59084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
658,23:41:11.160,43.8209,-10.7403,-8.47898,0.123207,-0.333984,49.9401,48.244,-0.441889,-0.645684,-0.502833,-0.613951,34.6791,99.8363,31.1585,54.5555,32.4996,30.9879,33.6041,34.0129,100.052,-0.607299,0.019501,0,100,0,0,50,45.5702,0,2.2645,1.44662,3.48084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
659,23:41:21.160,43.8209,-10.7403,-9.01898,0.123207,-0.333984,49.9401,48.024,-0.441889,-0.645684,-0.502833,-0.613951,34.6591,99.7363,31.1585,54.5555,32.4996,31.0879,33.6041,33.9629,100.052,-0.607299,0.019501,0,100,0,0,50,45.1602,0,2.2645,1.44662,3.48084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
660,23:41:31.160,43.8209,-10.6403,-8.39898,0.123207,-0.333984,49.9401,47.924,-0.441889,-0.645684,-0.502833,-0.613951,34.291,99.8263,31.1585,54.4555,32.4996,31.0879,33.6041,34.4129,100.052,-0.607299,0.124513,0,100,0,0,50,44.7502,0,2.2645,1.54662,3.57084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
661,23:41:41.160,43.8209,-10.6403,-8.58898,0.123207,-0.333984,49.9401,47.974,-0.441889,-0.645684,-0.502833,-0.613951,35.001,99.7363,31.1585,54.3555,32.5896,31.0879,33.6041,33.8029,100.022,-0.607299,0.124513,0,100,0,0,50,44.3402,0,2.3645,1.54662,3.78084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
662,23:41:51.160,43.8209,-10.6403,-8.92898,0.0332074,-0.333984,49.9401,48.174,-0.441889,-0.645684,-0.502833,-0.613951,34.871,99.5163,31.1585,54.2555,32.6896,31.0879,33.6041,34.0229,100.022,-0.607299,0.124513,0,100,0,0,50,43.9402,0,2.4645,1.54662,3.99084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
663,23:42:01.160,43.8209,-10.6403,-8.31898,0.0332074,-0.333984,49.9401,48.174,-0.441889,-0.645684,-0.502833,-0.613951,34.531,99.5163,31.1585,54.1455,32.6896,31.1879,33.6041,33.8329,100.022,-0.607299,0.124513,0,100,0,0,50,43.5302,0,2.4645,1.64662,3.99084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
664,23:42:11.160,43.8209,-10.6403,-8.07898,0.0332074,-0.333984,49.9401,48.074,-0.441889,-0.645684,-0.502833,-0.613951,34.801,99.5063,31.1585,54.1455,32.7896,31.1879,33.6041,34.0429,100.022,-0.607299,0.224513,0,100,0,0,50,43.1202,0,2.4645,1.64662,4.19084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
665,23:42:21.160,43.8209,-10.6403,-8.87898,0.0332074,-0.333984,49.9401,48.294,-0.441889,-0.645684,-0.502833,-0.613951,34.781,99.6963,31.1585,54.1455,32.7896,31.2979,33.6041,34.1729,100.022,-0.607299,0.224513,0,100,0,0,50,42.7102,0,2.4645,1.74662,4.40084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
666,23:42:31.160,43.8209,-10.5403,-8.85898,0.0332074,-0.333984,49.9401,47.984,-0.441889,-0.545684,-0.502833,-0.613951,34.411,99.6963,31.1585,54.1455,32.8896,31.4979,33.6041,33.6029,100.022,-0.607299,0.224513,0,100,0,0,50,42.4102,0,2.4645,1.74662,4.50084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
667,23:42:41.160,43.8209,-10.5403,-8.82898,0.0332074,-0.333984,49.9401,48.204,-0.441889,-0.545684,-0.502833,-0.613951,34.971,99.6963,31.1585,54.1455,32.9896,31.4979,33.5041,33.9929,100.022,-0.607299,0.224513,0,100,0,0,50,42.1002,0,2.4645,1.84662,4.71084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
668,23:42:51.160,43.8209,-10.5403,-9.22898,0.0332074,-0.333984,49.9401,48.354,-0.441889,-0.545684,-0.502833,-0.613951,34.881,99.6063,31.1585,54.2455,33.1896,31.4979,33.5041,33.7329,100.022,-0.697299,0.224513,0,100,0,0,50,41.8002,0,2.5645,1.84662,4.91084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
669,23:43:01.160,43.8209,-10.5403,-8.57918,0.0332074,-0.333984,49.9401,47.924,-0.441889,-0.545684,-0.602833,-0.613951,34.531,99.5063,31.2485,54.2455,33.2896,31.5979,33.5041,34.5429,100.022,-0.697299,0.224513,0,100,0,0,50,41.5902,0,2.5645,1.84662,4.91084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
670,23:43:11.160,43.8209,-10.5403,-8.70918,0.0332074,-0.333984,49.9401,48.064,-0.441889,-0.545684,-0.602833,-0.613951,34.431,99.5063,31.3485,54.2455,33.3896,31.5979,33.5041,33.6829,100.022,-0.697299,0.224513,0,100,0,0,50,41.3802,0,2.5645,1.84662,4.82084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
671,23:43:21.160,43.8209,-10.5403,-8.61918,0.0332074,-0.333984,49.9401,48.034,-0.441889,-0.545684,-0.602833,-0.613951,34.931,99.5063,31.3485,54.0555,33.4996,31.5979,33.5041,33.6229,100.022,-0.697299,0.224513,0,100,0,0,50,41.0802,0,2.4745,1.95662,5.02084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
672,23:43:31.160,43.8209,-10.5403,-8.55918,0.0332074,-0.333984,49.9401,47.9506,-0.441889,-0.545684,-0.602833,-0.613951,34.941,99.5063,31.5485,54.1455,33.5996,31.8079,33.5041,33.9129,100.022,-0.697299,0.224513,0,100,0,0,50,40.8706,0,2.4745,1.95662,5.02084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
673,23:43:41.160,43.8209,-10.5403,-8.30918,0.0332074,-0.333984,49.9401,47.9506,-0.441889,-0.545684,-0.602833,-0.613951,34.731,99.2863,31.5485,54.0555,33.7996,31.8079,33.5041,33.5629,100.022,-0.697299,0.224513,0,100,0,0,50,40.6706,0,2.4745,2.05662,5.23084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
674,23:43:51.160,43.8209,-10.5403,-8.29918,0.0332074,-0.333984,49.9401,48.1606,-0.441889,-0.545684,-0.602833,-0.613951,35.121,99.1763,31.6485,54.1555,33.8996,31.9079,33.5041,33.5417,100.022,-0.697299,0.224513,0,100,0,0,50,40.5706,0,2.5645,2.05662,5.54084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
675,23:44:01.160,43.8209,-10.6303,-8.31918,0.0332074,-0.333984,49.9401,48.0906,-0.441889,-0.545684,-0.602833,-0.613951,34.591,99.2763,31.6485,54.0555,34.0996,31.9079,33.5041,33.6417,99.9119,-0.697299,0.224513,0,100,0,0,50,40.3706,0,2.6745,2.15662,5.75084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
676,23:44:11.160,43.8209,-10.7303,-8.15918,0.0332074,-0.333984,49.9401,47.9906,-0.441889,-0.545684,-0.602833,-0.613951,34.9676,99.5063,31.7485,54.0555,34.0996,31.8079,33.5041,33.7817,99.9119,-0.697299,0.224513,0,100,0,0,50,40.2706,0,2.6745,2.15662,5.75084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
677,23:44:21.160,43.8209,-10.8303,-8.37918,0.0332074,-0.333984,49.9401,48.0906,-0.441889,-0.545684,-0.602833,-0.613951,34.2176,99.6263,31.7485,54.0555,34.1996,31.9079,33.5041,33.5917,99.9119,-0.697299,0.224513,0,100,0,0,50,40.0606,0,2.6745,2.15662,5.75084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
678,23:44:31.160,43.8209,-10.8303,-8.80918,0.0332074,-0.333984,49.9401,47.8806,-0.441889,-0.545684,-0.602833,-0.613951,34.6676,99.7263,31.8585,53.9455,34.2996,31.9079,33.5041,33.4917,99.9119,-0.697299,0.224513,0,100,0,0,50,39.9606,0,2.5845,2.25662,5.95084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
679,23:44:41.160,43.8209,-10.8303,-8.71918,0.0332074,-0.333984,49.9401,47.9606,-0.441889,-0.545684,-0.602833,-0.613951,34.7276,99.7263,31.8585,53.9455,34.3996,31.9079,33.5041,33.5917,99.9119,-0.697299,0.224513,0,100,0,0,50,39.9606,0,2.5845,2.25662,6.25084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
680,23:44:51.160,43.8209,-10.9303,-8.70918,0.0332074,-0.333984,49.9401,47.9406,-0.441889,-0.545684,-0.602833,-0.613951,34.5376,99.6163,31.8585,53.9455,34.5996,32.0079,33.5041,33.5017,99.9119,-0.697299,0.224513,0,100,0,0,50,39.9606,0,2.6745,2.35662,6.57084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
681,23:45:01.160,43.8209,-11.0303,-8.42918,0.0332074,-0.333984,49.9401,48.1506,-0.441889,-0.545684,-0.702833,-0.613951,34.8376,99.5063,31.8585,54.0455,34.6996,32.0079,33.5041,33.7617,99.8119,-0.797299,0.224513,0,100,0,0,50,39.8606,0,2.6745,2.35662,6.67084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
682,23:45:11.160,43.8209,-11.1403,-8.46918,0.0332074,-0.333984,49.9401,48.1606,-0.441889,-0.545684,-0.702833,-0.613951,34.9676,99.5063,31.9585,54.0455,34.6996,32.0079,33.5041,33.7217,99.8119,-0.797299,0.224513,0,100,0,0,50,39.8606,0,2.6745,2.45662,6.78084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
683,23:45:21.160,43.8209,-11.1403,-8.77918,0.0332074,-0.333984,49.9401,48.1806,-0.441889,-0.545684,-0.702833,-0.613951,34.2676,99.5963,31.9585,54.1555,34.8096,32.0079,33.5041,33.3717,99.8119,-0.797299,0.224513,0,100,0,0,50,39.8606,0,2.6745,2.45662,6.78084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
684,23:45:31.160,43.8209,-11.2403,-8.55918,0.0332074,-0.333984,49.9401,47.9606,-0.441889,-0.545684,-0.702833,-0.613951,34.5576,99.8263,31.9585,53.9455,34.9096,32.0079,33.5041,33.5917,99.8119,-0.797299,0.224513,0,100,0,0,50,39.8606,0,2.6745,2.5659,6.98084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
685,23:45:41.160,43.8209,-11.3403,-8.44918,0.0332074,-0.333984,49.9401,48.3106,-0.441889,-0.545684,-0.702833,-0.713951,35.0276,99.7163,31.9585,53.8455,34.9096,32.0079,33.4041,33.6017,99.7119,-0.797299,0.224513,0,100,0,0,50,39.8606,0,2.7845,2.5659,7.20084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
686,23:45:51.160,43.8209,-11.4403,-8.28918,0.0332074,-0.333984,49.9401,48.1806,-0.441889,-0.545684,-0.702833,-0.713951,34.5076,99.5763,31.9585,53.8455,35.0096,32.0079,33.4041,33.8417,99.7119,-0.797299,0.224513,0,100,0,0,50,39.8606,0,2.7845,2.6659,7.30084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
687,23:46:01.160,43.8209,-11.4403,-8.19918,0.0332074,-0.333984,49.9401,48.3206,-0.531889,-0.545684,-0.702833,-0.713951,35.1476,99.4763,31.9585,53.8455,35.1096,32.0079,33.4041,33.9417,99.7119,-0.797299,0.224513,0,100,0,0,50,39.8606,0,2.7845,2.6659,7.71084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
688,23:46:11.160,43.8209,-11.4403,-8.88825,0.0332074,-0.333984,49.9401,47.7606,-0.531889,-0.545684,-0.702833,-0.713951,35.0576,99.3763,31.9585,53.9355,35.2096,32.0079,33.4041,34.5717,99.7119,-0.797299,0.224513,0,100,0,0,50,39.8606,0,2.7845,2.7659,7.81084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
689,23:46:21.160,43.8209,-11.5403,-8.45825,0.0332074,-0.333984,49.9401,48.3306,-0.531889,-0.545684,-0.702833,-0.713951,35.0676,99.2763,31.9585,53.9355,35.2096,32.0079,33.3041,33.6517,99.7119,-0.797299,0.224513,0,100,0,0,50,39.7606,0,2.7845,2.7659,7.92084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
