Row,Time,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Booster Heat Ex Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 1 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 2 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 3,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 4,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Flow LPM,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Pre-Booster Heat Ex Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Relative Humidity,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Ext Fan Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Pump P1 Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V1 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V2 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V3 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V4 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V5 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP COP,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Electrical Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Heat Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Cooling HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Ext Fan Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Tray Heater Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Water Isolators Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.1 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.2 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P4 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P5 Status
690,23:46:31.160,43.8209,-11.5403,-8.55825,0.0332074,-0.333984,49.8401,48.4006,-0.531889,-0.635684,-0.702833,-0.713951,34.2676,99.4763,31.9585,53.8355,35.3096,31.9079,33.3041,33.4817,99.5019,-0.897299,0.224513,0,100,0,0,50,39.7606,0,2.7845,2.7659,7.92084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
691,23:46:41.160,43.8209,-11.5403,-8.46825,-0.0667926,-0.423984,49.8401,47.8306,-0.531889,-0.635684,-0.802833,-0.713951,34.7276,99.5763,32.0585,53.9255,35.4096,32.0079,33.3041,33.6217,99.5019,-0.897299,0.124513,0,100,0,0,50,39.7606,0,2.7845,2.8659,8.14084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
692,23:46:51.160,43.8209,-11.5403,-8.45825,-0.0667926,-0.423984,49.8401,47.9006,-0.531889,-0.635684,-0.802833,-0.713951,34.6076,99.4763,32.0585,53.9355,35.4096,32.0079,33.3041,33.5717,99.5019,-0.897299,0.124513,0,100,0,0,50,39.7606,0,2.7845,2.9759,8.24084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
693,23:47:01.160,43.8209,-11.6403,-8.62825,-0.0667926,-0.423984,49.8401,48.0206,-0.531889,-0.635684,-0.802833,-0.713951,34.8842,99.3663,32.0585,54.0455,35.5096,32.0079,33.3041,33.6617,99.4019,-0.897299,0.124513,0,100,0,0,50,39.7606,0,2.7845,2.9759,8.45084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
694,23:47:11.160,43.8209,-11.6403,-8.42825,-0.0667926,-0.423984,49.8401,48.3906,-0.641889,-0.635684,-0.802833,-0.713951,34.8542,99.2663,32.0585,53.9455,35.6096,32.0079,33.3041,33.5617,99.4019,-0.897299,0.124513,0,100,0,0,50,39.7606,0,2.8845,2.9759,8.66084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
695,23:47:21.160,43.8209,-11.7403,-8.71825,-0.0667926,-0.523984,49.8401,48.2906,-0.641889,-0.635684,-0.802833,-0.713951,34.9742,99.3663,32.0585,53.8555,35.6096,31.9079,33.3041,33.3617,99.3019,-0.897299,0.124513,0,100,0,0,50,39.7606,0,2.8845,2.9759,8.77084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
696,23:47:31.160,43.8209,-11.7403,-8.78825,-0.166793,-0.523984,49.8401,48.1006,-0.641889,-0.635684,-0.802833,-0.823951,34.7942,99.3663,32.0585,53.8555,35.6096,32.0079,33.3041,33.5617,99.3019,-0.997299,0.124513,0,100,0,0,50,39.7606,0,2.8845,2.9759,8.77084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
697,23:47:41.160,43.8209,-11.7403,-8.69825,-0.166793,-0.523984,49.8401,48.1206,-0.641889,-0.635684,-0.802833,-0.823951,34.7342,99.5863,32.0585,54.0555,35.6096,31.9079,33.3041,33.7517,99.1919,-0.997299,0.124513,0,100,0,0,50,39.7606,0,2.8845,2.9759,8.77084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
698,23:47:51.160,43.8209,-11.8403,-7.78825,-0.166793,-0.523984,49.8401,48.0306,-0.641889,-0.635684,-0.802833,-0.823951,34.6442,99.4863,32.0585,54.0555,35.6096,31.9079,33.2041,33.6917,99.0853,-0.997299,0.124513,0,100,0,0,50,39.7606,0,2.8845,2.9759,8.77084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
699,23:48:01.160,43.8209,-11.8403,-8.46825,-0.166793,-0.523984,49.8401,48.5606,-0.641889,-0.635684,-0.802833,-0.823951,34.7142,99.5863,32.0585,54.1655,35.6096,31.9079,33.2041,34.2617,99.0853,-0.997299,0.124513,0,100,0,0,50,39.7606,0,2.8845,2.9759,8.77084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
700,23:48:11.160,43.8209,-11.8403,-8.37825,-0.166793,-0.523984,49.8401,48.8814,-0.641889,-0.635684,-0.902833,-0.823951,35.0642,99.4963,32.0585,54.0655,35.6096,31.9079,33.2041,33.7617,99.0853,-0.997299,0.124513,0,100,0,0,50,39.8506,0,2.9945,2.9759,8.88084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
701,23:48:21.160,43.8209,-11.8403,-8.50825,-0.166793,-0.523984,49.8401,48.2214,-0.641889,-0.635684,-0.902833,-0.823951,34.9642,99.4963,32.0585,54.1555,35.6096,31.9079,33.2041,33.4217,98.9853,-0.997299,0.124513,0,100,0,0,50,39.8506,0,2.9945,2.9759,8.99084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
702,23:48:31.160,43.8209,-11.8403,-8.50825,-0.166793,-0.523984,49.8401,47.9814,-0.641889,-0.635684,-0.902833,-0.823951,34.5942,99.4963,32.0585,54.1555,35.7096,31.9079,33.1041,33.6373,98.8753,-0.997299,0.124513,0,100,0,0,50,39.8506,0,2.9945,2.9759,8.89084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
703,23:48:41.160,43.8209,-11.8403,-8.76825,-0.166793,-0.623984,49.8401,48.2914,-0.641889,-0.635684,-0.902833,-0.823951,34.8542,99.5863,32.0585,54.1555,35.7096,31.9079,33.1041,33.5373,98.8753,-0.997299,0.124513,0,100,0,0,50,39.8506,0,2.9945,2.9759,8.89084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
704,23:48:51.160,43.8209,-11.9403,-8.56825,-0.266793,-0.623984,49.8401,48.0414,-0.641889,-0.635684,-0.902833,-0.823951,34.7242,99.5863,32.0585,54.1555,35.7096,31.8079,33.1041,33.6473,98.7653,-0.997299,0.124513,0,100,0,0,50,39.8506,0,2.9945,2.9759,8.89084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
705,23:49:01.160,43.8209,-12.0403,-8.31825,-0.266793,-0.623984,49.8401,48.1014,-0.641889,-0.635684,-0.902833,-0.823951,34.5842,99.6963,32.0585,54.1555,35.7096,31.8079,33.1041,33.5173,98.7653,-0.997299,0.124513,0,100,0,0,50,39.8506,0,2.9945,2.9759,8.89084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
706,23:49:11.160,43.8209,-12.0403,-8.41825,-0.266793,-0.623984,49.8401,48.2414,-0.641889,-0.635684,-0.902833,-0.823951,34.5542,99.4963,32.0585,54.0655,35.7096,31.8079,33.1041,33.5173,98.7653,-0.997299,0.124513,0,100,0,0,50,39.8506,0,2.9945,2.9759,8.89084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
707,23:49:21.160,43.8209,-12.1503,-8.53825,-0.266793,-0.623984,49.8401,48.3814,-0.741889,-0.635684,-0.902833,-0.823951,34.6742,99.7263,32.0585,54.0655,35.7096,31.8079,33.1041,33.6873,98.6653,-0.997299,0.124513,0,100,0,0,50,39.8506,0,2.9945,2.9759,8.89084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
708,23:49:31.160,43.7209,-12.0503,-8.51825,-0.266793,-0.623984,49.8401,47.6614,-0.741889,-0.635684,-0.902833,-0.923951,34.8042,99.8363,32.0585,54.0655,35.7096,31.8079,33.1041,33.6073,98.5553,-1.0973,0.124513,0,100,0,0,50,39.7606,0,2.9945,2.9759,8.98084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
709,23:49:41.160,43.7209,-12.1403,-8.67825,-0.266793,-0.623984,49.8401,48.0414,-0.741889,-0.635684,-0.902833,-0.923951,34.6842,99.6363,32.0585,54.1555,35.7096,31.8079,33.1041,33.3873,98.5553,-1.0973,0.124513,0,100,0,0,50,39.7606,0,2.9945,2.9759,8.98084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
710,23:49:51.160,43.7209,-12.1403,-8.77825,-0.266793,-0.623984,49.8401,48.0414,-0.741889,-0.635684,-0.902833,-0.923951,34.7242,99.5263,31.9685,54.1555,35.7096,31.7079,33.1041,33.4773,98.4553,-1.0973,0.124513,0,100,0,0,50,39.6506,0,2.9945,2.9759,8.98084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
711,23:50:01.160,43.7209,-12.1403,-8.19825,-0.266793,-0.623984,49.8401,48.0314,-0.741889,-0.735684,-0.902833,-0.923951,34.7442,99.4163,31.9685,54.1555,35.7096,31.8079,33.1041,33.3873,98.4553,-1.0973,0.124513,0,100,0,0,50,39.6506,0,2.9945,2.9759,8.88084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
712,23:50:11.160,43.7209,-12.2503,-8.45528,-0.266793,-0.623984,49.8401,48.4614,-0.741889,-0.735684,-0.902833,-0.923951,35.0315,99.5363,31.9685,54.2555,35.7096,31.8079,33.1041,33.6773,98.4353,-1.0973,0.124513,0,100,0,0,50,39.6506,0,2.9945,2.9759,9.08084,1,1,1,1,0,0,0,1,1,1,1,1,1,0
713,23:50:21.160,43.7209,-12.2503,-8.94528,-0.266793,-0.623984,49.8401,48.2314,-0.741889,-0.735684,-1.00283,-0.923951,34.6615,99.5563,31.9685,54.1455,35.7096,31.7079,33.1041,33.8073,98.3453,-1.0973,0.124513,0,100,0,0,50,39.5506,0,2.9945,2.9759,8.98122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
714,23:50:31.160,43.7209,-12.3503,-8.53528,-0.266793,-0.623984,49.8401,48.0114,-0.741889,-0.735684,-1.00283,-0.923951,34.8615,99.6563,31.9685,54.2455,35.7096,31.7179,33.0041,33.4573,98.3453,-1.0973,0.124513,0,100,0,0,50,39.4506,0,2.9945,2.9759,8.98122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
715,23:50:41.160,43.7209,-12.3503,-9.08528,-0.266793,-0.623984,49.8401,47.8114,-0.741889,-0.735684,-1.00283,-0.923951,34.3415,99.7763,31.9685,54.2455,35.6196,31.8079,33.0041,33.0973,98.2353,-1.0973,0.124513,0,100,0,0,50,39.4506,0,2.9945,2.9759,8.87122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
716,23:50:51.160,43.7209,-12.3503,-9.01528,-0.266793,-0.623984,49.8401,48.1314,-0.741889,-0.735684,-1.00283,-0.923951,34.8415,99.6763,31.9685,54.3455,35.6196,31.8079,32.9041,33.9673,98.2353,-1.0973,0.124513,0,100,0,0,50,39.4506,0,2.9945,2.9759,8.98122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
717,23:51:01.160,43.7209,-12.3503,-8.44528,-0.266793,-0.623984,49.8401,48.2714,-0.741889,-0.735684,-1.00283,-0.923951,34.7415,99.7963,31.9685,54.3455,35.6196,31.7179,32.9041,33.5373,98.1353,-1.0973,0.124513,0,100,0,0,50,39.3506,0,2.9945,2.9759,9.08122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
718,23:51:11.160,43.7209,-12.4503,-8.71528,-0.266793,-0.623984,49.8401,48.4714,-0.741889,-0.735684,-1.00283,-0.923951,35.0415,99.7963,31.9685,54.2555,35.6196,31.7179,32.9041,33.5673,98.1353,-1.0973,0.124513,0,100,0,0,50,39.3506,0,2.9945,2.9759,9.08122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
719,23:51:21.160,43.7209,-12.4503,-8.15528,-0.266793,-0.623984,49.8401,47.9914,-0.741889,-0.735684,-1.00283,-0.923951,35.1315,99.7963,31.9685,54.2555,35.6196,31.7179,32.9041,33.5173,98.1353,-1.0973,0.124513,0,100,0,0,50,39.2506,0,2.9945,2.9759,9.08122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
720,23:51:31.160,43.7209,-12.4503,-8.36528,-0.266793,-0.623984,49.8401,48.0614,-0.741889,-0.735684,-1.00283,-0.923951,34.5415,99.7963,31.9685,54.2555,35.6196,31.7179,32.9041,33.5973,98.0453,-1.0973,0.124513,0,100,0,0,50,39.2506,0,2.9945,2.9759,8.98122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
721,23:51:41.160,43.7209,-12.5503,-8.84528,-0.266793,-0.623984,49.8401,48.1114,-0.741889,-0.735684,-1.00283,-0.923951,34.7515,99.7862,31.9685,54.3455,35.6196,31.8079,32.9041,33.4773,98.0453,-1.0973,0.124513,0,100,0,0,50,39.1406,0,2.9945,2.9759,8.98122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
722,23:51:51.160,43.7209,-12.5503,-8.31528,-0.266793,-0.723984,49.8401,47.9014,-0.741889,-0.735684,-1.00283,-0.923951,34.5215,99.8862,31.9685,54.2455,35.6196,32.0079,32.9041,33.3673,98.0453,-1.0973,0.124513,0,100,0,0,50,39.1406,0,2.9945,2.9759,8.98122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
723,23:52:01.160,43.7209,-12.5503,-8.39528,-0.266793,-0.723984,49.8401,48.1914,-0.741889,-0.735684,-1.00283,-0.923951,34.7415,100.116,31.9685,54.1455,35.6196,32.1079,32.9041,33.6773,97.9453,-1.0973,0.124513,0,100,0,0,50,39.2406,0,2.9945,2.9759,8.98122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
724,23:52:11.160,43.7209,-12.5503,-8.62528,-0.266793,-0.723984,49.8401,48.1514,-0.741889,-0.735684,-1.00283,-0.923951,34.8615,100.136,31.9685,54.1455,35.6196,32.1079,32.9041,33.2926,97.9453,-1.0973,0.124513,0,100,0,0,50,39.3406,0,2.9945,2.9759,9.08122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
725,23:52:21.160,43.7209,-12.5503,-8.07528,-0.266793,-0.723984,49.8401,48.3614,-0.741889,-0.735684,-1.00283,-0.923951,34.8815,100.136,31.9685,54.2455,35.6196,32.1079,32.9041,33.3926,97.9453,-1.0973,0.124513,0,100,0,0,50,39.3406,0,2.9945,2.9759,8.98122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
726,23:52:31.160,43.7209,-12.5503,-8.66528,-0.266793,-0.723984,49.8401,48.4214,-0.741889,-0.735684,-1.00283,-0.923951,34.9015,100.136,31.9685,54.3555,35.6196,32.1079,32.9041,33.5326,97.8453,-1.1973,0.124513,0,100,0,0,50,39.4406,0,2.9945,2.9759,8.78122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
727,23:52:41.160,43.7209,-12.6503,-9.22528,-0.266793,-0.723984,49.8401,48.3014,-0.741889,-0.735684,-1.10283,-1.02395,34.8715,100.026,31.9685,54.3555,35.6196,32.1079,32.9041,33.5926,97.8453,-1.1973,0.124513,0,100,0,0,50,39.5406,0,2.9945,2.9759,8.78122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
728,23:52:51.160,43.7209,-12.6503,-8.95528,-0.266793,-0.723984,49.8401,48.1314,-0.741889,-0.735684,-1.10283,-1.02395,34.8415,99.9362,32.0585,54.3555,35.7096,32.0179,32.9041,33.5926,97.7353,-1.1973,0.124513,0,100,0,0,50,39.6406,0,2.9945,2.9759,8.87122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
729,23:53:01.160,43.7209,-12.6503,-8.89528,-0.266793,-0.723984,49.8401,47.9787,-0.741889,-0.735684,-1.10283,-1.02395,34.8415,99.8262,32.0585,54.3555,35.7096,32.0179,32.9041,33.7026,97.7353,-1.1973,0.124513,0,100,0,0,50,39.6406,0,2.9945,2.9759,8.87122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
730,23:53:11.160,43.7209,-12.7563,-8.68528,-0.266793,-0.723984,49.8401,47.9887,-0.741889,-0.735684,-1.10283,-1.02395,35.0015,99.9362,32.0585,54.4555,35.7096,32.0179,32.9041,33.9326,97.7353,-1.1973,0.124513,0,100,0,0,50,39.7406,0,2.9945,2.9759,8.98122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
731,23:53:21.160,43.7209,-12.7563,-9.35528,-0.376793,-0.723984,49.8401,47.9787,-0.741889,-0.735684,-1.10283,-1.02395,34.8915,100.036,32.0585,54.5655,35.7096,32.0179,32.9041,33.4826,97.6353,-1.1973,0.124513,0,100,0,0,50,39.7406,0,2.9945,2.9759,8.98122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
732,23:53:31.160,43.7209,-12.7563,-8.79297,-0.376793,-0.723984,49.8401,48.2587,-0.741889,-0.735684,-1.10283,-1.02395,34.6884,100.036,32.0585,54.5655,35.7096,32.1079,32.9041,33.4726,97.6353,-1.1973,0.124513,0,100,0,0,50,39.8406,0,2.9945,2.9759,8.99122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
733,23:53:41.160,43.7209,-12.8563,-8.67297,-0.376793,-0.723984,49.8401,47.8587,-0.841889,-0.735684,-1.10283,-1.02395,34.9584,100.036,32.0585,54.4755,35.7096,32.1079,32.9041,33.6826,97.6353,-1.1973,0.124513,0,100,0,0,50,39.8406,0,2.9945,2.9759,8.99122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
734,23:53:51.160,43.7209,-12.8563,-8.77297,-0.376793,-0.723984,49.8401,47.9887,-0.841889,-0.835684,-1.10283,-1.02395,35.1884,99.8362,32.0585,54.4755,35.7096,32.0179,32.9941,33.5826,97.5253,-1.1973,0.124513,0,100,0,0,50,39.8406,0,2.9945,2.9759,8.99122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
735,23:54:01.160,43.7209,-12.8563,-9.01297,-0.376793,-0.723984,49.8401,48.0487,-0.841889,-0.835684,-1.10283,-1.02395,34.9284,99.8262,32.0585,54.5655,35.7096,32.0179,32.9941,33.5826,97.5253,-1.1973,0.124513,0,100,0,0,50,39.8406,0,2.9945,2.9759,9.08122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
736,23:54:11.160,43.7209,-12.9563,-8.52297,-0.376793,-0.723984,49.8401,47.9387,-0.841889,-0.835684,-1.10283,-1.02395,34.6984,99.9262,32.0585,54.4755,35.8096,32.0179,32.9941,33.7326,97.5153,-1.2973,0.124513,0,100,0,0,50,39.9406,0,2.9945,2.9759,8.99122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
737,23:54:21.160,43.7209,-12.9563,-8.57297,-0.376793,-0.723984,49.8401,48.1187,-0.841889,-0.835684,-1.10283,-1.02395,34.5584,100.056,32.0585,54.3755,35.8096,32.0179,32.9941,34.4926,97.5153,-1.2973,0.124513,0,100,0,0,50,40.0406,0,2.9945,2.9759,8.99122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
738,23:54:31.160,43.7209,-12.9563,-9.21297,-0.376793,-0.723984,49.8401,47.9887,-0.841889,-0.835684,-1.10283,-1.12395,34.7384,100.156,32.0585,54.3755,35.8096,32.0179,32.9941,34.2326,97.4253,-1.2973,0.124513,0,100,0,0,50,40.1506,0,2.9945,2.9759,8.99122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
739,23:54:41.160,43.7209,-12.9563,-8.59297,-0.376793,-0.723984,49.8401,48.2387,-0.841889,-0.835684,-1.10283,-1.12395,34.8484,100.056,32.0585,54.4655,35.8096,32.0179,32.9941,33.6926,97.4253,-1.2973,0.124513,0,100,0,0,50,40.1506,0,2.9945,2.9759,9.08122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
740,23:54:51.160,43.7209,-12.9563,-9.02297,-0.376793,-0.823984,49.8401,48.2587,-0.841889,-0.835684,-1.10283,-1.12395,34.6984,100.056,32.0585,54.5655,35.8096,32.0179,32.9941,33.8026,97.3253,-1.2973,0.124513,0,100,0,0,50,40.2506,0,2.9945,2.9759,8.99122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
741,23:55:01.160,43.7209,-13.0563,-9.13297,-0.376793,-0.823984,49.8401,47.7587,-0.841889,-0.835684,-1.10283,-1.12395,35.0384,100.146,32.0585,54.5655,35.8096,32.0179,32.9941,33.9226,97.3253,-1.2973,0.124513,0,100,0,0,50,40.3506,0,2.9945,2.9759,9.08122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
742,23:55:11.160,43.7209,-13.0563,-8.67297,-0.376793,-0.823984,49.8401,47.9687,-0.841889,-0.835684,-1.10283,-1.12395,34.6484,100.256,32.0585,54.5655,35.8096,32.0179,32.9941,33.9726,97.3253,-1.2973,0.124513,0,100,0,0,50,40.3506,0,2.9945,2.9759,8.98122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
743,23:55:21.160,43.7209,-13.1563,-9.19297,-0.376793,-0.823984,49.8401,48.4487,-0.841889,-0.835684,-1.20283,-1.12395,34.7284,100.256,32.0585,54.5655,35.8096,32.0179,32.9941,33.9126,97.3253,-1.2973,0.124513,0,100,0,0,50,40.4506,0,2.9945,2.9759,9.08122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
744,23:55:31.160,43.7209,-13.1563,-8.48297,-0.376793,-0.823984,49.8401,47.8487,-0.841889,-0.835684,-1.20283,-1.12395,34.9284,100.156,32.0585,54.5655,35.8096,32.0179,32.9941,33.8026,97.1953,-1.2973,0.124513,0,100,0,0,50,40.4506,0,2.9945,2.9759,9.09122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
745,23:55:41.160,43.7209,-13.1563,-8.67297,-0.376793,-0.823984,49.8401,48.2387,-0.841889,-0.935684,-1.20283,-1.12395,34.9984,100.046,32.0585,54.6755,35.8096,32.0179,33.0941,34.3626,97.1953,-1.2973,0.0245131,0,100,0,0,50,40.5506,0,2.9945,2.9759,9.09122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
746,23:55:51.160,43.7209,-13.1563,-9.55297,-0.376793,-0.823984,49.7401,48.0087,-0.841889,-0.935684,-1.20283,-1.12395,34.7084,100.046,32.0585,54.6755,35.8096,32.0179,33.0941,34.3126,97.1953,-1.2973,0.0245131,0,100,0,0,50,40.6506,0,2.9945,2.9759,9.09122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
747,23:56:01.160,43.7209,-13.1563,-9.33297,-0.376793,-0.823984,49.7401,48.1887,-0.841889,-0.935684,-1.20283,-1.12395,34.601,100.246,32.0585,54.7855,35.8096,32.0179,33.0941,34.025,97.1953,-1.2973,0.0245131,0,100,0,0,50,40.6506,0,2.9945,2.9759,8.99122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
748,23:56:11.160,43.7209,-13.2563,-9.65297,-0.376793,-0.823984,49.7401,48.5987,-0.841889,-0.935684,-1.20283,-1.22395,34.861,100.356,32.0585,54.5855,35.8096,32.0179,33.0941,34.705,97.1953,-1.2973,0.0245131,0,100,0,0,50,40.7506,0,2.9945,2.9759,8.99122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
749,23:56:21.160,43.7209,-13.2563,-9.48297,-0.376793,-0.823984,49.7401,48.0687,-0.941889,-0.935684,-1.20283,-1.22395,35.221,100.256,32.0585,54.5855,35.8096,32.0179,33.0941,34.095,97.0953,-1.3973,0.0245131,0,100,0,0,50,40.7506,0,2.9945,2.9759,9.08122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
750,23:56:31.160,43.7209,-13.2563,-9.51539,-0.476793,-0.823984,49.7401,47.8987,-0.941889,-0.935684,-1.20283,-1.22395,35.121,100.356,32.0585,54.4855,35.8096,32.0179,33.1941,33.945,97.0953,-1.3973,0.0245131,0,100,0,0,50,40.8606,0,2.9945,2.9759,9.18122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
751,23:56:41.160,43.7209,-13.2563,-9.43539,-0.476793,-0.823984,49.7401,47.9487,-0.941889,-0.935684,-1.20283,-1.22395,34.701,100.456,32.0585,54.5755,35.8096,32.0179,33.1941,33.725,96.9853,-1.3973,0.0245131,0,100,0,0,50,40.8606,0,2.9945,2.9759,9.08122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
752,23:56:51.160,43.7209,-13.2563,-8.40539,-0.476793,-0.823984,49.7401,47.6287,-0.941889,-0.935684,-1.20283,-1.22395,34.881,100.456,32.0585,54.6855,35.8096,32.0179,33.1941,33.985,96.9853,-1.3973,0.0245131,0,100,0,0,50,40.9606,0,2.9945,2.9759,9.08122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
753,23:57:01.160,43.7209,-13.2563,-9.14539,-0.476793,-0.923984,49.7401,47.8887,-0.941889,-0.935684,-1.20283,-1.22395,34.891,100.466,32.0585,54.7855,35.8096,32.0179,33.1941,33.805,96.9853,-1.3973,0.0245131,0,100,0,0,50,40.9606,0,2.9945,2.9759,9.08122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
754,23:57:11.160,43.7209,-13.2563,-9.46539,-0.476793,-0.923984,49.7401,48.2087,-0.941889,-0.935684,-1.20283,-1.22395,34.671,100.266,32.0585,54.7855,35.8096,32.0179,33.1941,33.685,96.9853,-1.3973,0.0245131,0,100,0,0,50,40.9606,0,2.9945,2.9759,8.98122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
755,23:57:21.160,43.7209,-13.3563,-9.25539,-0.476793,-0.923984,49.7401,47.6623,-0.941889,-0.935684,-1.20283,-1.22395,34.671,100.166,32.0585,54.7955,35.8096,32.0179,33.1941,33.915,96.8853,-1.3973,-0.0754869,0,100,0,0,50,41.0606,0,2.9945,2.9759,8.98122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
756,23:57:31.160,43.7209,-13.3563,-9.40539,-0.476793,-0.923984,49.7401,48.0723,-0.941889,-0.935684,-1.20283,-1.22395,34.911,99.9962,32.0585,54.6855,35.8096,32.0179,33.1941,33.825,96.8853,-1.3973,-0.0754869,0,100,0,0,50,41.0606,0,2.9945,2.9759,8.98122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
757,23:57:41.160,43.7209,-13.3563,-9.25539,-0.476793,-0.923984,49.7401,47.9123,-0.941889,-0.935684,-1.20283,-1.22395,34.801,99.9962,32.0585,54.5855,35.8096,32.0179,33.2941,33.925,96.7953,-1.3973,-0.0754869,0,100,0,0,50,41.0606,0,2.9945,2.9759,8.98122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
758,23:57:51.160,43.7209,-13.4563,-9.31539,-0.476793,-0.923984,49.7401,48.1623,-0.941889,-0.935684,-1.20283,-1.22395,34.851,100.206,32.0585,54.6955,35.8096,32.0179,33.2941,34.135,96.7953,-1.3973,-0.0754869,0,100,0,0,50,41.1606,0,2.9945,2.9759,9.07122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
759,23:58:01.160,43.7209,-13.4563,-9.24539,-0.476793,-0.923984,49.7401,48.6123,-0.941889,-1.03568,-1.30283,-1.22395,34.861,100.306,32.0585,54.7955,35.8096,32.0179,33.2941,34.195,96.7953,-1.4973,-0.0754869,0,100,0,0,50,41.1606,0,2.9945,2.9759,9.06122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
760,23:58:11.160,43.7209,-13.4563,-9.22539,-0.476793,-0.923984,49.7401,48.1123,-1.04189,-1.03568,-1.30283,-1.32395,34.641,100.306,32.0585,54.7955,35.8096,32.0179,33.2941,33.985,96.6953,-1.4973,-0.0754869,0,100,0,0,50,41.1606,0,2.9945,2.9759,9.06122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
761,23:58:21.160,43.6109,-13.4563,-9.34539,-0.476793,-0.923984,49.7401,47.8523,-1.04189,-1.03568,-1.30283,-1.32395,34.501,100.306,32.0585,54.7055,35.8096,32.0179,33.2941,34.055,96.6953,-1.4973,-0.0754869,0,100,0,0,50,41.1606,0,2.9945,2.9759,8.96122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
762,23:58:31.160,43.6109,-13.5563,-10.1554,-0.476793,-1.02398,49.7401,48.0623,-1.04189,-1.03568,-1.30283,-1.32395,34.911,100.306,32.0585,54.7055,35.8096,32.0179,33.2941,34.175,96.5853,-1.4973,-0.0754869,0,100,0,0,50,41.1606,0,2.9945,2.9759,9.06122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
763,23:58:41.160,43.6109,-13.5563,-9.46539,-0.476793,-1.02398,49.7401,48.1823,-1.04189,-1.03568,-1.30283,-1.32395,35.061,100.206,32.0585,54.7055,35.8096,32.0179,33.2941,33.915,96.5853,-1.4973,-0.0754869,0,100,0,0,50,41.2606,0,2.9945,2.9759,9.16122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
764,23:58:51.160,43.6109,-13.6563,-9.53539,-0.476793,-1.02398,49.7401,48.0123,-1.04189,-1.03568,-1.30283,-1.32395,34.931,100.086,32.0585,54.7955,35.8096,32.0179,33.2941,34.165,96.4753,-1.4973,-0.0754869,0,100,0,0,50,41.2606,0,2.9945,2.9759,9.16122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
765,23:59:01.160,43.6109,-13.6563,-9.65539,-0.476793,-1.02398,49.7401,47.8723,-1.04189,-1.03568,-1.30283,-1.32395,34.151,100.086,32.0585,54.7955,35.8096,32.0179,33.2941,34.015,96.4753,-1.4973,-0.0754869,0,100,0,0,50,41.2606,0,2.9945,2.9759,8.97122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
766,23:59:11.160,43.6109,-13.6563,-9.19447,-0.576793,-1.02398,49.7401,48.3723,-1.04189,-1.03568,-1.30283,-1.32395,35.141,100.186,32.0585,54.5955,35.8096,32.0179,33.2941,34.025,96.3753,-1.4973,-0.0754869,0,100,0,0,50,41.3606,0,2.9945,2.9759,9.17122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
767,23:59:21.160,43.6109,-13.6563,-9.40447,-0.576793,-1.02398,49.7401,48.4523,-1.04189,-1.03568,-1.30283,-1.32395,34.338,100.386,32.0585,54.4955,35.8096,32.0179,33.2941,34.095,96.3853,-1.4973,-0.0754869,0,100,0,0,50,41.3606,0,2.9945,2.9759,9.08122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
768,23:59:31.160,43.6109,-13.6563,-9.33447,-0.576793,-1.02398,49.7401,48.0523,-1.04189,-1.03568,-1.30283,-1.32395,34.958,100.626,32.0585,54.4955,35.8096,32.0179,33.3941,34.345,96.3853,-1.4973,-0.0754869,0,100,0,0,50,41.3606,0,2.9945,2.9759,9.08122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
769,23:59:41.160,43.6109,-13.7563,-9.84447,-0.576793,-1.02398,49.7401,48.0023,-1.04189,-1.03568,-1.40283,-1.32395,35.178,100.526,32.0585,54.7955,35.8096,32.0179,33.3941,33.985,96.3853,-1.4973,-0.0754869,0,100,0,0,50,41.4606,0,2.9945,2.9759,9.17122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
770,23:59:51.160,43.6109,-13.7563,-10.0245,-0.576793,-1.02398,49.7401,48.5023,-1.04189,-1.03568,-1.40283,-1.42395,35.048,100.506,32.0585,54.9055,35.8096,32.0179,33.3941,34.215,96.2853,-1.4973,-0.0754869,0,100,0,0,50,41.4606,0,2.9945,2.9759,9.17122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
771,00:00:01.160,43.6109,-13.7563,-9.64447,-0.576793,-1.02398,49.7401,47.6723,-1.04189,-1.13568,-1.40283,-1.42395,34.758,100.386,32.0585,54.9055,35.8096,32.0179,33.3941,33.865,96.2853,-1.4973,-0.0754869,0,100,0,0,50,41.4606,0,2.9945,2.9759,9.07122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
772,00:00:11.160,43.6109,-13.7563,-9.77447,-0.576793,-1.02398,49.7401,48.5223,-1.04189,-1.13568,-1.40283,-1.42395,34.728,100.396,32.0585,54.8055,35.8096,32.0179,33.3941,34.165,96.2853,-1.4973,-0.0754869,0,100,0,0,50,41.4606,0,2.9945,2.9759,9.07122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
773,00:00:21.160,43.6109,-13.8663,-9.43447,-0.576793,-1.02398,49.7401,47.9523,-1.04189,-1.13568,-1.40283,-1.42395,34.938,100.286,32.0585,54.8055,35.8096,31.9179,33.3941,34.385,96.1853,-1.4973,-0.0754869,0,100,0,0,50,41.4606,0,2.9945,2.9759,9.16122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
774,00:00:31.160,43.6109,-13.8663,-10.6445,-0.576793,-1.02398,49.7401,48.0823,-1.04189,-1.13568,-1.40283,-1.42395,35.198,100.286,32.0585,54.8955,35.8096,31.9179,33.3941,34.245,96.1853,-1.4973,-0.0754869,0,100,0,0,50,41.4606,0,3.0945,2.9759,9.16122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
775,00:00:41.160,43.6109,-13.9663,-10.1145,-0.576793,-1.02398,49.7401,47.9823,-1.04189,-1.13568,-1.40283,-1.42395,34.778,100.386,32.0585,54.7855,35.8096,31.9179,33.3941,34.155,96.1853,-1.4973,-0.0754869,0,100,0,0,50,41.4606,0,3.0945,2.9759,9.18122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
776,00:00:51.160,43.6109,-13.9663,-10.0245,-0.576793,-1.02398,49.7401,47.6623,-1.04189,-1.13568,-1.40283,-1.42395,34.518,100.386,32.0585,54.7855,35.8096,31.9179,33.3941,34.2341,96.1853,-1.5973,-0.0754869,0,100,0,0,50,41.4606,0,2.9945,2.9759,8.97122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
777,00:01:01.160,43.6109,-13.9663,-9.91447,-0.576793,-1.02398,49.7401,48.2823,-1.04189,-1.13568,-1.40283,-1.42395,34.838,100.376,32.0585,54.8876,35.8096,32.0079,33.3941,34.0141,96.1753,-1.5973,-0.0754869,0,100,0,0,50,41.4606,0,2.9945,2.9759,9.07122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
778,00:01:11.160,43.6109,-13.9663,-9.90447,-0.576793,-1.02398,49.7401,47.7623,-1.04189,-1.13568,-1.40283,-1.42395,34.588,100.186,32.0585,55.0976,35.8096,32.0079,33.3941,34.1341,96.2653,-1.5973,-0.0754869,0,100,0,0,50,41.4606,0,2.9945,2.9759,9.07122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
779,00:01:21.160,43.6109,-14.0663,-9.19447,-0.576793,-1.02398,49.7401,48.1123,-1.04189,-1.13568,-1.40283,-1.42395,34.898,100.176,32.0585,55.0976,35.8096,32.0079,33.3941,33.9341,96.1753,-1.5973,-0.0754869,0,100,0,0,50,41.4606,0,2.9945,2.9759,9.07122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
780,00:01:31.160,43.6109,-14.0663,-9.56447,-0.576793,-1.12398,49.7401,48.1523,-1.04189,-1.13568,-1.40283,-1.42395,34.578,100.486,32.0585,54.9976,35.8096,32.0079,33.3941,34.5341,96.2753,-1.5973,-0.175487,0,100,0,0,50,41.4606,0,2.9945,2.9759,9.07122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
781,00:01:41.160,43.6109,-14.0663,-9.25447,-0.576793,-1.12398,49.7401,47.6363,-1.04189,-1.13568,-1.40283,-1.42395,34.588,100.806,32.0585,54.8776,35.8096,32.0079,33.3941,33.8141,96.2753,-1.5973,-0.175487,0,100,0,0,50,41.5606,0,2.9945,2.9759,8.97122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
782,00:01:51.160,43.6109,-14.1663,-9.70447,-0.576793,-1.12398,49.7401,47.8063,-1.04189,-1.13568,-1.40283,-1.42395,35.208,100.916,32.0585,54.8776,35.8096,32.0079,33.4941,34.2241,96.1753,-1.5973,-0.175487,0,100,0,0,50,41.5606,0,2.9945,2.9759,9.17122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
783,00:02:01.160,43.6109,-14.1663,-9.49457,-0.576793,-1.12398,49.7401,48.7363,-1.04189,-1.13568,-1.40283,-1.42395,35.078,100.916,32.0585,55.0976,35.8096,32.0079,33.4941,34.3741,96.1753,-1.5973,-0.175487,0,100,0,0,50,41.5606,0,2.9945,2.9759,9.17122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
784,00:02:11.160,43.6109,-14.1663,-9.65457,-0.576793,-1.12398,49.7401,48.2563,-1.04189,-1.13568,-1.40283,-1.42395,34.998,100.506,32.0585,55.2076,35.8096,32.0079,33.4941,34.1041,96.1753,-1.5973,-0.175487,0,100,0,0,50,41.5606,0,2.9945,2.9759,9.07122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
785,00:02:21.160,43.6109,-14.1663,-9.80457,-0.576793,-1.12398,49.7401,48.0663,-1.04189,-1.13568,-1.40283,-1.42395,35.488,100.426,32.0585,55.2076,35.8096,32.0079,33.4941,34.1041,96.1753,-1.5973,-0.175487,0,100,0,0,50,41.5606,0,2.9945,2.9759,9.16122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
786,00:02:31.160,43.6109,-14.1663,-9.85457,-0.576793,-1.12398,49.7401,47.4063,-1.14189,-1.13568,-1.50924,-1.42395,34.6755,100.396,32.0585,55.2076,35.8096,32.0079,33.4941,34.3141,96.1953,-1.5973,-0.175487,0,100,0,0,50,41.5606,0,2.9945,2.9759,9.05122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
787,00:02:41.160,43.6109,-14.1663,-10.4346,-0.576793,-1.12398,49.7401,48.1163,-1.14189,-1.13568,-1.50924,-1.42395,34.6255,100.626,32.0585,55.0076,35.8096,32.0079,33.4941,34.2241,96.0853,-1.5973,-0.175487,0,100,0,0,50,41.6606,0,2.9945,2.9759,8.95122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
788,00:02:51.160,43.6109,-14.2763,-9.78457,-0.576793,-1.12398,49.7401,48.4163,-1.14189,-1.13568,-1.50924,-1.52395,34.8255,100.836,32.0585,54.9076,35.8096,32.0079,33.4941,33.9841,96.0853,-1.6973,-0.175487,0,100,0,0,50,41.6606,0,2.9945,2.9759,9.05122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
789,00:03:01.160,43.6109,-14.2763,-9.54457,-0.576793,-1.12398,49.7401,47.9163,-1.14189,-1.13568,-1.50924,-1.52395,34.4955,100.936,32.0585,54.9076,35.8096,32.0079,33.4941,34.4741,95.9853,-1.6973,-0.175487,0,100,0,0,50,41.6606,0,2.9945,2.9759,9.05122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
790,00:03:11.160,43.6109,-14.2763,-9.87457,-0.576793,-1.12398,49.7401,48.0163,-1.14189,-1.13568,-1.50924,-1.52395,34.4555,100.836,32.0585,54.9976,35.8096,32.0079,33.4941,34.1841,95.9853,-1.6973,-0.175487,0,100,0,0,50,41.6606,0,2.9945,2.9759,9.05122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
791,00:03:21.160,43.6109,-14.2763,-9.73457,-0.576793,-1.12398,49.7401,48.2463,-1.14189,-1.13568,-1.50924,-1.52395,35.0355,100.836,32.0585,54.9976,35.8096,32.0079,33.5941,34.0741,95.9853,-1.6973,-0.175487,0,100,0,0,50,41.6606,0,2.9945,2.9759,9.05122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
792,00:03:31.160,43.6109,-14.2763,-9.59457,-0.576793,-1.12398,49.7401,47.8563,-1.14189,-1.13568,-1.50924,-1.52395,34.8055,100.726,32.0585,54.9976,35.8096,32.0079,33.5941,34.5541,95.9853,-1.6973,-0.175487,0,100,0,0,50,41.7706,0,2.9945,2.9759,9.05122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
793,00:03:41.160,43.6109,-14.2763,-9.95457,-0.576793,-1.12398,49.7401,48.0863,-1.14189,-1.13568,-1.50924,-1.52395,34.8355,100.625,32.0585,55.1076,35.8096,32.0079,33.5941,34.7441,95.9853,-1.6973,-0.175487,0,100,0,0,50,41.7706,0,2.9945,2.9759,9.05122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
794,00:03:51.160,43.6109,-14.3763,-9.80457,-0.576793,-1.12398,49.7401,48.1563,-1.14189,-1.13568,-1.50924,-1.52395,34.6355,100.395,32.0585,55.2076,35.8096,32.0079,33.5941,34.2541,95.8853,-1.6973,-0.175487,0,100,0,0,50,41.7706,0,2.9945,2.9759,8.95122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
795,00:04:01.160,43.6109,-14.3763,-10.1846,-0.576793,-1.12398,49.7401,47.8863,-1.14189,-1.13568,-1.50924,-1.52395,34.7155,100.585,32.0585,55.2076,35.8096,32.0079,33.5941,34.1441,95.8853,-1.6973,-0.175487,0,100,0,0,50,41.7706,0,2.9945,2.9759,8.95122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
796,00:04:11.160,43.6109,-14.3763,-10.4246,-0.576793,-1.12398,49.7401,48.3963,-1.14189,-1.13568,-1.50924,-1.52395,34.6455,100.495,32.0585,55.1176,35.8096,32.0079,33.5941,35.0941,95.8853,-1.6973,-0.175487,0,100,0,0,50,41.7706,0,2.9945,2.9759,9.04122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
797,00:04:21.160,43.6109,-14.3763,-10.2746,-0.576793,-1.12398,49.7401,48.2963,-1.14189,-1.13568,-1.50924,-1.52395,35.1355,100.705,32.0585,55.1176,35.8096,32.0079,33.5941,34.4541,95.8853,-1.6973,-0.175487,0,100,0,0,50,41.7706,0,2.9945,2.9759,9.15122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
798,00:04:31.160,43.6109,-14.3763,-10.3046,-0.576793,-1.12398,49.6401,48.5263,-1.14189,-1.13568,-1.50924,-1.52395,35.1055,100.705,32.0585,55.1176,35.8096,32.0079,33.5941,34.3041,95.9753,-1.6973,-0.175487,0,100,0,0,50,41.7706,0,2.9945,2.9759,9.15122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
799,00:04:41.160,43.6109,-14.3763,-9.87457,-0.676793,-1.12398,49.6401,48.5263,-1.14189,-1.13568,-1.50924,-1.52395,34.6855,100.705,32.0585,55.1176,35.8096,32.0079,33.5941,34.9741,95.8753,-1.6973,-0.175487,0,100,0,0,50,41.7706,0,2.9945,2.9759,8.95122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
800,00:04:51.160,43.6109,-14.2863,-9.72457,-0.676793,-1.12398,49.6401,47.8363,-1.14189,-1.13568,-1.60924,-1.52395,34.9155,100.485,32.0585,55.2076,35.8096,32.0079,33.5941,34.0437,95.8753,-1.6973,-0.175487,0,100,0,0,50,41.7706,0,2.9945,2.9759,8.95122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
801,00:05:01.160,43.6109,-14.1863,-10.3516,-0.676793,-1.12398,49.6401,48.0563,-1.14189,-1.23568,-1.60924,-1.52395,34.4755,100.485,32.0585,55.0976,35.8096,32.0079,33.5941,34.1937,95.7753,-1.6973,-0.175487,0,100,0,0,50,41.7706,0,2.9945,2.9759,8.96122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
802,00:05:11.160,43.6109,-14.0763,-10.4816,-0.676793,-1.12398,49.6401,47.9563,-1.14189,-1.23568,-1.60924,-1.52395,34.9755,100.465,32.0585,55.0976,35.8096,32.0079,33.6941,34.3137,95.7753,-1.6973,-0.175487,0,100,0,0,50,41.7706,0,2.9945,2.9759,9.05122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
803,00:05:21.160,43.6109,-14.0763,-10.3416,-0.676793,-1.12398,49.6401,47.6363,-1.14189,-1.23568,-1.60924,-1.52395,35.0469,100.565,32.0585,55.0976,35.8096,32.0079,33.6941,34.1637,95.8753,-1.6973,-0.175487,0,100,0,0,50,41.7706,0,2.9945,2.9759,9.05122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
804,00:05:31.160,43.6109,-14.0763,-10.3216,-0.676793,-1.12398,49.6401,47.9163,-1.14189,-1.23568,-1.60924,-1.52395,34.9369,100.565,32.0585,55.1976,35.8096,32.0079,33.6941,34.1637,95.7853,-1.6973,-0.175487,0,100,0,0,50,41.7706,0,2.9945,2.9759,9.05122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
805,00:05:41.160,43.6109,-13.8763,-10.8516,-0.676793,-1.22398,49.6401,47.7563,-1.14189,-1.23568,-1.60924,-1.62395,35.0269,100.565,32.0585,55.1976,35.8096,32.0079,33.6941,34.2637,95.7853,-1.6973,-0.175487,0,100,0,0,50,41.7706,0,2.9945,2.9759,9.05122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
806,00:05:51.160,43.6109,-13.8763,-10.8416,-0.676793,-1.22398,49.6401,47.8542,-1.24189,-1.23568,-1.60924,-1.62395,35.0169,100.785,32.0585,55.1976,35.8096,32.0079,33.6941,34.0837,95.6753,-1.6973,-0.275487,0,100,0,0,50,41.7706,0,2.9945,2.9759,9.15122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
807,00:06:01.160,43.6109,-13.8763,-10.0216,-0.676793,-1.22398,49.6401,48.0042,-1.24189,-1.23568,-1.60924,-1.62395,34.5469,100.895,32.0585,55.2976,35.8096,32.0079,33.6941,34.3137,95.6753,-1.7973,-0.275487,0,100,0,0,50,41.7706,0,2.9945,2.9759,8.94122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
808,00:06:11.160,43.6109,-13.7763,-10.3516,-0.676793,-1.22398,49.6401,48.3142,-1.24189,-1.23568,-1.60924,-1.62395,34.8569,101.205,32.0585,55.2076,35.8096,32.0079,33.6941,34.3337,95.6753,-1.7973,-0.275487,0,100,0,0,50,41.8706,0,2.9945,2.9759,8.94122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
809,00:06:21.160,43.6109,-13.7763,-10.3416,-0.676793,-1.22398,49.6401,48.1542,-1.24189,-1.23568,-1.60924,-1.62395,35.2969,101.005,32.0585,55.2076,35.8096,32.0079,33.6941,34.5037,95.5653,-1.7973,-0.275487,0,100,0,0,50,41.9706,0,2.9945,2.9759,9.14122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
810,00:06:31.160,43.6109,-13.6763,-10.5416,-0.676793,-1.22398,49.6401,47.6942,-1.24189,-1.23568,-1.60924,-1.62395,34.7969,100.875,32.0585,55.2076,35.8096,32.1079,33.7941,34.4137,95.5653,-1.7973,-0.275487,0,100,0,0,50,42.0706,0,2.9945,2.9759,9.05122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
811,00:06:41.160,43.6109,-13.6763,-10.1616,-0.676793,-1.22398,49.6401,47.9042,-1.34189,-1.23568,-1.70924,-1.62395,35.1669,100.875,32.0585,55.2076,35.8096,32.1079,33.7941,34.4437,95.5653,-1.7973,-0.275487,0,100,0,0,50,42.1706,0,2.9945,2.9759,9.14122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
812,00:06:51.160,43.6109,-13.6763,-10.7316,-0.676793,-1.22398,49.6401,47.6942,-1.34189,-1.23568,-1.70924,-1.62395,34.2169,100.975,32.0585,55.2076,35.8096,32.1079,33.7941,34.4637,95.4653,-1.7973,-0.275487,0,100,0,0,50,42.1706,0,2.9945,2.9759,8.93122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
813,00:07:01.160,43.6109,-13.6763,-9.74158,-0.676793,-1.22398,49.6401,48.3042,-1.34189,-1.23568,-1.70924,-1.62395,34.9369,100.875,32.0585,55.2076,35.8096,32.1079,33.7941,34.4537,95.4653,-1.7973,-0.375487,0,100,0,0,50,42.2706,0,2.9945,2.9759,9.04122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
814,00:07:11.160,43.6109,-13.5763,-10.4516,-0.676793,-1.32398,49.6401,47.8442,-1.34189,-1.23568,-1.70924,-1.72395,34.5769,100.875,32.0585,55.2076,35.8096,32.1079,33.7941,34.2437,95.4653,-1.9073,-0.375487,0,100,0,0,50,42.3706,0,2.9945,2.9759,8.95122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
815,00:07:21.160,43.6109,-13.4763,-10.6916,-0.776793,-1.32398,49.6401,47.9342,-1.34189,-1.23568,-1.70924,-1.72395,34.7869,100.975,32.0585,55.2076,35.8096,32.1079,33.7941,34.5637,95.3553,-1.9073,-0.375487,0,100,0,0,50,42.3706,0,2.9945,2.9759,9.04122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
816,00:07:31.160,43.6109,-13.4763,-10.3316,-0.776793,-1.32398,49.6401,48.2642,-1.34189,-1.33568,-1.70924,-1.72395,34.8069,100.995,32.0585,55.2176,35.8096,32.1079,33.7941,34.0737,95.3553,-1.9073,-0.375487,0,100,0,0,50,42.4706,0,2.9945,2.9759,8.94122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
817,00:07:41.160,43.6109,-13.3663,-10.4516,-0.776793,-1.32398,49.6401,48.0142,-1.34189,-1.33568,-1.70924,-1.72395,34.7669,101.185,32.0585,55.2176,35.8096,32.1079,33.7941,34.0637,95.2553,-1.9073,-0.375487,0,100,0,0,50,42.5706,0,2.9945,2.9759,8.94122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
818,00:07:51.160,43.6109,-13.3663,-10.6316,-0.776793,-1.32398,49.6401,48.2742,-1.34189,-1.33568,-1.70924,-1.72395,34.8969,101.085,32.0585,55.2176,35.8096,32.1079,33.7941,34.6537,95.2553,-1.9073,-0.375487,0,100,0,0,50,42.6706,0,2.9945,2.9759,9.03122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
819,00:08:01.160,43.6109,-13.3663,-10.5016,-0.776793,-1.32398,49.6401,47.8342,-1.34189,-1.33568,-1.70924,-1.72395,34.8569,100.985,32.0585,55.3076,35.8096,32.2179,33.7941,34.2637,95.1553,-1.9073,-0.375487,0,100,0,0,50,42.6706,0,2.9945,2.9759,9.03122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
820,00:08:11.160,43.6109,-13.3663,-10.4333,-0.776793,-1.32398,49.6401,48.0442,-1.34189,-1.33568,-1.70924,-1.72395,34.5769,100.985,32.1585,55.4076,35.8096,32.2179,33.7941,34.6637,95.1553,-1.9073,-0.375487,0,100,0,0,50,42.8806,0,2.9945,2.9759,8.94122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
821,00:08:21.160,43.6109,-13.3663,-9.62326,-0.776793,-1.42398,49.6401,47.9242,-1.34189,-1.33568,-1.70924,-1.72395,34.9734,100.865,32.1585,55.4076,35.8096,32.2179,33.7941,34.4837,95.1553,-1.9073,-0.375487,0,100,0,0,50,42.8806,0,2.9945,2.9759,8.94122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
822,00:08:31.160,43.6109,-13.3663,-10.6033,-0.776793,-1.42398,49.6401,47.8642,-1.34189,-1.33568,-1.70924,-1.72395,34.8734,100.765,32.1585,55.4076,35.8096,32.2179,33.7941,34.3737,95.1553,-1.9073,-0.375487,0,100,0,0,50,42.9806,0,2.9945,2.9759,8.94122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
823,00:08:41.160,43.6109,-13.3663,-10.6633,-0.776793,-1.42398,49.6401,47.8142,-1.34189,-1.43568,-1.70924,-1.72395,34.1434,100.725,32.1585,55.4076,35.8096,32.2179,33.7941,34.3737,95.1553,-1.9073,-0.375487,0,100,0,0,50,42.9806,0,2.8845,2.9759,8.73122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
824,00:08:51.160,43.6109,-13.3663,-10.8833,-0.776793,-1.42398,49.6401,47.8942,-1.34189,-1.43568,-1.70924,-1.72395,34.4834,100.625,32.1585,55.4076,35.8096,32.2179,33.7941,34.3737,95.1553,-1.9073,-0.375487,0,100,0,0,50,43.0806,0,2.8845,2.9759,8.83122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
825,00:09:01.160,43.6109,-13.2663,-10.5333,-0.876793,-1.42398,49.6401,48.0142,-1.34189,-1.43568,-1.70924,-1.72395,34.5934,100.625,32.1585,55.4076,35.9096,32.2179,33.7941,34.1637,95.2453,-1.9073,-0.375487,0,100,0,0,50,43.0806,0,2.8845,2.9759,8.93122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
826,00:09:11.160,43.6109,-13.2663,-10.4133,-0.876793,-1.42398,49.6401,47.9942,-1.34189,-1.43568,-1.70924,-1.72395,34.9034,100.855,32.1585,55.4076,35.9096,32.2179,33.7941,34.4137,95.2453,-1.9073,-0.375487,0,100,0,0,50,43.1806,0,2.9945,2.9759,9.03122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
827,00:09:21.160,43.6109,-13.2663,-10.2533,-0.876793,-1.42398,49.6401,48.0042,-1.44189,-1.43568,-1.70924,-1.72395,34.7934,100.755,32.2585,55.3176,35.9096,32.3179,33.7941,34.3337,95.2453,-1.9073,-0.375487,0,100,0,0,50,43.2806,0,2.9945,2.9759,8.94122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
828,00:09:31.160,43.5109,-13.2663,-9.90326,-0.876793,-1.42398,49.6401,47.9042,-1.44189,-1.43568,-1.70924,-1.72395,34.7334,100.975,32.2585,55.3176,35.9096,32.3179,33.7941,34.4637,95.2453,-1.9073,-0.375487,0,100,0,0,50,43.3806,0,2.9945,2.9759,8.94122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
829,00:09:41.160,43.5109,-13.2663,-10.6533,-0.876793,-1.42398,49.6401,48.2942,-1.44189,-1.43568,-1.70924,-1.72395,34.7434,100.885,32.2585,55.4176,35.9096,32.3179,33.7941,34.2037,95.2453,-1.9073,-0.375487,0,100,0,0,50,43.5906,0,2.9945,2.9759,8.94122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
830,00:09:51.160,43.5109,-13.1663,-10.2933,-0.876793,-1.42398,49.6401,47.9742,-1.44189,-1.43568,-1.70924,-1.72395,34.5434,101.205,32.2585,55.4176,35.9096,32.3179,33.7941,34.3837,95.2453,-1.9073,-0.375487,0,100,0,0,50,43.6906,0,2.9945,2.9759,8.94122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
831,00:10:01.160,43.5109,-13.1663,-10.5133,-0.876793,-1.42398,49.6401,47.7842,-1.44189,-1.43568,-1.70924,-1.72395,34.4934,101.205,32.2585,55.3176,35.9096,32.3179,33.7941,34.7137,95.3453,-1.9073,-0.375487,0,100,0,0,50,43.8906,0,2.9945,2.9759,8.83122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
832,00:10:11.160,43.5109,-13.1663,-10.7033,-0.876793,-1.42398,49.6401,47.7442,-1.44189,-1.43568,-1.70924,-1.72395,35.2634,101.305,32.2585,55.4176,36.0096,32.3179,33.8941,34.4737,95.3453,-1.9073,-0.375487,0,100,0,0,50,43.9906,0,2.9945,2.9759,9.03122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
833,00:10:21.160,43.5109,-13.1663,-10.5233,-0.876793,-1.42398,49.6401,47.8042,-1.44189,-1.43568,-1.70924,-1.72395,34.9134,101.205,32.2585,55.5176,36.0096,32.4179,33.8941,34.8237,95.3453,-1.9073,-0.375487,0,100,0,0,50,44.2006,0,2.9945,2.9759,9.05122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
834,00:10:31.160,43.5109,-13.0663,-10.4633,-0.876793,-1.42398,49.6401,48.5142,-1.44189,-1.43568,-1.70924,-1.72395,34.8034,101.215,32.2585,55.5176,36.0096,32.3279,33.8941,34.1737,95.4453,-1.9073,-0.475487,0,100,0,0,50,44.3006,0,2.9945,2.9759,8.94122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
835,00:10:41.160,43.5109,-13.0663,-11.1633,-0.876793,-1.42398,49.6401,47.7119,-1.44189,-1.43568,-1.70924,-1.72395,34.7834,100.985,32.3585,55.6276,36.0096,32.3279,33.8941,34.3037,95.5453,-1.9073,-0.475487,0,100,0,0,50,44.5006,0,2.9945,2.9759,8.94122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
836,00:10:51.160,43.5109,-13.0663,-10.7333,-0.876793,-1.42398,49.6401,47.8819,-1.44189,-1.43568,-1.70924,-1.72395,35.3434,100.875,32.3585,55.6276,36.0096,32.4179,33.8941,34.0923,95.6453,-1.9073,-0.475487,0,100,0,0,50,44.7006,0,2.9945,2.9759,9.03122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
837,00:11:01.160,43.5109,-13.0663,-10.1733,-0.876793,-1.42398,49.6401,47.7619,-1.44189,-1.43568,-1.70924,-1.72395,34.5534,100.875,32.3585,55.6276,36.0096,32.4179,33.8941,35.5723,95.8753,-1.9073,-0.475487,0,100,0,0,50,44.8106,0,2.9945,2.9759,8.94122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
838,00:11:11.160,43.5109,-13.0663,-10.1733,-0.876793,-1.42398,49.6401,48.0619,-1.44189,-1.43568,-1.70924,-1.72395,34.6365,101.095,32.3585,55.6276,36.0096,32.4179,33.8941,34.3323,95.8753,-1.9073,-0.475487,0,100,0,0,50,45.0106,0,2.9045,2.9759,8.84122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
839,00:11:21.160,43.5109,-12.9663,-9.43326,-0.876793,-1.42398,49.6401,48.3219,-1.44189,-1.43568,-1.70924,-1.82395,34.8965,101.205,32.3585,55.6276,36.0096,32.4179,33.8941,34.4423,95.8753,-1.9073,-0.475487,0,100,0,0,50,45.2106,0,2.9045,2.9759,8.93122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
840,00:11:31.160,43.5109,-12.9663,-10.2579,-0.876793,-1.42398,49.6401,48.0919,-1.44189,-1.43568,-1.70924,-1.82395,34.9865,101.205,32.3585,55.7276,36.0096,32.4179,33.8941,34.4323,95.7753,-1.9073,-0.475487,0,100,0,0,50,45.3106,0,2.9045,2.9759,8.93122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
841,00:11:41.160,43.5109,-12.9663,-10.8079,-0.876793,-1.42398,49.6401,48.7519,-1.44189,-1.43568,-1.70924,-1.82395,35.1065,101.205,32.3585,55.6276,36.1096,32.4179,33.8941,35.0223,95.7753,-1.9073,-0.475487,0,100,0,0,50,45.5206,0,2.9045,2.9759,9.03122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
842,00:11:51.160,43.5109,-12.9663,-10.6279,-0.876793,-1.42398,49.6401,47.8219,-1.44189,-1.43568,-1.70924,-1.82395,34.6665,100.995,32.3585,55.6276,36.1096,32.4179,33.8941,34.8023,95.7753,-1.9073,-0.475487,0,100,0,0,50,45.7206,0,2.9045,2.9759,8.94122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
843,00:12:01.160,43.5109,-12.9663,-10.2779,-0.876793,-1.42398,49.6401,48.0519,-1.44189,-1.43568,-1.70924,-1.82395,34.6365,101.105,32.3585,55.4276,36.1096,32.4179,33.8941,34.5323,95.7753,-1.9073,-0.475487,0,100,0,0,50,46.0306,0,2.9045,2.9759,8.94122,1,1,1,1,0,0,0,1,1,1,1,1,1,0
844,00:12:11.160,43.5109,-12.9663,-10.6879,-0.876793,-1.42398,49.6401,48.0419,-1.44189,-1.43568,-1.70924,-1.82395,34.6865,100.895,32.3585,55.3276,36.1096,32.4179,33.8941,34.5823,95.7753,-1.9073,-0.475487,0,100,0,0,50,46.2306,0,2.9045,2.9759,9.03703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
845,00:12:21.160,43.5109,-12.8663,-10.6379,-0.876793,-1.42398,49.6401,47.8419,-1.44189,-1.43568,-1.70924,-1.82395,34.4565,100.895,32.4585,55.4176,36.1096,32.4179,33.8941,34.5823,95.7753,-1.9073,-0.475487,0,100,0,0,50,46.4406,0,2.9045,2.9759,8.91703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
846,00:12:31.160,43.5109,-12.8663,-10.5279,-0.876793,-1.42398,49.6401,48.2819,-1.44189,-1.53568,-1.70924,-1.82395,34.6865,100.895,32.4585,55.4176,36.1096,32.4179,33.8941,34.4923,95.8353,-1.9073,-0.475487,0,100,0,0,50,46.6406,0,2.9045,2.9759,8.89703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
847,00:12:41.160,43.5109,-12.8663,-10.2879,-0.876793,-1.42398,49.6401,47.8519,-1.44189,-1.53568,-1.70924,-1.82395,35.0465,100.985,32.4585,55.5176,36.1096,32.4179,33.8941,34.5823,95.8353,-1.9073,-0.475487,0,100,0,0,50,46.8406,0,3.0045,2.9759,9.00703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
848,00:12:51.160,43.5109,-12.8663,-10.2979,-0.876793,-1.42398,49.6401,48.2819,-1.44189,-1.53568,-1.70924,-1.82395,34.9065,100.985,32.4585,55.6276,36.1096,32.4179,33.8941,35.1323,95.8353,-1.9073,-0.475487,0,100,0,0,50,47.0406,0,2.9045,2.9759,8.90703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
849,00:13:01.160,43.5109,-12.8663,-10.0079,-0.876793,-1.42398,49.6401,47.9019,-1.44189,-1.53568,-1.70924,-1.82395,34.5265,101.015,32.4585,55.7376,36.1096,32.4179,33.8941,34.5223,95.8353,-1.9073,-0.475487,0,100,0,0,50,47.2506,0,2.9045,2.9759,8.90703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
850,00:13:11.160,43.5109,-12.7663,-10.3879,-0.876793,-1.42398,49.6401,48.0719,-1.44189,-1.53568,-1.70924,-1.82395,34.6165,101.115,32.4585,55.6376,36.1096,32.4179,33.8941,34.6623,95.8353,-1.9073,-0.475487,0,100,0,0,50,47.5522,0,2.9045,2.9759,8.90703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
851,00:13:21.160,43.5109,-12.7663,-10.1579,-0.876793,-1.42398,49.6401,47.6919,-1.44189,-1.53568,-1.70924,-1.82395,35.0565,101.215,32.4585,55.6376,36.1096,32.2279,33.8941,34.4023,95.8353,-1.9073,-0.475487,0,100,0,0,50,47.7522,0,2.99865,2.9759,9.09703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
852,00:13:31.160,43.5109,-12.7663,-9.77788,-0.876793,-1.42398,49.5401,47.7319,-1.44189,-1.53568,-1.70924,-1.82395,34.3565,101.215,32.4585,55.5276,36.1096,32.2279,33.8941,34.5023,95.8353,-1.9073,-0.475487,0,100,0,0,50,47.8522,0,2.99865,2.9759,9.00703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
853,00:13:41.160,43.5109,-12.7663,-10.1479,-0.876793,-1.42398,49.5401,48.5119,-1.44189,-1.53568,-1.70924,-1.82395,34.8965,101.215,32.4585,55.6176,36.1096,32.2279,33.8941,34.5023,95.8353,-1.9073,-0.475487,0,100,0,0,50,48.0622,0,2.99865,2.9759,9.10703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
854,00:13:51.160,43.5109,-12.7663,-10.2279,-0.876793,-1.42398,49.5401,47.9019,-1.44189,-1.44568,-1.70924,-1.82395,35.0065,101.105,32.4585,55.6176,36.1096,32.2279,33.8941,34.5423,95.8353,-1.9073,-0.475487,0,100,0,0,50,48.1622,0,2.99865,2.9759,9.20703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
855,00:14:01.160,43.5109,-12.7663,-9.96788,-0.876793,-1.42398,49.5401,48.0919,-1.44189,-1.44568,-1.70924,-1.82395,35.0346,101.325,32.3685,55.7176,36.1096,32.2279,33.8941,34.4523,95.8353,-1.9073,-0.475487,0,100,0,0,50,48.3622,0,2.99865,2.9759,9.20703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
856,00:14:11.160,43.5109,-12.6663,-9.34788,-0.876793,-1.42398,49.5401,47.8719,-1.44189,-1.44568,-1.70924,-1.82395,34.7846,101.435,32.3685,55.6276,36.1096,32.1179,33.8941,34.7223,95.8353,-1.9073,-0.475487,0,100,0,0,50,48.4622,0,2.99865,2.9759,9.11703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
857,00:14:21.160,43.5109,-12.6663,-10.1379,-0.876793,-1.42398,49.5401,48.6319,-1.44189,-1.44568,-1.70924,-1.82395,34.7546,101.345,32.3685,55.6276,36.1096,32.1179,33.8941,34.7423,95.8353,-1.9073,-0.475487,0,100,0,0,50,48.5722,0,2.99865,2.9759,9.11703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
858,00:14:31.160,43.5109,-12.6663,-10.3499,-0.876793,-1.42398,49.5401,47.7658,-1.44189,-1.44568,-1.80924,-1.82395,34.8946,101.22,32.3685,55.7176,36.1096,32.0179,33.9941,34.4523,95.8353,-1.9073,-0.475487,0,100,0,0,50,48.6722,0,2.99865,2.9759,9.11703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
859,00:14:41.160,43.5109,-12.6663,-10.0399,-0.876793,-1.42398,49.5401,48.2758,-1.44189,-1.44568,-1.80924,-1.82395,35.0246,101.1,32.3685,55.7176,36.1096,32.1079,33.9941,34.6223,95.7353,-1.9073,-0.475487,0,100,0,0,50,48.6722,0,2.99865,2.9759,9.11703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
860,00:14:51.160,43.5109,-12.6663,-9.26989,-0.876793,-1.42398,49.5401,47.7458,-1.44189,-1.44568,-1.80924,-1.82395,34.7946,101.2,32.2685,55.6276,36.1096,32.1079,33.9941,35.0623,95.7353,-1.9073,-0.475487,0,100,0,0,50,48.7722,0,2.99865,2.9759,9.20703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
