Row,Time,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Booster Heat Ex Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 1 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 2 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 3,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 4,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Flow LPM,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Pre-Booster Heat Ex Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Relative Humidity,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Ext Fan Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Pump P1 Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V1 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V2 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V3 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V4 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V5 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP COP,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Electrical Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Heat Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Cooling HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Ext Fan Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Tray Heater Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Water Isolators Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.1 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.2 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P4 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P5 Status
861,00:15:01.160,43.5109,-12.6663,-10.2099,-0.876793,-1.42398,49.5401,48.1558,-1.44189,-1.44568,-1.80924,-1.82395,34.9946,101.09,32.2685,55.5176,36.0196,32.1079,33.9941,34.5223,95.7353,-1.9073,-0.475487,0,100,0,0,50,48.8722,0,2.99865,2.9759,9.30703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
862,00:15:11.160,43.5109,-12.6663,-10.6499,-0.876793,-1.42398,49.5401,48.0958,-1.44189,-1.44568,-1.80924,-1.82395,33.9546,101.05,32.2685,55.5176,36.0196,32.1079,33.9941,34.2923,95.8253,-1.9073,-0.475487,0,100,0,0,50,48.9722,0,2.99865,2.9759,8.98703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
863,00:15:21.160,43.5109,-12.5563,-10.1099,-0.876793,-1.42398,49.5401,47.8558,-1.44189,-1.44568,-1.80924,-1.82395,34.3146,100.96,32.2685,55.7376,36.0196,32.1079,33.9941,34.4623,95.8253,-1.9073,-0.475487,0,100,0,0,50,48.9722,0,2.99865,2.9759,8.98703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
864,00:15:31.160,43.5109,-12.5563,-10.4199,-0.876793,-1.42398,49.5401,47.8558,-1.44189,-1.44568,-1.80924,-1.82395,34.6146,101.16,32.2685,55.5376,35.9196,32.1079,33.9941,34.1723,95.8253,-1.9073,-0.475487,0,100,0,0,50,49.0722,0,2.99865,2.9759,8.98703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
865,00:15:41.160,43.5109,-12.5563,-9.96989,-0.876793,-1.42398,49.5401,48.0358,-1.44189,-1.44568,-1.80924,-1.82395,34.5746,101.39,32.1685,55.5376,35.9196,32.1079,33.9941,34.5523,95.7353,-1.9073,-0.475487,0,100,0,0,50,49.1722,0,2.99865,2.9759,8.98703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
866,00:15:51.160,43.5109,-12.5563,-10.6399,-0.876793,-1.42398,49.5401,47.9358,-1.44189,-1.44568,-1.80924,-1.82395,34.7046,101.39,32.1685,55.5276,35.9196,31.9179,33.9941,34.5423,95.7353,-1.9073,-0.475487,0,100,0,0,50,49.2722,0,2.99865,2.9759,8.98703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
867,00:16:01.160,43.5109,-12.4563,-9.91989,-0.876793,-1.42398,49.5401,48.0758,-1.44189,-1.44568,-1.80924,-1.82395,34.7146,101.49,32.1685,55.6276,35.9196,31.9179,33.9941,34.5776,95.7353,-2.0073,-0.475487,0,100,0,0,50,49.2722,0,2.99865,2.9759,8.98703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
868,00:16:11.160,43.5109,-12.4563,-10.3099,-0.876793,-1.42398,49.5401,48.1558,-1.44189,-1.44568,-1.80924,-1.82395,34.6146,101.29,32.1685,55.7276,35.9196,31.9179,33.9941,34.4976,95.7353,-2.0073,-0.475487,0,100,0,0,50,49.2722,0,2.99865,2.9759,8.98703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
869,00:16:21.160,43.5109,-12.4563,-9.64989,-0.876793,-1.42398,49.5401,47.7258,-1.44189,-1.44568,-1.80924,-1.82395,34.8346,101.18,32.1685,55.7276,35.9196,31.9179,33.9941,34.7076,95.7353,-2.0073,-0.475487,0,100,0,0,50,49.2722,0,2.99865,2.9759,9.08703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
870,00:16:31.160,43.5109,-12.4563,-10.0799,-0.876793,-1.42398,49.5401,48.1758,-1.44189,-1.44568,-1.80924,-1.82395,34.9146,100.93,32.1685,55.8376,35.9196,31.9179,33.9941,34.7976,95.7353,-2.0073,-0.475487,0,100,0,0,50,49.3722,0,2.99865,2.9759,9.19703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
871,00:16:41.160,43.5109,-12.4563,-10.4199,-0.876793,-1.42398,49.5401,47.7758,-1.44189,-1.44568,-1.80924,-1.82395,34.701,100.83,32.0685,55.8376,35.8196,31.9179,33.9941,34.9276,95.7353,-2.0073,-0.475487,0,100,0,0,50,49.3722,0,2.99865,2.9759,9.10703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
872,00:16:51.160,43.5109,-12.4563,-10.4199,-0.876793,-1.42398,49.5401,47.8658,-1.44189,-1.44568,-1.80924,-1.82395,34.811,100.83,32.0685,55.9376,35.8196,31.9179,33.9941,34.6876,95.7353,-2.0073,-0.475487,0,100,0,0,50,49.4822,0,2.99865,2.9759,8.99703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
873,00:17:01.160,43.5109,-12.4563,-10.2199,-0.876793,-1.42398,49.5401,47.5458,-1.44189,-1.44568,-1.80924,-1.82395,34.881,100.9,32.0685,55.9376,35.8196,31.9179,33.9941,34.7076,95.7353,-2.0073,-0.475487,0,100,0,0,50,49.4822,0,2.99865,2.9759,8.99703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
874,00:17:11.160,43.5109,-12.4563,-9.80989,-0.876793,-1.42398,49.5401,48.0958,-1.44189,-1.44568,-1.80924,-1.82395,34.871,100.9,32.0685,55.8376,35.8196,31.9179,33.9941,34.8476,95.7353,-2.0073,-0.475487,0,100,0,0,50,49.5822,0,2.99865,2.9759,8.99703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
875,00:17:21.160,43.5109,-12.4563,-9.86989,-0.876793,-1.42398,49.5401,47.6358,-1.44189,-1.44568,-1.80924,-1.82395,34.861,100.9,32.0685,55.8376,35.8196,31.9179,34.1041,34.7076,95.6353,-2.0073,-0.475487,0,100,0,0,50,49.5822,0,2.99865,2.9759,8.99703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
876,00:17:31.160,43.5109,-12.3563,-9.77989,-0.876793,-1.42398,49.5401,48.7558,-1.44189,-1.44568,-1.80924,-1.82395,34.711,101.11,32.0685,55.8376,35.7196,32.0079,34.1041,34.5976,95.6353,-2.0073,-0.475487,0,100,0,0,50,49.6822,0,2.99865,2.9759,8.89703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
877,00:17:41.160,43.5109,-12.3563,-10.0855,-0.976793,-1.42398,49.5401,47.9358,-1.44189,-1.44568,-1.80924,-1.82395,34.831,100.9,32.0685,55.8376,35.7196,32.0079,34.1041,34.7576,95.7353,-2.0073,-0.475487,0,100,0,0,50,49.6822,0,2.99865,2.9759,8.98703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
878,00:17:51.160,43.5109,-12.3563,-10.3055,-0.976793,-1.42398,49.5401,47.9158,-1.44189,-1.44568,-1.80924,-1.82395,34.491,101.12,32.0685,55.8376,35.7196,32.0079,34.1041,34.9876,95.7353,-2.0073,-0.475487,0,100,0,0,50,49.7822,0,2.99865,2.9759,8.88703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
879,00:18:01.160,43.5109,-12.3563,-9.84553,-0.976793,-1.42398,49.5401,48.4358,-1.44189,-1.44568,-1.80924,-1.82395,34.501,100.92,32.0685,55.7376,35.7196,32.0079,34.1041,34.7776,95.8353,-2.0073,-0.475487,0,100,0,0,50,49.7822,0,2.99865,2.9759,8.88703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
880,00:18:11.160,43.5109,-12.2563,-9.81553,-0.976793,-1.42398,49.5401,47.6958,-1.44189,-1.44568,-1.80924,-1.82395,34.461,101.01,32.0685,55.7376,35.7196,32.0079,34.1041,34.8476,95.8353,-2.0073,-0.475487,0,100,0,0,50,49.7822,0,2.99865,2.9759,8.88703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
881,00:18:21.160,43.5109,-12.2563,-9.79553,-0.976793,-1.42398,49.5401,47.6958,-1.44189,-1.44568,-1.80924,-1.82395,34.791,101.01,32.0685,55.8276,35.7196,32.0079,34.1041,34.9276,95.8453,-2.0073,-0.475487,0,100,0,0,50,49.7822,0,2.99865,2.9759,8.88703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
882,00:18:31.160,43.5109,-12.2563,-10.3555,-0.976793,-1.42398,49.5401,47.6258,-1.44189,-1.44568,-1.80924,-1.82395,34.651,100.91,32.0685,56.0376,35.7196,32.0079,34.0041,34.8076,95.8453,-2.0073,-0.475487,0,100,0,0,50,49.7822,0,2.99865,2.9759,8.88703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
883,00:18:41.160,43.5109,-12.2563,-9.82553,-0.976793,-1.42398,49.5401,48.4358,-1.44189,-1.44568,-1.80924,-1.82395,35.041,101.1,32.0685,56.0376,35.7196,32.0079,34.0041,34.6976,95.8453,-2.0073,-0.475487,0,100,0,0,50,49.8822,0,2.99865,2.9759,8.99703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
884,00:18:51.160,43.5109,-12.1563,-10.0955,-0.976793,-1.42398,49.5401,47.5359,-1.44189,-1.44568,-1.80924,-1.82395,35.031,100.99,32.0685,56.0376,35.7196,32.0079,34.0041,34.8876,95.8453,-2.0073,-0.475487,0,100,0,0,50,49.8822,0,2.99865,2.9759,8.98703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
885,00:19:01.160,43.5109,-12.1563,-9.87553,-0.976793,-1.42398,49.5401,48.1559,-1.44189,-1.44568,-1.80924,-1.82395,34.601,100.99,32.0685,55.8476,35.7196,32.0079,34.0041,34.6576,95.8453,-2.0073,-0.475487,0,100,0,0,50,49.9822,0,2.89865,2.9759,8.88703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
886,00:19:11.160,43.5109,-12.1563,-10.3455,-0.976793,-1.42398,49.5401,48.5159,-1.44189,-1.44568,-1.80924,-1.82395,34.901,100.77,32.0685,55.8476,35.7196,32.0079,34.0041,34.9376,95.9353,-2.0073,-0.475487,0,100,0,0,50,50.0822,0,2.89865,2.9759,8.88703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
887,00:19:21.160,43.5109,-12.1563,-10.3055,-0.976793,-1.42398,49.5401,47.7759,-1.44189,-1.44568,-1.80924,-1.82395,34.311,100.77,32.0685,55.7276,35.7196,31.9179,34.0041,34.8176,96.0653,-2.0073,-0.475487,0,100,0,0,50,50.0822,0,2.89865,2.9759,8.78703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
888,00:19:31.160,43.5109,-12.1563,-10.4755,-0.976793,-1.42398,49.5401,47.7359,-1.44189,-1.44568,-1.80924,-1.82395,34.913,100.75,32.0685,55.7276,35.7196,31.9179,34.0041,35.0976,96.0453,-2.0073,-0.475487,0,100,0,0,50,50.0822,0,2.89865,2.9759,8.88703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
889,00:19:41.160,43.5109,-12.1563,-10.0455,-0.976793,-1.42398,49.5401,48.3759,-1.44189,-1.44568,-1.80924,-1.82395,34.853,100.96,32.0685,55.7276,35.7196,31.9179,34.1041,34.9776,96.0453,-2.0073,-0.475487,0,100,0,0,50,50.0822,0,2.89865,2.9759,8.99703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
890,00:19:51.160,43.5109,-12.1563,-9.56553,-0.976793,-1.42398,49.5401,47.7059,-1.44189,-1.44568,-1.80924,-1.82395,34.933,101.16,32.0685,55.8176,35.8096,31.9179,34.1041,34.6576,96.0553,-2.0073,-0.475487,0,100,0,0,50,50.0822,0,2.99865,2.9759,9.09703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
891,00:20:01.160,43.5109,-12.1563,-9.69553,-0.976793,-1.42398,49.5401,47.9659,-1.44189,-1.44568,-1.80924,-1.82395,34.743,101.27,32.0685,55.9276,35.8096,31.9179,34.1041,34.8176,96.0553,-2.0073,-0.475487,0,100,0,0,50,50.1822,0,2.99865,2.9759,9.09703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
892,00:20:11.160,43.5109,-12.1563,-9.74553,-0.976793,-1.42398,49.5401,48.0159,-1.44189,-1.44568,-1.80924,-1.82395,34.763,101.38,32.0685,56.0276,35.8096,31.9179,34.1041,34.6276,96.0553,-2.0073,-0.475487,0,100,0,0,50,50.1822,0,2.99865,2.9759,8.99703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
893,00:20:21.160,43.5109,-12.1563,-10.1555,-0.976793,-1.42398,49.5401,47.9059,-1.44189,-1.44568,-1.80924,-1.82395,34.633,101.38,32.0685,55.9276,35.8096,32.0079,34.1041,34.7476,96.1653,-2.0073,-0.475487,0,100,0,0,50,50.1822,0,2.99865,2.9759,8.89703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
894,00:20:31.160,43.5109,-12.0563,-9.94553,-0.976793,-1.42398,49.5401,47.7759,-1.44189,-1.53568,-1.80924,-1.82395,34.673,101.3,32.0685,55.8276,35.7196,32.0079,34.1041,34.5476,96.1653,-2.0073,-0.475487,0,100,0,0,50,50.2822,0,2.99865,2.9759,8.89703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
895,00:20:41.160,43.5109,-12.0563,-9.24553,-0.976793,-1.42398,49.5401,47.7759,-1.44189,-1.53568,-1.80924,-1.82395,34.963,101.17,32.0685,55.7276,35.7196,32.0079,34.1041,34.7976,96.1653,-2.0073,-0.475487,0,100,0,0,50,50.2822,0,2.90865,2.9759,8.89703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
896,00:20:51.160,43.5109,-12.0563,-9.76303,-0.976793,-1.42398,49.5401,48.1359,-1.44189,-1.53568,-1.80924,-1.82395,34.733,101.27,32.0685,55.7076,35.7196,32.0079,34.1041,34.5582,96.1653,-2.0073,-0.475487,0,100,0,0,50,50.2822,0,2.90865,2.9759,8.89703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
897,00:21:01.160,43.4109,-12.0563,-10.653,-0.976793,-1.42398,49.5401,47.8159,-1.44189,-1.53568,-1.80924,-1.82395,34.593,101.27,32.0685,55.8176,35.7196,32.0079,34.1041,35.1082,96.1653,-2.0073,-0.475487,0,100,0,0,50,50.3822,0,2.90865,2.9759,8.89703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
898,00:21:11.160,43.4109,-12.0563,-9.98303,-0.976793,-1.42398,49.5401,47.8259,-1.44189,-1.53568,-1.80924,-1.82395,34.873,101.26,32.0685,55.9276,35.7196,32.0079,34.1041,34.5882,96.1653,-2.0073,-0.475487,0,100,0,0,50,50.4822,0,2.90865,3.0759,8.89703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
899,00:21:21.160,43.4109,-11.9563,-10.183,-0.976793,-1.42398,49.5401,48.0259,-1.44189,-1.53568,-1.80924,-1.82395,34.833,101.17,32.0685,55.9276,35.7196,32.0079,34.1041,34.6782,96.1953,-2.0073,-0.475487,0,100,0,0,50,50.4822,0,2.90865,3.0759,8.89703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
900,00:21:31.160,43.4109,-11.9563,-9.97303,-0.976793,-1.42398,49.5401,47.9266,-1.44189,-1.53568,-1.80924,-1.82395,34.843,101.16,32.0685,55.8376,35.7196,32.1079,34.1041,34.4782,96.0953,-2.0073,-0.475487,0,100,0,0,50,50.4822,0,2.90865,3.0759,8.89703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
901,00:21:41.160,43.4109,-11.9563,-9.89303,-0.976793,-1.42398,49.5401,48.3066,-1.44189,-1.53568,-1.80924,-1.82395,34.763,101.07,32.0685,55.9276,35.7196,32.1079,34.1041,34.9182,96.1853,-2.0073,-0.475487,0,100,0,0,50,50.5922,0,2.90865,3.0759,8.98703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
902,00:21:51.160,43.4109,-11.9563,-9.90303,-0.976793,-1.42398,49.4401,47.7866,-1.44189,-1.53568,-1.80924,-1.82395,34.753,101.07,32.0685,56.0376,35.7196,32.1079,34.1041,35.1782,96.0853,-2.0073,-0.475487,0,100,0,0,50,50.5922,0,2.90865,3.0759,8.89703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
903,00:22:01.160,43.4109,-11.9563,-9.96303,-0.976793,-1.42398,49.4401,47.7866,-1.44189,-1.53568,-1.80924,-1.82395,35.103,100.97,32.0685,56.1376,35.7196,32.1079,34.2041,34.8182,96.0853,-2.1073,-0.475487,0,100,0,0,50,50.6922,0,2.90865,3.0759,8.89703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
904,00:22:11.160,43.4109,-11.9563,-9.43303,-0.976793,-1.42398,49.4401,47.7866,-1.44189,-1.53568,-1.80924,-1.82395,35.2421,100.97,32.0685,56.1376,35.7196,32.1079,34.2041,34.9282,96.0853,-2.1073,-0.475487,0,100,0,0,50,50.7922,0,2.90865,3.0759,8.98703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
905,00:22:21.160,43.4109,-11.9563,-9.81303,-0.976793,-1.42398,49.4401,47.5766,-1.44189,-1.53568,-1.80924,-1.82395,34.5521,100.98,32.0685,56.0376,35.7196,32.0179,34.3041,34.8682,95.9653,-2.1073,-0.475487,0,100,0,0,50,50.7922,0,2.90865,3.0759,8.78703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
906,00:22:31.160,43.4109,-11.9563,-9.80303,-0.976793,-1.42398,49.4401,47.2366,-1.44189,-1.53568,-1.80924,-1.82395,34.8921,101.07,32.0685,55.9376,35.7196,32.0179,34.3041,34.5882,95.9653,-2.1073,-0.475487,0,100,0,0,50,50.9022,0,2.90865,3.0759,8.78703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
907,00:22:41.160,43.4109,-11.8563,-9.82303,-0.976793,-1.42398,49.4401,47.6866,-1.44189,-1.53568,-1.80924,-1.82395,34.7621,101.07,32.0685,56.0376,35.7196,32.0179,34.3041,34.8282,95.9653,-2.1073,-0.475487,0,100,0,0,50,50.9022,0,2.90865,3.0759,8.78703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
908,00:22:51.160,43.4109,-11.8563,-10.223,-0.976793,-1.42398,49.4401,47.9366,-1.44189,-1.53568,-1.80924,-1.82395,34.5721,101.19,32.0685,55.9476,35.7196,32.0179,34.3041,34.9982,95.9653,-2.1073,-0.475487,0,100,0,0,50,51.0022,0,2.90865,3.0759,8.87703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
909,00:23:01.160,43.4109,-11.8563,-9.69303,-0.976793,-1.42398,49.4401,47.8366,-1.44189,-1.53568,-1.80924,-1.82395,34.6321,101.29,32.0685,55.8376,35.7196,32.0179,34.3041,34.5382,95.8553,-2.1073,-0.475487,0,100,0,0,50,51.1022,0,2.90865,3.0759,8.97703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
910,00:23:11.160,43.4109,-11.8563,-8.77303,-0.976793,-1.42398,49.4401,47.8166,-1.54189,-1.53568,-1.80924,-1.82395,34.5721,101.09,32.0685,55.8376,35.7196,32.0179,34.2141,35.5182,95.8553,-2.1073,-0.475487,0,100,0,0,50,51.2022,0,2.90865,3.0759,8.97703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
911,00:23:21.160,43.4109,-11.8563,-9.57303,-0.976793,-1.42398,49.4401,48.0766,-1.54189,-1.53568,-1.80924,-1.82395,34.6821,101.4,32.0685,55.8376,35.7196,32.0179,34.2141,35.1182,95.8553,-2.1073,-0.475487,0,100,0,0,50,51.3022,0,2.90865,3.0759,8.88703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
912,00:23:31.160,43.4109,-11.8563,-9.57303,-0.976793,-1.42398,49.4401,47.3766,-1.54189,-1.53568,-1.80924,-1.82395,34.9621,101.3,32.0685,55.9276,35.7196,32.0179,34.2141,34.9282,95.8553,-2.1073,-0.475487,0,100,0,0,50,51.4022,0,2.90865,3.0759,8.97703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
913,00:23:41.160,43.4109,-11.8563,-9.48303,-0.976793,-1.42398,49.4401,47.8966,-1.54189,-1.53568,-1.80924,-1.82395,34.5221,101.29,32.0685,55.9276,35.7196,32.0179,34.2141,34.6882,95.7553,-2.1073,-0.475487,0,100,0,0,50,51.4022,0,2.90865,3.0759,8.88703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
914,00:23:51.160,43.4109,-11.7563,-8.95813,-0.976793,-1.42398,49.4401,47.5666,-1.54189,-1.53568,-1.80924,-1.92395,34.7321,101.17,32.0685,56.0376,35.7196,32.1079,34.2141,34.5282,95.7553,-2.1073,-0.475487,0,100,0,0,50,51.4022,0,2.90865,3.0759,8.77703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
915,00:24:01.160,43.4109,-11.7563,-9.61813,-0.976793,-1.42398,49.4401,47.7966,-1.54189,-1.53568,-1.80924,-1.92395,34.6321,101.08,32.0685,56.0376,35.7196,31.9179,34.2141,34.7182,95.7553,-2.1073,-0.475487,0,100,0,0,50,51.4022,0,2.90865,3.0759,8.66703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
916,00:24:11.160,43.4109,-11.7563,-9.77813,-0.976793,-1.42398,49.4401,47.6866,-1.54189,-1.53568,-1.80924,-1.92395,34.6521,101.08,32.0685,56.0576,35.7196,31.8079,34.2141,34.8182,95.7553,-2.1073,-0.475487,0,100,0,0,50,51.3122,0,2.90865,2.9859,8.66703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
917,00:24:21.160,43.4109,-11.7563,-9.40813,-0.976793,-1.42398,49.4401,47.8166,-1.54189,-1.53568,-1.80924,-1.92395,34.6321,100.96,32.0685,56.0576,35.7196,31.8079,34.2141,34.5282,95.8553,-2.1073,-0.475487,0,100,0,0,50,51.3122,0,2.90865,2.9859,8.66703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
918,00:24:31.160,43.4109,-11.7563,-9.46813,-0.976793,-1.42398,49.4401,47.7166,-1.54189,-1.53568,-1.80924,-1.92395,34.5021,100.96,32.0685,55.9376,35.7196,31.8079,34.2141,34.9082,95.9604,-2.1073,-0.475487,0,100,0,0,50,51.1122,0,2.90865,2.9859,8.75703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
919,00:24:41.160,43.4109,-11.6563,-9.66813,-0.976793,-1.42398,49.4401,48.0666,-1.54189,-1.53568,-1.80924,-1.92395,35.0721,100.96,31.9685,56.1476,35.7196,31.8079,34.2141,35.0182,95.9604,-2.1073,-0.475487,0,100,0,0,50,51.0022,0,2.99865,2.9859,9.06703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
920,00:24:51.160,43.4109,-11.6563,-9.30813,-0.976793,-1.42398,49.4401,48.6066,-1.54189,-1.53568,-1.80924,-1.92395,34.6421,100.96,31.9685,55.9576,35.7196,31.8079,34.2141,34.4969,96.0804,-2.1073,-0.475487,0,100,0,0,50,51.0022,0,2.99865,2.9859,8.97703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
921,00:25:01.160,43.4109,-11.6563,-9.40813,-0.976793,-1.42398,49.4401,48.1966,-1.54189,-1.53568,-1.80924,-1.92395,34.8821,100.96,31.9685,56.0576,35.6196,31.8079,34.2141,34.5269,96.0804,-2.1073,-0.385487,0,100,0,0,50,51.0022,0,2.99865,2.9859,8.97703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
922,00:25:11.160,43.4109,-11.6563,-9.61813,-0.976793,-1.42398,49.4401,47.8166,-1.54189,-1.53568,-1.80924,-1.92395,34.7421,101.06,31.9685,55.9576,35.6196,31.8079,34.2141,34.6169,96.0804,-2.1073,-0.385487,0,100,0,0,50,50.9022,0,2.99865,2.9859,8.97703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
923,00:25:21.160,43.4109,-11.6563,-8.71813,-0.976793,-1.42398,49.4401,47.4466,-1.54189,-1.53568,-1.80924,-1.92395,34.7121,101.06,31.9685,55.8476,35.6196,31.8079,34.2141,34.6269,96.0804,-2.1073,-0.385487,0,100,0,0,50,50.9022,0,2.99865,2.9859,8.97703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
924,00:25:31.160,43.4109,-11.6563,-9.34813,-0.976793,-1.42398,49.4401,47.4366,-1.54189,-1.53568,-1.80924,-1.92395,34.6886,101.16,31.9685,55.8476,35.6196,31.8079,34.2141,34.8769,96.1804,-2.1073,-0.385487,0,100,0,0,50,50.9022,0,2.89865,2.9859,8.97703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
925,00:25:41.160,43.4109,-11.5563,-9.72813,-0.976793,-1.42398,49.4401,47.4466,-1.54189,-1.53568,-1.80924,-1.92395,34.6386,101.16,31.8685,55.8476,35.6196,31.8079,34.2141,34.8869,96.1804,-2.1073,-0.385487,0,100,0,0,50,50.9022,0,2.89865,2.9859,8.97703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
926,00:25:51.160,43.4109,-11.5563,-9.38813,-0.976793,-1.42398,49.4401,47.934,-1.54189,-1.53568,-1.80924,-1.92395,34.6586,101.156,31.8685,56.0576,35.6196,31.8979,34.2141,34.8369,96.2804,-2.1073,-0.385487,0,100,0,0,50,50.9022,0,2.89865,2.9859,8.86703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
927,00:26:01.160,43.3109,-11.5563,-9.27813,-0.976793,-1.42398,49.4401,47.854,-1.45189,-1.53568,-1.80924,-1.92395,34.5086,101.156,31.8685,56.0576,35.5196,31.8979,34.2141,34.4969,96.2804,-2.1073,-0.285487,0,100,0,0,50,50.9022,0,2.89865,2.9859,8.66703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
928,00:26:11.160,43.3109,-11.5563,-9.52813,-0.976793,-1.42398,49.4401,47.494,-1.45189,-1.53568,-1.80924,-1.92395,34.8486,101.156,31.8685,56.0576,35.5196,31.8979,34.2141,34.5969,96.2804,-2.1073,-0.285487,0,100,0,0,50,50.9022,0,2.89865,2.9859,8.66703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
929,00:26:21.160,43.3109,-11.5563,-9.52813,-0.976793,-1.42398,49.4401,47.724,-1.45189,-1.53568,-1.80924,-1.83395,34.6486,101.056,31.8685,55.9676,35.5196,31.8979,34.2141,34.8069,96.2804,-2.0173,-0.185487,0,100,0,0,50,50.8022,0,2.89865,2.9859,8.66703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
930,00:26:31.160,43.3109,-11.5563,-9.52813,-0.976793,-1.42398,49.4401,47.714,-1.45189,-1.53568,-1.80924,-1.83395,34.8686,101.056,31.8685,55.9676,35.5196,31.8979,34.2141,34.6969,96.3804,-2.0173,-0.185487,0,100,0,0,50,50.8022,0,2.89865,2.9859,8.66703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
931,00:26:41.160,43.3109,-11.5563,-9.13813,-0.976793,-1.42398,49.4401,47.934,-1.45189,-1.53568,-1.80924,-1.83395,34.7486,101.166,31.8685,55.9676,35.5196,31.8979,34.2141,34.0069,96.3804,-2.0173,-0.185487,0,100,0,0,50,50.7022,0,2.89865,2.9859,8.55703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
932,00:26:51.160,43.3109,-11.5563,-9.38813,-0.976793,-1.42398,49.4401,47.814,-1.45189,-1.53568,-1.80924,-1.83395,34.7286,101.066,31.8685,55.8423,35.5196,31.8979,34.2141,34.9369,96.3804,-2.0173,-0.185487,0,100,0,0,50,50.7022,0,2.89865,2.9859,8.66703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
933,00:27:01.160,43.3109,-11.4563,-10.0886,-0.886793,-1.42398,49.4401,47.814,-1.45189,-1.53568,-1.80924,-1.83395,34.2886,101.066,31.8685,55.8423,35.5196,31.8979,34.2141,34.6169,96.4804,-2.0173,-0.185487,0,100,0,0,50,50.7022,0,2.89865,2.9859,8.56703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
934,00:27:11.160,43.3109,-11.4563,-9.67857,-0.886793,-1.42398,49.4401,47.824,-1.45189,-1.44568,-1.80924,-1.83395,34.5386,101.156,31.8685,55.8423,35.5196,31.8979,34.2141,34.6269,96.6004,-2.0173,-0.185487,0,100,0,0,50,50.6022,0,2.89865,2.9859,8.66703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
935,00:27:21.160,43.3109,-11.4563,-9.32857,-0.886793,-1.42398,49.4401,48.244,-1.35189,-1.44568,-1.70924,-1.83395,34.5586,101.266,31.8685,55.9423,35.5196,31.8979,34.2141,34.7269,96.6004,-2.0173,-0.185487,0,100,0,0,50,50.6022,0,2.89865,2.9859,8.76703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
936,00:27:31.160,43.3109,-11.4563,-9.33857,-0.886793,-1.42398,49.4401,48.664,-1.35189,-1.44568,-1.70924,-1.83395,34.2186,101.266,31.8685,55.9423,35.5196,31.8979,34.2141,34.9569,96.7204,-2.0173,-0.185487,0,100,0,0,50,50.6022,0,2.89865,2.9859,8.76703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
937,00:27:41.160,43.3109,-11.4563,-8.91857,-0.886793,-1.42398,49.4401,47.794,-1.35189,-1.44568,-1.70924,-1.83395,34.4686,101.066,31.8685,55.9423,35.5196,31.8979,34.2141,34.9069,96.7204,-2.0173,-0.185487,0,100,0,0,50,50.5022,0,2.89865,2.9859,8.76703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
938,00:27:51.160,43.3109,-11.3563,-9.05857,-0.886793,-1.42398,49.4401,47.994,-1.35189,-1.44568,-1.70924,-1.83395,34.7886,101.156,31.8685,55.8423,35.6096,31.8979,34.2141,34.9169,96.8304,-1.9173,-0.0854869,0,100,0,0,50,50.5022,0,2.89865,2.9859,8.86703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
939,00:28:01.160,43.3109,-11.3563,-9.56857,-0.886793,-1.33398,49.4401,47.764,-1.35189,-1.34568,-1.70924,-1.73395,34.4686,101.376,31.9585,55.8423,35.6096,31.8979,34.2141,34.9169,96.8304,-1.9173,-0.0854869,0,100,0,0,50,50.4022,0,2.89865,2.9859,8.86703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
940,00:28:11.160,43.3109,-11.3563,-9.49857,-0.886793,-1.33398,49.4401,47.534,-1.35189,-1.34568,-1.70924,-1.73395,34.7186,101.286,31.9585,55.9423,35.6096,31.9979,34.2141,34.9569,96.9304,-1.9173,-0.0854869,0,100,0,0,50,50.4022,0,2.89865,2.9859,8.86703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
941,00:28:21.160,43.3109,-11.3563,-9.73857,-0.886793,-1.33398,49.4401,47.744,-1.25189,-1.34568,-1.70924,-1.73395,34.5186,101.386,31.9585,55.9423,35.6096,31.9979,34.2141,34.5969,97.0404,-1.9173,-0.0854869,0,100,0,0,50,50.4022,0,2.89865,2.9859,8.77703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
942,00:28:31.160,43.3109,-11.3563,-9.27857,-0.886793,-1.33398,49.4401,48.184,-1.25189,-1.34568,-1.70924,-1.73395,34.8222,101.176,31.9585,55.8423,35.6096,31.9979,34.2141,34.7469,97.1404,-1.9173,-0.0854869,0,100,0,0,50,50.4022,0,2.89865,2.9859,8.77703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
943,00:28:41.160,43.3109,-11.3563,-9.03857,-0.886793,-1.33398,49.4401,47.884,-1.25189,-1.34568,-1.60924,-1.73395,34.4122,101.276,31.9585,55.8423,35.6096,31.9979,34.2141,34.5669,97.1404,-1.9173,-0.0854869,0,100,0,0,50,50.4022,0,2.89865,2.9859,8.67703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
944,00:28:51.160,43.3109,-11.3563,-9.29857,-0.886793,-1.33398,49.4401,47.644,-1.25189,-1.34568,-1.60924,-1.73395,34.4922,101.276,31.9585,55.8423,35.6096,31.9979,34.2141,34.8669,97.1404,-1.9173,-0.0854869,0,100,0,0,50,50.4022,0,2.89865,2.9859,8.56703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
945,00:29:01.160,43.3109,-11.3563,-8.75857,-0.886793,-1.33398,49.4401,47.714,-1.25189,-1.34568,-1.60924,-1.73395,34.7022,101.186,31.9585,55.8423,35.6096,31.9979,34.2141,34.5769,97.2504,-1.9173,-0.175487,0,100,0,0,50,50.4022,0,2.89865,2.9859,8.65703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
946,00:29:11.160,43.3109,-11.2563,-9.35857,-0.886793,-1.33398,49.4401,48.244,-1.25189,-1.34568,-1.60924,-1.73395,34.4722,101.186,31.9585,55.9523,35.6096,31.9979,34.2141,35.0269,97.2504,-1.9173,-0.175487,0,100,0,0,50,50.4022,0,2.89865,2.9859,8.56703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
947,00:29:21.160,43.3109,-11.2563,-9.19857,-0.886793,-1.33398,49.4401,47.834,-1.25189,-1.34568,-1.60924,-1.73395,34.4822,100.966,31.9585,55.9523,35.6096,31.9979,34.2141,34.8169,97.2504,-1.9173,-0.275487,0,100,0,0,50,50.4922,0,2.89865,2.9859,8.66703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
948,00:29:31.160,43.3109,-11.2563,-8.95857,-0.886793,-1.33398,49.4401,47.734,-1.25189,-1.34568,-1.60924,-1.73395,34.7922,101.086,31.9585,56.0623,35.6096,31.9979,34.2141,34.6733,97.2504,-1.9173,-0.275487,0,100,0,0,50,50.4922,0,2.89865,2.9859,8.78703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
949,00:29:41.160,43.3109,-11.2563,-8.97857,-0.886793,-1.33398,49.4401,47.624,-1.25189,-1.34568,-1.60924,-1.73395,34.8422,101.186,31.9585,56.0623,35.6096,31.9979,34.2141,34.9133,97.2504,-1.9173,-0.375487,0,100,0,0,50,50.4922,0,2.89865,2.9859,8.68703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
950,00:29:51.160,43.3109,-11.1463,-8.72857,-0.886793,-1.33398,49.4401,47.724,-1.25189,-1.34568,-1.60924,-1.73395,34.3422,101.196,31.9585,56.0623,35.6096,31.9979,34.2141,34.8933,97.2504,-1.9173,-0.375487,0,100,0,0,50,50.4922,0,2.89865,3.0759,8.68703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
951,00:30:01.160,43.3109,-11.1463,-9.17857,-0.886793,-1.33398,49.4401,47.654,-1.25189,-1.34568,-1.60924,-1.73395,34.9722,101.196,31.9585,55.9623,35.6096,32.0079,34.2141,34.7933,97.2504,-1.9173,-0.375487,0,100,0,0,50,50.5922,0,2.89865,3.0759,8.77703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
952,00:30:11.160,43.3109,-11.1463,-9.06857,-0.886793,-1.33398,49.4401,47.564,-1.25189,-1.34568,-1.60924,-1.73395,34.7722,100.876,31.9585,56.0523,35.6096,32.0979,34.2141,34.7633,97.2504,-1.9173,-0.475487,0,100,0,0,50,50.5922,0,2.89865,3.0759,8.77703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
953,00:30:21.160,43.3109,-11.1463,-9.15857,-0.886793,-1.33398,49.4401,47.414,-1.25189,-1.34568,-1.60924,-1.73395,34.8622,100.976,32.0585,56.0523,35.6096,32.0979,34.2141,34.8033,97.2504,-1.9173,-0.475487,0,100,0,0,50,50.5922,0,2.89865,3.0759,8.68703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
954,00:30:31.160,43.3109,-11.1463,-8.91857,-0.886793,-1.33398,49.4401,47.524,-1.25189,-1.34568,-1.60924,-1.73395,34.6422,100.776,32.0585,56.0723,35.6096,32.0979,34.2141,34.5933,97.2504,-1.9173,-0.475487,0,100,0,0,50,50.6922,0,2.89865,3.0759,8.68703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
955,00:30:41.160,43.3109,-11.1463,-8.91732,-0.886793,-1.33398,49.4401,47.594,-1.25189,-1.34568,-1.60924,-1.73395,34.4622,100.976,32.0585,56.0723,35.6096,32.0979,34.2141,34.8033,97.2504,-1.9173,-0.475487,0,100,0,0,50,50.6922,0,2.89865,3.0759,8.58703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
956,00:30:51.160,43.3109,-11.1463,-9.03732,-0.886793,-1.33398,49.4401,47.8449,-1.25189,-1.34568,-1.60924,-1.73395,34.0822,100.876,32.0585,56.0723,35.6096,32.0979,34.2141,34.6933,97.3504,-1.9173,-0.575487,0,100,0,0,50,50.8022,0,2.79865,3.0759,8.47703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
957,00:31:01.160,43.3109,-11.1463,-9.39732,-0.886793,-1.33398,49.4401,47.5049,-1.25189,-1.34568,-1.60924,-1.73395,34.7422,101.096,32.0585,55.9723,35.6096,32.0979,34.2141,34.9533,97.3504,-1.9173,-0.575487,0,100,0,0,50,50.8022,0,2.79865,3.0759,8.56703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
958,00:31:11.160,43.3109,-11.0463,-9.09732,-0.886793,-1.33398,49.4401,47.8449,-1.25189,-1.34568,-1.60924,-1.73395,34.5422,101.006,32.0585,55.8723,35.6096,32.0979,34.1041,34.8433,97.3504,-2.0073,-0.575487,0,100,0,0,50,50.9022,0,2.79865,3.0759,8.56703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
959,00:31:21.160,43.3109,-11.0463,-8.89732,-0.886793,-1.33398,49.4401,47.9249,-1.34189,-1.34568,-1.60924,-1.73395,34.8615,101.006,32.0585,55.9623,35.6096,32.0979,34.1041,35.7433,97.3504,-2.0073,-0.675487,0,100,0,0,50,50.9022,0,2.79865,3.0759,8.67703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
960,00:31:31.160,43.3109,-11.0463,-8.21732,-0.886793,-1.33398,49.4401,48.0049,-1.34189,-1.34568,-1.60924,-1.73395,34.6915,101.006,32.0585,55.9623,35.6096,32.0979,34.1041,34.7033,97.3504,-2.0073,-0.675487,0,100,0,0,50,50.9022,0,2.79865,3.0759,8.67703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
961,00:31:41.160,43.3109,-11.0463,-8.68732,-0.886793,-1.33398,49.4401,47.5849,-1.34189,-1.34568,-1.60924,-1.73395,34.2115,100.906,32.0585,56.0623,35.6096,32.0979,34.1041,34.5933,97.2604,-2.0073,-0.675487,0,100,0,0,50,51.0022,0,2.79865,3.0759,8.58703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
962,00:31:51.160,43.3109,-11.0463,-8.99732,-0.886793,-1.33398,49.4401,47.9249,-1.34189,-1.34568,-1.60924,-1.73395,34.1215,101.116,32.0585,55.8523,35.6096,32.0979,34.1041,34.5933,97.3804,-2.0073,-0.775487,0,100,0,0,50,51.0022,0,2.79865,3.0759,8.58703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
963,00:32:01.160,43.3109,-11.0463,-8.95732,-0.886793,-1.33398,49.3401,47.6449,-1.34189,-1.34568,-1.60924,-1.73395,34.8115,101.226,32.0585,55.8523,35.6096,32.0979,34.1041,35.0433,97.2604,-2.1073,-0.775487,0,100,0,0,50,51.1022,0,2.79865,3.0759,8.69703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
964,00:32:11.160,43.3109,-11.0463,-9.15732,-0.976793,-1.33398,49.3401,47.5449,-1.44189,-1.34568,-1.60924,-1.73395,34.5615,100.996,32.0585,56.0523,35.6096,32.0979,34.1041,35.0533,97.1504,-2.1073,-0.775487,0,100,0,0,50,51.2022,0,2.79865,3.0759,8.69703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
965,00:32:21.160,43.3109,-10.9463,-8.91732,-0.976793,-1.42398,49.3401,48.1049,-1.44189,-1.34568,-1.69924,-1.73395,34.3215,100.896,32.0585,56.1623,35.6096,32.0979,34.1041,34.8133,97.1504,-2.1073,-0.775487,0,100,0,0,50,51.2022,0,2.79865,3.0759,8.60703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
966,00:32:31.160,43.3109,-10.9463,-8.99732,-0.976793,-1.42398,49.3401,47.7849,-1.44189,-1.34568,-1.69924,-1.73395,33.9415,100.806,32.0585,56.0623,35.6096,32.0979,34.1041,34.9133,97.0504,-2.1073,-0.775487,0,100,0,0,50,51.3022,0,2.79865,3.0759,8.47703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
967,00:32:41.160,43.3109,-10.9463,-8.75732,-0.976793,-1.42398,49.3401,47.5449,-1.44189,-1.34568,-1.69924,-1.73395,34.4615,101.016,32.0585,55.9423,35.6096,32.0979,34.2041,34.9033,97.0504,-2.1073,-0.875487,0,100,0,0,50,51.4022,0,2.79865,3.0759,8.47703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
968,00:32:51.160,43.3109,-10.9463,-8.63732,-0.976793,-1.42398,49.3401,47.7449,-1.44189,-1.34568,-1.69924,-1.73395,34.6315,101.006,32.0585,55.9423,35.6096,32.0979,34.2041,34.7233,96.9404,-2.1073,-0.875487,0,100,0,0,50,51.5022,0,2.79865,3.0759,8.57703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
969,00:33:01.160,43.3109,-10.9463,-9.54732,-0.976793,-1.42398,49.3401,47.6149,-1.54189,-1.34568,-1.69924,-1.73395,34.3115,100.896,32.0585,56.0423,35.6096,32.0979,34.2041,34.6133,96.9404,-2.1073,-0.875487,0,100,0,0,50,51.6022,0,2.79865,3.0759,8.57703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
970,00:33:11.160,43.3109,-10.9463,-8.85732,-1.07679,-1.42398,49.3401,47.9949,-1.54189,-1.34568,-1.69924,-1.73395,34.5915,101.096,32.0585,55.9323,35.6096,32.0979,34.2041,34.8533,96.8404,-2.1073,-0.875487,0,100,0,0,50,51.6022,0,2.79865,3.0759,8.48703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
971,00:33:21.160,43.3109,-10.9463,-8.78732,-1.07679,-1.42398,49.3401,47.7549,-1.54189,-1.34568,-1.69924,-1.73395,34.7115,101.316,32.0585,55.8323,35.6096,32.0979,34.2041,35.1233,96.7304,-2.1073,-0.875487,0,100,0,0,50,51.7022,0,2.79865,3.0759,8.57703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
972,00:33:31.160,43.3109,-10.9463,-8.77732,-1.07679,-1.42398,49.3401,47.7049,-1.54189,-1.34568,-1.69924,-1.73395,34.6615,101.226,32.0585,55.9223,35.6096,32.0979,34.2041,34.5833,96.7304,-2.1073,-0.875487,0,100,0,0,50,51.8022,0,2.79865,3.0759,8.48703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
973,00:33:41.160,43.3109,-10.9463,-8.90732,-1.07679,-1.42398,49.3401,47.9849,-1.54189,-1.34568,-1.69924,-1.73395,35.0715,101.116,32.0585,55.9223,35.6096,32.0979,34.2041,34.4933,96.7304,-2.1073,-0.875487,0,100,0,0,50,51.8022,0,2.79865,3.0759,8.57703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
974,00:33:51.160,43.3109,-10.8463,-9.40732,-1.07679,-1.42398,49.3401,47.4649,-1.54189,-1.34568,-1.69924,-1.73395,34.7215,101.216,32.0585,55.8323,35.6096,32.0979,34.2041,35.2133,96.6204,-2.1073,-0.875487,0,100,0,0,50,51.9022,0,2.79865,3.0759,8.59703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
975,00:34:01.160,43.3109,-10.8463,-9.10976,-1.07679,-1.42398,49.3401,47.5349,-1.54189,-1.34568,-1.69924,-1.73395,34.5715,101.026,32.0585,55.9323,35.6096,32.0979,34.2041,34.7419,96.5204,-2.1073,-0.875487,0,100,0,0,50,52.0122,0,2.79865,3.0759,8.59703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
976,00:34:11.160,43.3109,-10.8463,-8.83976,-1.07679,-1.42398,49.3401,47.6349,-1.54189,-1.34568,-1.69924,-1.73395,34.6501,101.026,32.0585,55.9323,35.6096,32.0979,34.2041,34.9419,96.4104,-2.1073,-0.875487,0,100,0,0,50,52.0122,0,2.79865,3.0759,8.59703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
977,00:34:21.160,43.3109,-10.8463,-9.22976,-1.07679,-1.42398,49.3401,47.6349,-1.54189,-1.34568,-1.69924,-1.73395,34.5901,100.916,32.1585,55.9323,35.6096,32.0979,34.2041,34.8419,96.4104,-2.1073,-0.875487,0,100,0,0,50,52.1122,0,2.79865,3.0759,8.49703,1,1,1,1,0,0,0,1,1,1,1,1,1,0
978,00:34:31.160,43.3109,-10.8463,-8.62976,-1.07679,-1.42398,49.3401,47.6349,-1.54189,-1.34568,-1.79924,-1.82395,34.6201,100.916,32.1585,55.8423,35.7096,32.0979,34.2041,34.7319,96.2104,-2.1073,-0.875487,0,100,0,0,50,52.2122,0,2.79865,3.0759,8.59331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
979,00:34:41.160,43.3109,-10.7463,-9.20976,-1.07679,-1.42398,49.3401,47.6849,-1.54189,-1.34568,-1.79924,-1.82395,34.2701,100.806,32.1585,55.8423,35.7096,32.0979,34.2041,34.9319,96.2104,-2.1073,-0.875487,0,100,0,0,50,52.2122,0,2.79865,3.0759,8.49331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
980,00:34:51.160,43.3109,-10.7463,-8.73976,-1.07679,-1.42398,49.3401,47.8117,-1.54189,-1.43568,-1.79924,-1.82395,34.9601,101.006,32.1585,55.9323,35.7096,32.2079,34.2041,34.9419,96.1004,-2.1073,-0.875487,0,100,0,0,50,52.3122,0,2.79865,3.0759,8.58331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
981,00:35:01.160,43.2109,-10.7463,-8.76976,-1.07679,-1.42398,49.3401,47.9717,-1.54189,-1.43568,-1.79924,-1.82395,34.6301,101.006,32.1585,56.0423,35.7096,32.1079,34.2041,34.7619,95.9904,-2.1073,-0.875487,0,100,0,0,50,52.4122,0,2.79865,3.0759,8.58331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
982,00:35:11.160,43.2109,-10.7463,-8.35976,-1.07679,-1.42398,49.3401,48.3317,-1.54189,-1.43568,-1.79924,-1.82395,34.7301,100.896,32.1585,56.0423,35.7096,32.0079,34.2041,34.8919,95.8904,-2.1073,-0.875487,0,100,0,0,50,52.4122,0,2.79865,3.0759,8.58331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
983,00:35:21.160,43.2109,-10.7463,-8.58976,-1.07679,-1.42398,49.3401,47.9417,-1.54189,-1.43568,-1.79924,-1.82395,34.3701,101.006,32.1585,55.9423,35.7096,32.0079,34.1041,34.8219,95.7704,-2.1073,-0.875487,0,100,0,0,50,52.4122,0,2.79865,3.0759,8.49331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
984,00:35:31.160,43.2109,-10.7463,-8.48976,-1.07679,-1.42398,49.3401,48.5017,-1.54189,-1.43568,-1.79924,-1.82395,34.8101,101.106,32.1585,55.9423,35.7096,32.0079,34.1041,34.7919,95.7704,-2.1073,-0.785487,0,100,0,0,50,52.5122,0,2.79865,3.0759,8.49331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
985,00:35:41.160,43.2109,-10.7463,-8.71976,-1.07679,-1.42398,49.3401,47.2417,-1.54189,-1.43568,-1.79924,-1.82395,34.7701,101.106,32.1585,55.9423,35.7096,32.0079,34.1041,34.6719,95.7704,-2.1073,-0.785487,0,100,0,0,50,52.6122,0,2.79865,3.0759,8.70331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
986,00:35:51.160,43.2109,-10.7463,-9.20976,-1.07679,-1.42398,49.3401,47.6517,-1.54189,-1.43568,-1.79924,-1.82395,34.3301,101.106,32.1585,55.8423,35.7096,32.0079,34.1041,34.8319,95.7704,-2.1073,-0.785487,0,100,0,0,50,52.7122,0,2.79865,3.0759,8.61331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
987,00:36:01.160,43.2109,-10.6463,-8.90976,-1.07679,-1.42398,49.3401,47.5617,-1.54189,-1.43568,-1.79924,-1.82395,34.5801,100.986,32.0685,55.8423,35.7096,32.0079,34.1041,34.5219,95.7704,-2.1073,-0.785487,0,100,0,0,50,52.8122,0,2.79865,3.0759,8.61331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
988,00:36:11.160,43.2109,-10.6463,-8.89976,-1.07679,-1.42398,49.3401,47.8117,-1.54189,-1.43568,-1.79924,-1.82395,34.6001,101.106,32.0685,55.8423,35.6196,32.0079,34.1041,34.7319,95.7704,-2.1073,-0.785487,0,100,0,0,50,52.9122,0,2.79865,3.0759,8.61331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
989,00:36:21.160,43.2109,-10.6463,-8.68976,-1.07679,-1.42398,49.3401,48.0617,-1.54189,-1.43568,-1.79924,-1.82395,34.6801,101.016,32.0685,55.8423,35.6196,32.0079,34.1041,35.0519,95.7704,-2.1073,-0.685487,0,100,0,0,50,53.0222,0,2.79865,3.0759,8.51331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
990,00:36:31.160,43.2109,-10.6463,-8.46976,-1.07679,-1.42398,49.3401,47.9417,-1.54189,-1.43568,-1.79924,-1.82395,34.5401,101.006,32.0685,55.9523,35.6196,32.0079,34.1041,34.8019,95.8704,-2.1073,-0.685487,0,100,0,0,50,53.1222,0,2.79865,3.0759,8.60331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
991,00:36:41.160,43.2109,-10.6463,-8.42976,-1.07679,-1.42398,49.3401,48.1317,-1.54189,-1.43568,-1.79924,-1.82395,34.7201,100.992,32.0685,56.0523,35.6196,31.9079,34.1041,34.6919,95.9704,-2.1073,-0.585487,0,100,0,0,50,53.1222,0,2.79865,3.0759,8.60331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
992,00:36:51.160,43.2109,-10.6463,-8.63976,-1.07679,-1.42398,49.3401,47.3317,-1.54189,-1.43568,-1.79924,-1.82395,34.5001,101.302,32.0685,55.9423,35.6196,31.8079,34.2041,34.9119,95.9704,-2.1073,-0.585487,0,100,0,0,50,53.0222,0,2.79865,3.0759,8.51331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
993,00:37:01.160,43.2109,-10.6463,-8.53976,-1.07679,-1.42398,49.3401,47.8117,-1.54189,-1.43568,-1.79924,-1.82395,34.6901,101.192,32.0685,55.8423,35.6196,31.8079,34.2041,34.6219,96.0704,-2.1073,-0.485487,0,100,0,0,50,52.9222,0,2.79865,3.0759,8.60331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
994,00:37:11.160,43.2109,-10.6463,-8.77976,-1.07679,-1.42398,49.3401,47.6117,-1.54189,-1.43568,-1.79924,-1.82395,34.5901,101.192,31.9685,55.7323,35.6196,31.6979,34.2041,34.5019,96.0704,-2.0173,-0.485487,0,100,0,0,50,52.8222,0,2.79865,3.0759,8.60331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
995,00:37:21.160,43.2109,-10.6463,-8.35976,-1.07679,-1.42398,49.3401,48.4717,-1.54189,-1.43568,-1.70924,-1.82395,34.4301,100.982,31.8685,55.9323,35.5196,31.6979,34.1041,35.3019,96.1804,-2.0173,-0.485487,0,100,0,0,50,52.7222,0,2.88865,3.0759,8.82331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
996,00:37:31.160,43.2109,-10.5463,-8.24976,-1.07679,-1.42398,49.3401,47.7317,-1.54189,-1.43568,-1.70924,-1.82395,34.6102,100.982,31.8685,55.9423,35.5196,31.7879,34.1041,35.1719,96.1804,-2.0173,-0.485487,0,100,0,0,50,52.6222,0,2.88865,3.0759,8.72331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
997,00:37:41.160,43.2109,-10.5463,-8.33976,-1.07679,-1.42398,49.3401,48.6817,-1.54189,-1.43568,-1.70924,-1.73395,34.5402,100.982,31.8685,56.0423,35.4196,31.7879,34.1041,34.7419,96.2904,-2.0173,-0.485487,0,100,0,0,50,52.4222,0,2.88865,3.0759,8.62331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
998,00:37:51.160,43.2109,-10.5463,-8.77976,-1.07679,-1.42398,49.3401,47.7417,-1.54189,-1.43568,-1.70924,-1.73395,35.0302,100.982,31.7685,56.0423,35.3196,31.7879,34.1041,35.0919,96.3904,-2.0173,-0.385487,0,100,0,0,50,52.3122,0,2.88865,2.9859,8.62331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
999,00:38:01.160,43.2109,-10.5463,-8.42111,-1.07679,-1.42398,49.3401,47.3617,-1.54189,-1.43568,-1.70924,-1.73395,34.7602,100.882,31.7685,56.0423,35.3196,31.7879,34.1041,35.2019,96.4904,-2.0173,-0.385487,0,100,0,0,50,52.2122,0,2.88865,2.9859,8.62331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1000,00:38:11.160,43.2109,-10.5463,-8.47111,-1.07679,-1.42398,49.3401,47.7417,-1.45189,-1.43568,-1.70924,-1.73395,34.5402,100.862,31.7685,56.0423,35.3196,31.6979,34.1041,34.8319,96.4904,-2.0173,-0.385487,0,100,0,0,50,52.1122,0,2.88865,2.9859,8.52331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1001,00:38:21.160,43.2109,-10.6363,-8.98111,-1.07679,-1.42398,49.3401,47.5021,-1.45189,-1.43568,-1.70924,-1.73395,34.8002,100.882,31.7685,55.8423,35.3196,31.6979,34.1041,34.8419,96.6004,-2.0173,-0.385487,0,100,0,0,50,52.0122,0,2.88865,2.9859,8.52331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1002,00:38:31.160,43.2109,-10.7363,-8.33111,-1.07679,-1.42398,49.3401,47.8421,-1.45189,-1.43568,-1.70924,-1.73395,34.5902,100.882,31.7685,55.8423,35.3196,31.6979,34.1041,34.7256,96.6004,-2.0173,-0.385487,0,100,0,0,50,51.9122,0,2.79865,2.9859,8.52331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1003,00:38:41.160,43.2109,-10.8363,-8.58111,-1.07679,-1.42398,49.3401,47.5821,-1.45189,-1.43568,-1.70924,-1.73395,35.0302,101.102,31.7685,55.9423,35.3196,31.6979,34.1041,35.0056,96.6004,-2.0173,-0.285487,0,100,0,0,50,51.8122,0,2.79865,2.9859,8.61331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1004,00:38:51.160,43.2109,-10.8363,-8.51111,-1.07679,-1.42398,49.3401,47.8221,-1.45189,-1.43568,-1.70924,-1.73395,34.3602,101.092,31.7685,56.0423,35.3196,31.6979,34.1041,34.8256,96.6004,-2.0173,-0.285487,0,100,0,0,50,51.6122,0,2.79865,2.9859,8.51331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1005,00:39:01.160,43.2109,-10.9363,-8.69111,-1.07679,-1.33398,49.3401,47.2321,-1.45189,-1.43568,-1.70924,-1.73395,34.8102,101.092,31.7685,56.1523,35.3196,31.6979,34.1041,34.6656,96.5104,-2.0173,-0.285487,0,100,0,0,50,51.5022,0,2.79865,2.9859,8.51331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1006,00:39:11.160,43.2109,-11.0363,-8.58111,-1.07679,-1.33398,49.3401,47.9721,-1.45189,-1.43568,-1.70924,-1.73395,34.8202,100.962,31.7685,56.0523,35.3196,31.6979,34.1041,35.3056,96.5104,-1.9173,-0.285487,0,100,0,0,50,51.4022,0,2.79865,2.9859,8.51331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1007,00:39:21.160,43.2109,-11.0363,-8.17111,-1.07679,-1.33398,49.3401,47.6221,-1.45189,-1.43568,-1.70924,-1.73395,34.5002,100.962,31.7685,55.9323,35.3196,31.7879,34.1941,34.7256,96.5104,-1.9173,-0.285487,0,100,0,0,50,51.3022,0,2.79865,2.9859,8.51331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1008,00:39:31.160,43.2109,-11.1463,-8.24111,-1.07679,-1.33398,49.3401,47.5721,-1.45189,-1.43568,-1.70924,-1.73395,34.5602,100.962,31.7685,55.8123,35.3196,31.6979,34.1941,35.1456,96.5104,-1.9173,-0.285487,0,100,0,0,50,51.2022,0,2.79865,2.9859,8.51331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1009,00:39:41.160,43.2109,-11.2463,-8.54111,-1.07679,-1.33398,49.3401,47.6121,-1.45189,-1.43568,-1.70924,-1.73395,35.0702,100.952,31.7685,55.8123,35.2196,31.6979,34.1941,34.5556,96.5104,-1.9173,-0.285487,0,100,0,0,50,51.1022,0,2.79865,2.9859,8.51331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1010,00:39:51.160,43.2109,-11.2463,-8.26111,-0.986793,-1.33398,49.3401,47.5921,-1.45189,-1.43568,-1.70924,-1.73395,34.5502,101.042,31.7685,55.8123,35.2196,31.7879,34.1941,34.7756,96.5104,-1.9173,-0.285487,0,100,0,0,50,51.0022,0,2.79865,2.9859,8.30331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1011,00:40:01.160,43.2109,-11.3463,-8.60111,-0.986793,-1.33398,49.3401,47.3921,-1.45189,-1.43568,-1.70924,-1.73395,34.3802,101.152,31.7685,55.8123,35.2196,31.7879,34.1941,35.2056,96.5104,-1.9173,-0.285487,0,100,0,0,50,50.8922,0,2.79865,2.9859,8.20331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1012,00:40:11.160,43.2109,-11.4463,-8.61111,-0.986793,-1.33398,49.3401,47.5421,-1.45189,-1.43568,-1.70924,-1.73395,34.4702,101.052,31.7685,55.8123,35.2196,31.7879,34.1941,34.7356,96.5104,-1.9173,-0.285487,0,100,0,0,50,50.7922,0,2.79865,2.9859,8.20331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1013,00:40:21.160,43.1109,-11.4463,-7.78111,-0.986793,-1.33398,49.3401,47.3921,-1.45189,-1.43568,-1.70924,-1.73395,34.4583,101.052,31.7685,55.7123,35.2196,31.7879,34.1941,34.5256,96.5104,-1.9173,-0.285487,0,100,0,0,50,50.6893,0,2.69865,2.9859,8.20331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1014,00:40:31.160,43.1109,-11.5463,-8.63111,-0.986793,-1.33398,49.3401,47.0821,-1.45189,-1.43568,-1.70924,-1.73395,34.3683,100.962,31.7685,55.8123,35.2196,31.7879,34.1941,34.6056,96.5104,-1.9173,-0.285487,0,100,0,0,50,50.5893,0,2.69865,2.9859,8.20331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1015,00:40:41.160,43.1109,-11.5463,-8.17111,-0.986793,-1.33398,49.3401,47.5721,-1.45189,-1.43568,-1.70924,-1.73395,34.8183,100.962,31.7685,55.9123,35.2196,31.7879,34.1941,35.2256,96.5104,-1.9173,-0.185487,0,100,0,0,50,50.4893,0,2.69865,2.9859,8.39331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1016,00:40:51.160,43.1109,-11.5463,-8.26065,-0.986793,-1.33398,49.2401,47.7921,-1.45189,-1.43568,-1.70924,-1.73395,34.8383,100.962,31.7685,56.0223,35.2196,31.7879,34.1041,35.0956,96.5104,-1.9173,-0.185487,0,100,0,0,50,50.3893,0,2.69865,2.9859,8.39331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1017,00:41:01.160,43.1109,-11.6463,-8.60065,-0.986793,-1.33398,49.2401,47.8421,-1.45189,-1.43568,-1.70924,-1.73395,34.8183,100.962,31.7685,55.9123,35.2196,31.7879,34.1041,34.8356,96.5104,-1.9173,-0.185487,0,100,0,0,50,50.2893,0,2.78865,2.9859,8.39331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1018,00:41:11.160,43.1109,-11.6463,-7.78065,-0.986793,-1.33398,49.2401,47.5821,-1.45189,-1.43568,-1.70924,-1.73395,34.5983,100.942,31.7685,55.7723,35.2196,31.7879,34.1041,34.8356,96.5104,-1.9173,-0.185487,0,100,0,0,50,50.1893,0,2.78865,2.9859,8.39331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1019,00:41:21.160,43.1109,-11.6463,-8.61065,-0.986793,-1.33398,49.2401,47.9421,-1.45189,-1.43568,-1.70924,-1.63395,34.6383,100.732,31.7685,55.9823,35.2196,31.7879,34.1041,34.1156,96.6004,-1.9173,-0.185487,0,100,0,0,50,50.0793,0,2.78865,2.9859,8.39331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1020,00:41:31.160,43.1109,-11.6463,-8.16065,-0.986793,-1.33398,49.2401,47.6621,-1.45189,-1.43568,-1.70924,-1.63395,33.9383,100.622,31.7685,55.9823,35.2196,31.7879,34.1041,34.7156,96.6004,-1.9173,-0.185487,0,100,0,0,50,49.9793,0,2.78865,2.9859,8.20331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1021,00:41:41.160,43.1109,-11.7463,-8.66065,-0.986793,-1.23398,49.2401,47.7921,-1.45189,-1.43568,-1.70924,-1.63395,33.9683,100.502,31.7685,56.0923,35.2196,31.8879,34.1041,34.7156,96.7404,-1.9173,-0.185487,0,100,0,0,50,49.9793,0,2.68865,2.9859,8.09331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1022,00:41:51.160,43.1109,-11.7463,-8.33065,-0.986793,-1.23398,49.2401,48.0721,-1.45189,-1.43568,-1.60924,-1.63395,34.4383,100.602,31.7685,56.0023,35.2196,31.7979,34.1041,34.8756,96.7404,-1.9173,-0.185487,0,100,0,0,50,49.7793,0,2.68865,2.9859,7.99331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1023,00:42:01.160,43.1109,-11.7463,-8.97065,-0.986793,-1.23398,49.2401,47.7421,-1.45189,-1.43568,-1.60924,-1.63395,34.5983,100.512,31.7685,56.0023,35.2196,31.7979,34.1041,34.9656,96.7404,-1.9173,-0.185487,0,100,0,0,50,49.7793,0,2.68865,2.9859,8.09331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1024,00:42:11.160,43.1109,-11.7463,-8.61065,-0.986793,-1.23398,49.2401,47.7621,-1.45189,-1.43568,-1.60924,-1.63395,34.6083,100.522,31.7685,55.8923,35.2196,31.7979,34.1041,34.7656,96.8404,-1.9173,-0.0854869,0,100,0,0,50,49.6793,0,2.68865,2.9859,8.09331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1025,00:42:21.160,43.1109,-11.8463,-8.14065,-0.986793,-1.23398,49.2401,47.5421,-1.45189,-1.43568,-1.60924,-1.63395,34.7383,100.542,31.7685,55.7923,35.2196,31.7979,34.1041,34.8556,96.8404,-1.9173,-0.0854869,0,100,0,0,50,49.5793,0,2.68865,2.9859,8.09331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1026,00:42:31.160,43.1109,-11.8463,-8.38065,-0.986793,-1.23398,49.2401,47.5521,-1.45189,-1.43568,-1.60924,-1.63395,34.7283,100.852,31.7685,55.7923,35.2196,31.7979,34.1041,34.6356,96.8404,-1.9173,-0.0854869,0,100,0,0,50,49.4793,0,2.68865,2.9859,8.09331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1027,00:42:41.160,43.1109,-11.8463,-8.44065,-0.986793,-1.23398,49.2401,47.9446,-1.45189,-1.43568,-1.60924,-1.63395,34.9583,100.972,31.7685,55.7923,35.2196,31.7979,34.1041,34.7256,96.9504,-1.9173,-0.0854869,0,100,0,0,50,49.2793,0,2.68865,2.9859,8.19331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1028,00:42:51.160,43.1109,-11.8463,-7.84065,-0.986793,-1.23398,49.2401,47.5746,-1.45189,-1.43568,-1.60924,-1.63395,34.3683,100.852,31.7685,55.8823,35.2196,31.7979,34.1041,34.6956,96.9504,-1.9173,-0.0854869,0,100,0,0,50,49.1693,0,2.68865,2.9859,8.19331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1029,00:43:01.160,43.1109,-11.9463,-8.61065,-0.986793,-1.13398,49.2401,48.1646,-1.45189,-1.43568,-1.60924,-1.63395,34.2692,100.942,31.7685,56.0023,35.2196,31.7979,34.1041,34.6656,96.9504,-1.9173,-0.0854869,0,100,0,0,50,49.0693,0,2.68865,2.9859,8.19331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1030,00:43:11.160,43.1109,-11.9463,-8.44065,-0.986793,-1.13398,49.2401,48.0146,-1.45189,-1.43568,-1.60924,-1.63395,34.8092,100.852,31.7685,56.0023,35.2196,31.6979,34.1041,34.8856,96.9504,-1.9173,-0.0854869,0,100,0,0,50,48.9693,0,2.68865,2.9859,8.30331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1031,00:43:21.160,43.1109,-11.9463,-8.72065,-0.986793,-1.13398,49.2401,47.5046,-1.45189,-1.43568,-1.60924,-1.63395,35.0392,101.052,31.7685,55.9123,35.2196,31.7979,34.1041,34.9456,96.9604,-1.9173,-0.0854869,0,100,0,0,50,48.8693,0,2.77865,2.9859,8.52331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1032,00:43:31.160,43.1109,-11.9463,-8.41065,-0.986793,-1.13398,49.2401,47.5346,-1.45189,-1.43568,-1.60924,-1.63395,34.1892,100.972,31.7685,55.9123,35.2196,31.7979,34.1041,35.0256,96.9604,-1.9173,-0.0854869,0,100,0,0,50,48.7693,0,2.77865,2.9859,8.19331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
