Row,Time,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Booster Heat Ex Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 1 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 2 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 3,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 4,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Flow LPM,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Pre-Booster Heat Ex Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Relative Humidity,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Ext Fan Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Pump P1 Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V1 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V2 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V3 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V4 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V5 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP COP,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Electrical Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Heat Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Cooling HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Ext Fan Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Tray Heater Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Water Isolators Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.1 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.2 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P4 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P5 Status
1033,00:43:41.160,43.1109,-11.9463,-9.14679,-0.986793,-1.13398,49.2401,47.5546,-1.45189,-1.43568,-1.60924,-1.63395,34.5592,100.972,31.7685,55.8023,35.2196,31.7979,34.1041,34.6607,96.9604,-1.9173,-0.0854869,0,100,0,0,50,48.6693,0,2.77865,2.9859,8.19331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1034,00:43:51.160,43.1109,-12.0463,-8.32679,-0.986793,-1.13398,49.2401,47.5546,-1.45189,-1.43568,-1.60924,-1.63395,34.4492,101.072,31.7685,55.6923,35.2196,31.7979,34.1041,34.6107,96.9604,-1.9173,-0.0854869,0,100,0,0,50,48.5693,0,2.68865,2.9859,8.19331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1035,00:44:01.160,43.1109,-12.0463,-8.57679,-0.986793,-1.13398,49.2401,47.5046,-1.45189,-1.43568,-1.60924,-1.63395,34.6092,101.192,31.7685,55.6923,35.2196,31.7979,34.1041,35.0607,96.9604,-1.9173,-0.0854869,0,100,0,0,50,48.3593,0,2.68865,2.9859,8.09331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1036,00:44:11.160,43.1109,-12.1463,-8.57679,-0.986793,-1.13398,49.2401,47.6146,-1.45189,-1.43568,-1.60924,-1.63395,34.1992,101.182,31.7685,55.6923,35.2196,31.7979,34.1041,34.8407,96.8304,-1.9173,0.0245131,0,100,0,0,50,48.2493,0,2.68865,2.9859,7.98331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1037,00:44:21.160,43.1109,-12.1463,-8.57679,-0.986793,-1.13398,49.2401,47.4146,-1.45189,-1.43568,-1.60924,-1.63395,34.0892,100.992,31.7685,55.7923,35.2196,31.8979,34.1041,34.6507,96.8304,-1.9173,0.0245131,0,100,0,0,50,48.1493,0,2.68865,2.9859,7.98331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1038,00:44:31.160,43.1109,-12.2563,-8.76679,-0.986793,-1.13398,49.2401,47.5146,-1.45189,-1.43568,-1.60924,-1.63395,34.4992,100.892,31.7685,55.7923,35.2196,31.8979,34.1041,34.9107,96.8304,-1.9173,0.0245131,0,100,0,0,50,48.0493,0,2.68865,2.9859,8.08331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1039,00:44:41.160,43.1109,-12.2563,-8.29679,-0.986793,-1.13398,49.2401,47.4946,-1.45189,-1.43568,-1.60924,-1.63395,34.7092,100.772,31.7685,55.7023,35.2196,31.8979,34.1041,34.6907,96.8304,-1.9173,0.0245131,0,100,0,0,50,48.0493,0,2.68865,2.9859,8.08331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1040,00:44:51.160,43.1109,-12.2563,-8.41679,-0.986793,-1.13398,49.2401,47.4946,-1.45189,-1.43568,-1.60924,-1.63395,34.5992,100.862,31.7685,55.7023,35.2196,31.8979,34.1041,34.4107,96.8304,-1.9173,0.0245131,0,100,0,0,50,47.9493,0,2.68865,2.9859,8.08331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1041,00:45:01.160,43.1109,-12.3563,-8.41679,-0.986793,-1.13398,49.2401,47.6446,-1.45189,-1.43568,-1.60924,-1.63395,34.7092,100.862,31.7685,55.7923,35.2196,31.7979,34.0041,34.5107,96.8304,-1.9173,0.0245131,0,100,0,0,50,47.8493,0,2.68865,2.9859,8.08331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1042,00:45:11.160,43.1109,-12.3563,-8.51679,-0.986793,-1.13398,49.2401,47.8046,-1.45189,-1.43568,-1.60924,-1.63395,34.4992,100.772,31.7685,56.0023,35.2196,31.7979,34.0041,34.6307,96.7304,-1.9173,0.0245131,0,100,0,0,50,47.7493,0,2.68865,2.9859,8.08331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1043,00:45:21.160,43.1109,-12.3563,-8.36679,-0.886793,-1.13398,49.2401,48.2346,-1.45189,-1.43568,-1.60924,-1.63395,34.7392,100.622,31.7685,56.0023,35.2196,31.7979,34.0041,34.8307,96.7304,-1.9173,0.0245131,0,100,0,0,50,47.6493,0,2.68865,2.9859,8.08331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1044,00:45:31.160,43.1109,-12.4563,-8.43679,-0.886793,-1.13398,49.2401,47.6046,-1.45189,-1.43568,-1.60924,-1.63395,35.0892,100.622,31.7685,55.9023,35.2196,31.7979,34.0041,34.3407,96.7304,-1.9173,0.0245131,0,100,0,0,50,47.5493,0,3.59865,2.2959,8.18331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1045,00:45:41.160,43.1109,-12.4563,-8.40679,-0.886793,-1.13398,49.2401,47.8446,-1.45189,-1.53568,-1.60924,-1.63395,34.4992,100.722,31.7685,55.7923,34.8096,31.8979,34.0041,34.6007,96.6204,-1.9173,0.0245131,0,100,0,0,50,47.4493,0,4.57865,1.5559,7.11331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1046,00:45:51.160,43.1109,-12.4563,-8.35679,-0.886793,-1.13398,49.2401,47.5046,-1.45189,-1.53568,-1.60924,-1.63395,34.2792,100.962,31.7685,55.6923,33.9596,31.8979,34.0041,34.4707,96.6204,-1.9173,0.0245131,0,100,0,0,50,47.4493,0,8.98865,0.5559,4.96331,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1047,00:46:01.160,43.1109,-12.5563,-8.86679,-0.976793,-1.13398,49.2401,47.7446,-1.45189,-1.53568,-1.60924,-1.63395,34.1192,101.002,31.7685,55.5923,30.1719,31.8079,34.0041,34.5707,96.5204,-1.9173,-0.0754869,0,100,0,0,50,47.3393,0,-6.58923,0.6059,-4.10068,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1048,00:46:11.160,43.1109,-12.5563,-8.74679,-0.976793,-1.13398,49.2401,47.8146,-1.45189,-1.53568,-1.60924,-1.63395,34.2392,100.992,31.7685,55.5923,30.2719,31.8979,34.0041,34.4707,96.5204,-1.9173,-0.0754869,0,100,0,0,50,47.2393,0,-4.36923,0.9159,-3.95068,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1049,00:46:21.160,43.1109,-12.5563,-8.83679,-0.886793,-1.13398,49.2401,47.4546,-1.45189,-1.53568,-1.60924,-1.63395,34.4019,100.902,31.7685,55.7823,30.0719,31.8979,34.0941,34.7207,96.5204,-1.9173,-0.0754869,0,100,0,0,50,47.2393,0,-6.37923,0.7159,-4.17068,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1050,00:46:31.160,43.1109,-12.5563,-9.34679,-0.886793,-1.13398,49.2401,47.7346,-1.45189,-1.53568,-1.60924,-1.63395,34.5119,100.882,31.7685,55.7823,30.4719,31.8979,34.0941,35.3607,96.5204,-1.9173,-0.0754869,0,100,0,0,50,47.2393,0,-5.71923,0.6059,-3.33068,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1051,00:46:41.160,43.1109,-12.6563,-8.56679,-0.886793,-1.13398,49.2401,47.4982,-1.45189,-1.53568,-1.60924,-1.63395,34.3319,101.002,31.7685,55.7823,30.9919,31.8979,34.0941,34.6307,96.4904,-1.8073,-0.0754869,0,100,0,0,50,47.2393,0,-3.78923,0.4859,-1.90068,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1052,00:46:51.160,43.1109,-12.6563,-8.65679,-0.886793,-1.13398,49.2401,47.6582,-1.45189,-1.53568,-1.60924,-1.63395,34.4319,100.902,31.7685,55.6823,31.4019,31.8979,34.0941,34.4007,96.6004,-1.8073,-0.0754869,0,100,0,0,50,47.2393,0,-2.20923,0.4859,-1.06068,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1053,00:47:01.160,43.1109,-12.7563,-8.31679,-0.786793,-1.13398,49.2401,47.2182,-1.45189,-1.53568,-1.60924,-1.63395,34.3519,100.692,31.8585,55.6823,31.5019,31.8979,34.0941,34.9407,96.6004,-1.8073,-0.175487,0,100,0,0,50,47.1393,0,-1.79706,0.4859,-0.860683,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1054,00:47:11.160,43.1109,-12.7563,-9.1206,-0.786793,-1.13398,49.2401,47.2982,-1.45189,-1.53568,-1.50924,-1.53395,34.5819,100.692,31.8585,55.6823,31.5019,31.8979,34.0941,34.7107,96.8004,-1.8073,-0.175487,0,100,0,0,50,47.1393,0,-1.58706,0.4859,-0.860683,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1055,00:47:21.160,43.1109,-12.7563,-8.4706,-0.686793,-1.13398,49.2401,47.4582,-1.35189,-1.53568,-1.50924,-1.53395,34.3919,100.702,31.8585,55.5723,31.5019,31.8979,34.0941,34.6907,97.0004,-1.7073,-0.175487,0,100,0,0,50,47.0393,0,-1.68706,0.5959,-1.06068,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1056,00:47:31.160,43.1109,-12.7563,-9.1306,-0.686793,-1.13398,49.2401,47.6582,-1.35189,-1.44568,-1.50924,-1.53395,34.5219,100.812,31.8585,55.5723,31.2019,31.8979,34.0941,35.1707,97.1004,-1.7073,-0.175487,0,100,0,0,50,47.0393,0,-2.90706,0.5959,-1.81068,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1057,00:47:41.160,43.1109,-12.7563,-8.7706,-0.686793,-1.13398,49.2401,47.3882,-1.35189,-1.44568,-1.40924,-1.43395,34.8619,100.612,31.8585,55.5723,30.9019,31.8979,34.0941,34.8807,97.2104,-1.7073,-0.175487,0,100,0,0,50,46.9393,0,-3.43706,0.6959,-2.44068,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1058,00:47:51.160,43.1109,-12.8563,-9.0306,-0.586793,-1.13398,49.2401,47.7082,-1.35189,-1.44568,-1.40924,-1.43395,34.4919,100.502,31.8585,55.6723,30.4919,31.6979,34.0941,34.6107,97.4204,-1.6073,-0.175487,0,100,0,0,50,46.8393,0,-4.28706,0.7959,-3.52068,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1059,00:48:01.160,43.1109,-12.8563,-8.7806,-0.586793,-1.13398,49.2401,47.7282,-1.35189,-1.44568,-1.40924,-1.32395,34.2819,100.392,31.8585,55.7823,29.8719,31.6979,34.0941,35.0307,97.4204,-1.6073,-0.175487,0,100,0,0,50,46.6393,0,-5.26706,0.8959,-4.70068,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1060,00:48:11.160,43.1109,-12.9563,-8.7306,-0.586793,-1.13398,49.2401,47.4482,-1.25189,-1.44568,-1.30924,-1.32395,34.5419,100.492,31.8585,55.6923,29.3419,31.5979,34.0941,34.4932,97.6304,-1.5073,-0.175487,0,100,0,0,50,46.5393,0,-6.68706,0.8959,-6.02433,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1061,00:48:21.160,43.1109,-12.9563,-9.3406,-0.586793,-1.13398,49.2401,47.6482,-1.25189,-1.34568,-1.30924,-1.32395,34.5419,100.597,31.8585,55.6923,29.0419,31.4979,34.0041,34.3732,97.7404,-1.5073,-0.275487,0,100,0,0,50,46.2293,0,-7.26706,0.8959,-6.64433,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1062,00:48:31.160,43.1109,-12.9563,-8.4206,-0.586793,-1.13398,49.2401,47.6482,-1.25189,-1.34568,-1.30924,-1.22395,34.6519,100.807,31.7685,55.5923,28.9419,31.4979,34.0041,34.4932,97.8404,-1.5073,-0.275487,0,100,0,0,50,46.2293,0,-7.46706,0.8959,-6.74433,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1063,00:48:41.160,43.1109,-12.9563,-8.7306,-0.486793,-1.13398,49.2401,47.6482,-1.25189,-1.34568,-1.20924,-1.22395,34.7319,100.697,31.7685,55.3823,28.8419,31.4979,34.0041,34.8932,97.9404,-1.5073,-0.275487,0,100,0,0,50,46.1293,0,-7.56706,0.8959,-7.05433,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1064,00:48:51.160,43.1109,-12.9563,-9.2806,-0.486793,-1.13398,49.2401,47.6982,-1.25189,-1.34568,-1.20924,-1.22395,34.6419,100.687,31.6685,55.3823,28.7319,31.3914,34.0041,34.5532,98.0404,-1.4073,-0.275487,0,100,0,0,50,45.9293,0,-7.79706,0.8959,-7.26433,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1065,00:49:01.160,43.1109,-12.9563,-8.9906,-0.486793,-1.13398,49.2401,47.7382,-1.15189,-1.24568,-1.20924,-1.12395,34.3219,100.387,31.6685,55.2723,28.5319,31.4914,34.0041,34.5732,98.0404,-1.4073,-0.275487,0,100,0,0,50,45.8293,0,-7.65706,0.8959,-7.26433,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1066,00:49:11.160,43.1109,-12.9563,-8.5106,-0.486793,-1.13398,49.2401,47.4982,-1.15189,-1.24568,-1.10924,-1.12395,34.3819,100.387,31.5685,55.3723,28.3319,31.4914,33.9041,34.5532,98.2504,-1.4073,-0.275487,0,100,0,0,50,45.7293,0,-7.84706,0.8959,-7.79433,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1067,00:49:21.160,43.1109,-13.0663,-8.9406,-0.386793,-1.03398,49.2401,47.6582,-1.15189,-1.24568,-1.10924,-1.12395,34.1719,100.287,31.5685,55.2723,28.0319,31.4914,33.9041,34.2832,98.3604,-1.4073,-0.275487,0,100,0,0,50,45.7293,0,-8.05706,0.9959,-8.32433,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1068,00:49:31.160,43.1109,-13.1663,-9.1406,-0.386793,-1.03398,49.2401,47.7982,-1.15189,-1.14568,-1.10924,-1.02395,34.2819,100.167,31.5685,55.2923,27.7219,31.4914,33.9041,34.2832,98.3604,-1.3073,-0.275487,0,100,0,0,50,45.6293,0,-8.06706,1.1059,-8.98433,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1069,00:49:41.160,43.1109,-13.1663,-8.5406,-0.386793,-1.03398,49.2401,47.6482,-1.15189,-1.14568,-1.00924,-1.02395,34.1919,100.167,31.5685,55.2923,27.4119,31.2814,33.9041,34.7132,98.4704,-1.3073,-0.275487,0,100,0,0,50,45.3093,0,-8.07706,1.2059,-9.84433,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1070,00:49:51.160,43.1109,-13.1663,-9.0106,-0.286793,-1.03398,49.1401,47.5882,-1.05189,-1.14568,-1.00924,-0.923951,34.7005,99.9371,31.5685,55.1823,27.1119,31.0814,33.9041,34.3932,98.5804,-1.3073,-0.275487,0,100,0,0,50,44.8993,0,-7.96706,1.3059,-10.6843,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1071,00:50:01.160,43.1109,-13.1663,-9.3106,-0.286793,-0.933984,49.1401,47.1482,-1.05189,-1.04568,-0.909237,-0.823951,34.3905,100.037,31.5685,54.9723,26.7019,31.2714,33.9041,34.2832,98.6904,-1.3073,-0.275487,0,100,0,0,50,44.5893,0,-7.84706,1.4059,-11.5343,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1072,00:50:11.160,43.1109,-13.1663,-9.0106,-0.286793,-0.933984,49.1401,47.4782,-1.05189,-1.04568,-0.909237,-0.823951,34.2705,99.8371,31.4685,55.0623,26.2919,31.3814,33.9041,34.6432,98.8004,-1.3073,-0.275487,0,100,0,0,50,44.3893,0,-7.50706,1.6259,-12.1843,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1073,00:50:21.160,43.1109,-13.2663,-8.8706,-0.286793,-0.933984,49.1401,47.6282,-0.951889,-1.04568,-0.809237,-0.823951,34.2205,99.8271,31.3685,54.9723,25.9919,31.3814,33.9041,34.8132,98.9004,-1.2073,-0.275487,0,100,0,0,50,44.0793,0,-8.93706,1.5259,-12.8743,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1074,00:50:31.160,43.1109,-13.2663,-9.6606,-0.286793,-0.823347,49.1401,47.5582,-0.951889,-0.945684,-0.809237,-0.723951,34.5905,100.157,31.3685,54.9642,26.3019,31.4814,33.9041,34.5132,99.0404,-1.2073,-0.275487,0,100,0,0,50,43.8793,0,-18.5397,0.6559,-12.1643,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1075,00:50:41.160,43.1109,-13.2663,-9.6465,-0.186793,-0.623347,49.1401,47.1982,-0.951889,-0.945684,-0.709237,-0.723951,35.0005,100.167,31.3685,54.9642,28.5024,31.4814,33.9041,34.2932,99.0404,-1.1073,-0.185487,0,100,0,0,50,43.6793,0,-8.90974,0.7059,-7.03171,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1076,00:50:51.160,43.1109,-13.2663,-9.1965,-0.0867926,-0.523347,49.1401,47.4182,-0.851889,-0.945684,-0.599237,-0.523951,34.7605,100.167,31.3685,55.0742,29.9124,31.5814,33.9041,34.5632,99.2404,-0.907299,-0.185487,0,100,0,0,50,43.4793,0,-2.85827,1.2659,-3.66171,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1077,00:51:01.160,43.1109,-13.2663,-9.4765,0.113207,-0.423347,49.1401,47.4627,-0.851889,-0.845684,-0.499237,-0.423951,34.7705,99.8771,31.3685,55.0742,31.3324,31.6814,33.9041,34.0232,99.3504,-0.707299,-0.185487,0,100,0,0,50,43.2693,0,-0.118269,1.3759,-0.131708,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1078,00:51:11.160,43.1109,-13.2663,-9.1965,0.113207,-0.423347,49.1401,47.4827,-0.751889,-0.745684,-0.499237,-0.423951,34.2705,99.8771,31.3685,54.9742,32.2724,31.6814,33.9041,34.5432,99.3504,-0.607299,-0.185487,0,100,0,0,50,43.0693,0,1.48173,1.3759,1.97829,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1079,00:51:21.160,43.1109,-13.3663,-9.1865,0.113207,-0.323347,49.1401,47.5927,-0.641889,-0.745684,-0.499237,-0.423951,34.4505,99.9771,31.4585,54.8742,32.5724,31.7814,33.8041,34.6032,99.4504,-0.507299,-0.185487,0,100,0,0,50,42.8693,0,1.90173,1.3759,2.59863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1080,00:51:31.160,43.1109,-13.3663,-9.2865,0.113207,-0.323347,49.1401,47.6027,-0.641889,-0.635684,-0.399237,-0.423951,34.6605,99.7671,31.5585,54.7642,32.7724,31.7814,33.8041,34.5641,99.5504,-0.507299,-0.185487,0,100,0,0,50,42.7693,0,2.10173,1.3759,3.00863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1081,00:51:41.160,43.1109,-13.3663,-9.3865,0.113207,-0.323347,49.1401,47.4127,-0.541889,-0.635684,-0.399237,-0.423951,34.7505,99.6571,31.6585,54.7642,33.0824,31.6914,33.8041,34.0541,99.6604,-0.507299,-0.0754869,0,100,0,0,50,42.5593,0,2.41173,1.3759,3.40863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1082,00:51:51.160,43.1109,-13.3663,-9.2465,0.113207,-0.323347,49.1401,47.3227,-0.541889,-0.635684,-0.399237,-0.423951,34.3905,99.5671,31.6585,54.6342,33.2824,31.6914,33.8041,33.9541,99.7604,-0.507299,-0.0754869,0,100,0,0,50,42.2593,0,2.73173,1.3759,3.92863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1083,00:52:01.160,43.1109,-13.3663,-9.4465,0.113207,-0.323347,49.1401,47.3227,-0.441889,-0.635684,-0.399237,-0.423951,34.2905,99.6652,31.6585,54.6542,33.5924,31.6914,33.8041,34.2541,99.7604,-0.507299,-0.0754869,0,100,0,0,50,42.1593,0,2.93173,1.4759,4.44863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1084,00:52:11.160,43.1109,-13.4663,-9.1365,0.113207,-0.323347,49.1401,47.4427,-0.441889,-0.635684,-0.399237,-0.423951,33.9305,99.5552,31.6585,54.5442,33.6924,31.5914,33.7041,33.8541,99.7604,-0.507299,-0.0754869,0,100,0,0,50,41.9593,0,2.93173,1.5759,4.65863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1085,00:52:21.160,43.1109,-13.4663,-9.4365,0.113207,-0.323347,49.1401,47.3327,-0.441889,-0.635684,-0.399237,-0.423951,34.4805,99.6552,31.6585,54.6342,33.5924,31.5914,33.7041,33.9141,99.7604,-0.507299,-0.0754869,0,100,0,0,50,41.8493,0,2.88173,1.5759,4.34863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1086,00:52:31.160,43.1109,-13.4663,-9.5365,0.113207,-0.323347,49.1401,47.6427,-0.441889,-0.635684,-0.399237,-0.513951,34.439,99.6552,31.6585,54.5442,33.2924,31.6914,33.7041,33.9141,99.8604,-0.507299,0.0245131,0,100,0,0,50,41.7493,0,2.46173,1.5759,3.60863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1087,00:52:41.160,43.1109,-13.4663,-9.6465,0.113207,-0.323347,49.1401,47.6227,-0.441889,-0.635684,-0.399237,-0.513951,34.839,99.6452,31.6585,54.5442,33.1924,31.7914,33.7041,34.0041,99.8604,-0.507299,0.0245131,0,100,0,0,50,41.7493,0,2.24173,1.5759,3.50863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1088,00:52:51.160,43.1109,-13.4663,-9.7265,0.113207,-0.323347,49.1401,47.3927,-0.441889,-0.635684,-0.399237,-0.513951,34.459,99.7352,31.6585,54.3442,33.0924,31.7914,33.6041,34.3541,99.8604,-0.507299,0.0245131,0,100,0,0,50,41.6493,0,2.24173,1.5759,3.39863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1089,00:53:01.160,43.1109,-13.5663,-9.6965,0.113207,-0.323347,49.1401,47.3927,-0.441889,-0.535684,-0.399237,-0.513951,34.409,99.7352,31.6585,54.2342,32.9924,31.7914,33.6041,33.7941,99.9604,-0.507299,0.0245131,0,100,0,0,50,41.5393,0,2.02173,1.5759,3.19863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1090,00:53:11.160,43.1109,-13.5663,-9.7265,0.113207,-0.323347,49.1401,47.5127,-0.341889,-0.535684,-0.399237,-0.513951,34.789,99.7452,31.6585,54.2342,32.9924,31.6914,33.6041,33.9841,99.9604,-0.507299,0.0245131,0,100,0,0,50,41.4393,0,1.92173,1.5759,2.98863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1091,00:53:21.160,43.0109,-13.6663,-9.4365,0.113207,-0.323347,49.1401,47.3627,-0.341889,-0.535684,-0.399237,-0.513951,34.759,99.6352,31.7585,54.2342,32.9924,31.6914,33.5041,33.7841,99.9604,-0.507299,0.0245131,0,100,0,0,50,41.3393,0,1.82173,1.5759,2.98863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1092,00:53:31.160,43.0109,-13.6663,-9.8265,0.113207,-0.323347,49.1401,47.3627,-0.341889,-0.535684,-0.399237,-0.513951,34.429,99.7252,31.7585,54.1342,32.9924,31.7814,33.5041,33.8641,99.9604,-0.507299,0.0245131,0,100,0,0,50,41.1393,0,1.82173,1.5759,2.98863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1093,00:53:41.160,43.0109,-13.6663,-9.5065,0.113207,-0.223347,49.1401,47.3527,-0.341889,-0.535684,-0.489237,-0.513951,34.799,99.6352,31.7585,54.0342,33.0824,31.7814,33.5041,33.9941,99.9604,-0.507299,0.0245131,0,100,0,0,50,41.0393,0,1.91173,1.5759,3.18863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1094,00:53:51.160,43.0109,-13.6663,-9.3465,0.113207,-0.223347,49.1401,47.7227,-0.341889,-0.535684,-0.489237,-0.513951,34.729,99.7352,31.7585,54.0342,33.1824,31.7814,33.5041,33.4841,99.9604,-0.507299,0.0245131,0,100,0,0,50,40.9393,0,2.01173,1.5759,3.28863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1095,00:54:01.160,43.0109,-13.6663,-9.6365,0.113207,-0.223347,49.1401,47.3927,-0.341889,-0.535684,-0.489237,-0.513951,34.859,99.5252,31.7585,54.1342,33.2824,31.7814,33.5041,33.8341,99.9604,-0.597299,0.0245131,0,100,0,0,50,40.8293,0,2.11173,1.6759,3.59863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1096,00:54:11.160,43.0109,-13.6663,-9.5365,0.113207,-0.223347,49.1401,47.4227,-0.341889,-0.535684,-0.489237,-0.513951,34.929,99.5252,31.7585,54.1342,33.3824,31.8914,33.5041,34.0841,99.9604,-0.597299,0.124513,0,100,0,0,50,40.8293,0,2.22173,1.6759,3.79863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1097,00:54:21.160,43.0109,-13.6663,-10.0365,0.113207,-0.223347,49.1401,48.2127,-0.341889,-0.535684,-0.489237,-0.613951,35.159,99.4052,31.7585,54.2342,33.3824,31.9914,33.5041,34.1841,99.9604,-0.597299,0.124513,0,100,0,0,50,40.7293,0,2.22173,1.6759,3.90863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1098,00:54:31.160,43.0109,-13.6663,-9.66207,0.113207,-0.223347,49.1401,47.3327,-0.341889,-0.535684,-0.489237,-0.613951,34.829,99.5152,31.7585,54.3342,33.4824,31.9914,33.5041,33.9141,99.9604,-0.597299,0.124513,0,100,0,0,50,40.6293,0,2.32173,1.6759,4.00863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1099,00:54:41.160,43.0109,-13.7763,-9.89207,0.113207,-0.223347,49.1401,47.4327,-0.341889,-0.535684,-0.489237,-0.613951,34.579,99.6252,31.8585,54.3342,33.4824,31.9914,33.5041,33.5641,99.9604,-0.597299,0.124513,0,100,0,0,50,40.5293,0,2.32173,1.6759,3.91863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1100,00:54:51.160,43.0109,-13.7763,-9.69207,0.113207,-0.223347,49.1401,47.3327,-0.341889,-0.535684,-0.489237,-0.613951,34.449,99.7552,31.8585,54.2342,33.4824,31.9914,33.5041,33.6541,99.9604,-0.597299,0.124513,0,100,0,0,50,40.4255,0,2.22173,1.6759,3.81863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1101,00:55:01.160,43.0109,-13.7763,-10.0821,0.113207,-0.223347,49.1401,47.6227,-0.341889,-0.535684,-0.489237,-0.613951,34.829,99.7452,31.9585,54.2342,33.5824,31.9914,33.5041,33.8241,99.9604,-0.597299,0.124513,0,100,0,0,50,40.3255,0,2.22173,1.7759,3.90863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1102,00:55:11.160,43.0109,-13.7763,-10.8221,0.113207,-0.223347,49.1401,47.4827,-0.341889,-0.535684,-0.589237,-0.613951,34.399,99.7452,31.9585,54.1342,33.7824,31.9914,33.5041,33.5941,99.8704,-0.597299,0.124513,0,100,0,0,50,40.2255,0,2.22173,1.8759,4.21863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1103,00:55:21.160,43.0109,-13.7763,-10.0521,0.113207,-0.223347,49.1401,47.2727,-0.43896,-0.535684,-0.589237,-0.613951,34.549,99.6452,31.9585,54.1342,33.8824,31.9914,33.4041,33.7841,99.8704,-0.697299,0.124513,0,100,0,0,50,40.1255,0,2.31173,1.8759,4.62863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1104,00:55:31.160,43.0109,-13.7763,-9.59207,0.113207,-0.223347,49.1401,47.2427,-0.43896,-0.535684,-0.589237,-0.613951,34.729,99.7452,31.9585,54.1242,34.0824,31.9914,33.4041,33.8741,99.8704,-0.697299,0.224513,0,100,0,0,50,40.1255,0,2.51173,1.9859,4.93863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1105,00:55:41.160,43.0109,-13.8763,-9.73207,0.113207,-0.223347,49.1401,47.3283,-0.43896,-0.535684,-0.589237,-0.613951,34.849,99.5352,31.9585,54.3342,34.1824,31.9014,33.4041,33.6241,99.8704,-0.697299,0.224513,0,100,0,0,50,40.1255,0,2.51173,1.9859,5.14863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1106,00:55:51.160,43.0109,-13.9763,-9.73207,0.113207,-0.223347,49.1401,47.5283,-0.43896,-0.535684,-0.589237,-0.613951,34.509,99.4252,31.9585,54.2442,34.2824,31.9014,33.4041,33.9641,99.7604,-0.697299,0.224513,0,100,0,0,50,40.0255,0,2.62173,1.9859,5.34863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1107,00:56:01.160,43.0109,-13.9763,-9.91207,0.113207,-0.223347,49.1401,47.9083,-0.43896,-0.535684,-0.589237,-0.713951,34.5429,99.4252,31.9585,54.2442,34.2824,31.9014,33.4041,33.4641,99.7604,-0.697299,0.224513,0,100,0,0,50,40.0255,0,2.62173,2.0859,5.44863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1108,00:56:11.160,43.0109,-13.9763,-9.75207,0.0232074,-0.313347,49.1401,47.8483,-0.53896,-0.535684,-0.689237,-0.713951,34.3829,99.4052,31.9585,54.2442,34.2824,31.9014,33.4041,33.5541,99.6604,-0.797299,0.224513,0,100,0,0,50,40.0255,0,2.62173,2.0859,5.44863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1109,00:56:21.160,43.0109,-13.9763,-9.92207,0.0232074,-0.313347,49.1401,47.1283,-0.53896,-0.535684,-0.689237,-0.713951,34.7129,99.5152,31.9585,54.2442,34.2824,31.9014,33.4041,33.6741,99.6604,-0.797299,0.224513,0,100,0,0,50,40.0255,0,2.62173,2.0859,5.65863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1110,00:56:31.160,43.0109,-13.9763,-10.0421,0.0232074,-0.313347,49.1401,47.2783,-0.53896,-0.535684,-0.689237,-0.713951,34.1429,99.5152,31.9585,54.1442,34.3824,31.9014,33.4041,34.3141,99.5504,-0.797299,0.224513,0,100,0,0,50,39.9255,0,2.62173,2.1859,5.65863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1111,00:56:41.160,43.0109,-13.9763,-9.76207,0.0232074,-0.313347,49.1401,47.2583,-0.53896,-0.535684,-0.689237,-0.713951,34.3129,99.4152,31.9585,53.9242,34.4924,31.9014,33.4041,33.7722,99.5504,-0.797299,0.224513,0,100,0,0,50,39.9255,0,2.62173,2.2859,5.96863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1112,00:56:51.160,43.0109,-14.0763,-9.37207,0.0232074,-0.313347,49.1401,47.3983,-0.53896,-0.535684,-0.689237,-0.713951,34.9029,99.5052,31.9585,53.9242,34.5924,31.9914,33.4041,33.5022,99.4504,-0.797299,0.224513,0,100,0,0,50,39.9255,0,2.72706,2.2859,6.29863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1113,00:57:01.160,43.0109,-14.0763,-10.6721,0.0232074,-0.313347,49.1401,47.4683,-0.53896,-0.535684,-0.689237,-0.713951,34.8829,99.5052,31.9585,53.9242,34.5924,31.9914,33.3041,33.4722,99.4504,-0.797299,0.224513,0,100,0,0,50,39.9255,0,2.72706,2.2859,6.40863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1114,00:57:11.160,43.0109,-14.1763,-10.3821,0.0232074,-0.313347,49.1401,47.5383,-0.53896,-0.635684,-0.689237,-0.713951,34.5429,99.5052,31.9585,53.9242,34.5924,31.9914,33.3041,34.0722,99.3504,-0.797299,0.224513,0,100,0,0,50,40.0155,0,2.72706,2.3859,6.40863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1115,00:57:21.160,43.0109,-14.1763,-10.1621,0.0232074,-0.313347,49.1401,47.7183,-0.53896,-0.635684,-0.789237,-0.813951,34.4429,99.6052,31.9585,53.9242,34.6924,31.9914,33.3041,33.5622,99.2404,-0.797299,0.224513,0,100,0,0,50,40.0155,0,2.72706,2.3859,6.50863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1116,00:57:31.160,43.0109,-14.2763,-10.1963,0.0232074,-0.313347,49.1401,47.5183,-0.53896,-0.635684,-0.789237,-0.813951,34.8329,99.4952,31.9585,53.9242,34.6924,31.9914,33.3041,33.6122,99.2404,-0.897299,0.224513,0,100,0,0,50,40.0155,0,2.62706,2.5059,6.60863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1117,00:57:41.160,43.0109,-14.2763,-10.3063,0.0232074,-0.413347,49.1401,47.5183,-0.63896,-0.635684,-0.789237,-0.813951,34.6129,99.5152,31.9585,54.0242,34.7924,31.9914,33.3041,33.6922,99.1404,-0.897299,0.224513,0,100,0,0,50,40.1155,0,2.62706,2.5059,6.71863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1118,00:57:51.160,43.0109,-14.2763,-9.65631,0.0232074,-0.413347,49.1401,47.5783,-0.63896,-0.635684,-0.789237,-0.813951,34.7229,99.4152,31.9585,54.1342,34.8924,31.9914,33.3041,33.6122,99.1404,-0.897299,0.224513,0,100,0,0,50,40.1155,0,2.71706,2.5059,7.13863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1119,00:58:01.160,43.0109,-14.2763,-10.1263,-0.0767926,-0.413347,49.1401,47.3383,-0.63896,-0.635684,-0.789237,-0.813951,34.8129,99.5152,31.9585,54.1342,34.9924,31.9914,33.3041,33.5722,99.0129,-0.897299,0.224513,0,100,0,0,50,40.1155,0,2.71706,2.6059,7.27863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1120,00:58:11.160,43.0109,-14.2763,-9.98631,-0.0767926,-0.413347,49.1401,47.8183,-0.63896,-0.635684,-0.789237,-0.813951,34.7029,99.5152,31.9585,54.0442,34.9924,31.9914,33.3041,33.5922,99.0129,-0.897299,0.224513,0,100,0,0,50,40.1155,0,2.71706,2.6059,7.38863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1121,00:58:21.160,43.0109,-14.2763,-10.6963,-0.0767926,-0.413347,49.1401,47.2583,-0.63896,-0.635684,-0.789237,-0.813951,34.9729,99.8352,31.9585,53.9242,35.0924,31.9914,33.3041,34.0822,98.8529,-0.897299,0.224513,0,100,0,0,50,40.1155,0,2.71706,2.7059,7.49863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1122,00:58:31.160,43.0109,-14.2763,-10.2663,-0.0767926,-0.413347,49.1401,47.1083,-0.63896,-0.635684,-0.889237,-0.813951,34.9962,99.7452,31.9585,53.9242,35.1924,31.9914,33.3041,33.3022,98.8529,-0.897299,0.224513,0,100,0,0,50,40.1155,0,2.71706,2.7059,7.71863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1123,00:58:41.160,43.0109,-14.3863,-10.5063,-0.0767926,-0.413347,49.1401,47.5283,-0.63896,-0.635684,-0.889237,-0.913951,34.8262,99.6152,31.9585,54.0242,35.2924,31.9914,33.3041,33.7622,98.7529,-0.997299,0.224513,0,100,0,0,50,40.1155,0,2.81706,2.8059,7.94863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1124,00:58:51.160,43.0109,-14.3863,-10.3963,-0.0767926,-0.413347,49.1401,47.9583,-0.63896,-0.735684,-0.889237,-0.913951,35.0362,99.6152,31.9585,54.1242,35.2924,31.9014,33.3041,33.5622,98.6529,-0.997299,0.224513,0,100,0,0,50,40.1155,0,2.81706,2.8059,8.04863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1125,00:59:01.160,43.0109,-14.3863,-10.5263,-0.0767926,-0.513347,49.1401,47.1883,-0.63896,-0.735684,-0.889237,-0.913951,35.0962,99.4752,31.9585,54.1242,35.3924,31.9014,33.2041,33.3922,98.5429,-0.997299,0.224513,0,100,0,0,50,40.1155,0,2.81706,2.9059,8.14863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1126,00:59:11.160,43.0109,-14.2963,-10.7563,-0.0767926,-0.513347,49.1401,47.2483,-0.73896,-0.735684,-0.889237,-0.913951,34.8262,99.3652,31.9585,54.2242,35.3924,31.9014,33.2041,33.5522,98.4429,-0.997299,0.224513,0,100,0,0,50,40.1155,0,2.81706,2.9059,8.24863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1127,00:59:21.160,43.0109,-14.3863,-10.2763,-0.0767926,-0.513347,49.0301,47.469,-0.73896,-0.735684,-0.889237,-0.913951,35.0362,99.3652,31.9585,54.1342,35.4924,31.9014,33.2041,33.7322,98.4429,-0.997299,0.224513,0,100,0,0,50,40.1155,0,2.81706,3.0159,8.45863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1128,00:59:31.160,43.0109,-14.3863,-10.7163,-0.176793,-0.513347,49.0301,47.569,-0.73896,-0.735684,-0.889237,-0.913951,34.8862,99.3652,31.9585,54.1342,35.4924,31.9014,33.2041,33.5522,98.3429,-1.0973,0.124513,0,100,0,0,50,40.1155,0,2.81706,3.0159,8.65863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1129,00:59:41.160,43.0109,-14.2963,-10.4463,-0.176793,-0.513347,49.0301,47.409,-0.73896,-0.735684,-0.989237,-0.913951,35.0362,99.6852,31.9585,54.1342,35.5924,31.8014,33.2041,33.7422,98.2329,-1.0973,0.124513,0,100,0,0,50,40.1155,0,2.92706,3.0159,8.75863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1130,00:59:51.160,43.0109,-14.1963,-10.7763,-0.176793,-0.513347,49.0301,47.389,-0.73896,-0.735684,-0.989237,-1.01395,34.9462,99.4552,31.9585,54.1242,35.5924,31.8014,33.2041,33.7422,98.1229,-1.0973,0.124513,0,100,0,0,50,40.1155,0,2.92706,3.0159,8.86863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1131,01:00:01.160,43.0109,-14.0863,-10.1463,-0.176793,-0.513347,49.0301,47.279,-0.73896,-0.735684,-0.989237,-1.01395,34.4562,99.5552,31.9585,54.2242,35.5924,31.8914,33.2041,33.6422,98.1229,-1.0973,0.124513,0,100,0,0,50,40.1155,0,2.92706,3.0159,8.75863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1132,01:00:11.160,43.0109,-14.0863,-10.1863,-0.176793,-0.613347,49.0301,47.419,-0.73896,-0.735684,-0.989237,-1.01395,35.1262,99.4252,31.9585,54.2242,35.5924,31.8914,33.2041,33.4022,98.0129,-1.0973,0.124513,0,100,0,0,50,40.1155,0,2.92706,3.0159,8.85863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1133,01:00:21.160,43.0109,-13.9863,-10.6863,-0.176793,-0.613347,49.0301,47.529,-0.73896,-0.835684,-0.989237,-1.01395,34.6262,99.6352,31.9585,54.2242,35.5924,31.8914,33.2041,33.2922,97.9129,-1.0973,0.124513,0,100,0,0,50,40.0255,0,2.92706,3.0159,8.75863,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1134,01:00:31.160,43.0109,-13.8863,-11.1363,-0.176793,-0.613347,49.0301,47.329,-0.73896,-0.835684,-0.989237,-1.01395,34.8383,99.5152,31.9585,54.2242,35.5924,31.8914,33.2041,33.1822,97.9129,-1.1973,0.124513,0,100,0,0,50,40.0255,0,2.92706,3.0159,8.85819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1135,01:00:41.160,43.0109,-13.7863,-10.2363,-0.176793,-0.613347,49.0301,47.439,-0.83896,-0.835684,-0.989237,-1.01395,34.6883,99.4952,31.9585,54.1342,35.5924,31.8914,33.2041,33.3322,97.8029,-1.1973,0.124513,0,100,0,0,50,40.0255,0,2.92706,3.0159,8.85819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1136,01:00:51.160,43.0109,-13.7863,-10.581,-0.176793,-0.613347,49.0301,47.239,-0.83896,-0.835684,-1.08924,-1.11395,35.0583,99.6152,31.9585,54.1342,35.5924,31.8914,33.2041,33.4989,97.7029,-1.1973,0.0245131,0,100,0,0,50,39.9255,0,2.92706,3.0159,8.85819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1137,01:01:01.160,43.0109,-13.7863,-11.071,-0.276793,-0.613347,49.0301,47.359,-0.83896,-0.835684,-1.08924,-1.11395,34.5983,99.7152,31.9585,54.0342,35.5924,31.8914,33.1041,33.2889,97.6029,-1.1973,0.0245131,0,100,0,0,50,39.9255,0,2.92706,3.0159,8.85819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1138,01:01:11.160,43.0109,-13.6757,-10.291,-0.276793,-0.613347,49.0301,47.589,-0.83896,-0.835684,-1.08924,-1.11395,34.6183,99.7152,31.9585,54.1242,35.5924,31.8014,33.1041,33.5789,97.5029,-1.1973,0.0245131,0,100,0,0,50,39.8255,0,2.92706,3.0159,8.75819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1139,01:01:21.160,43.0109,-13.6757,-10.401,-0.276793,-0.613347,49.0301,47.489,-0.83896,-0.835684,-1.08924,-1.11395,34.7283,99.4152,31.9585,54.2242,35.5924,31.7014,33.1041,33.4989,97.3929,-1.2973,0.0245131,0,100,0,0,50,39.7255,0,2.92706,3.0159,8.85819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1140,01:01:31.160,43.0109,-13.5757,-11.061,-0.276793,-0.613347,49.0301,47.469,-0.83896,-0.935684,-1.08924,-1.11395,34.7583,99.3052,31.9585,54.3242,35.5924,31.7914,33.1041,33.3689,97.2929,-1.2973,0.0245131,0,100,0,0,50,39.7255,0,2.92706,3.0159,8.85819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1141,01:01:41.160,43.0109,-13.5757,-10.611,-0.276793,-0.613347,49.0301,47.779,-0.83896,-0.935684,-1.08924,-1.11395,34.8883,99.3052,31.9585,54.3242,35.5924,31.8914,33.1041,33.6289,97.2929,-1.2973,0.0245131,0,100,0,0,50,39.7255,0,2.92706,3.0159,8.95819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1142,01:01:51.160,43.0109,-13.4757,-10.121,-0.276793,-0.713347,49.0301,47.269,-0.83896,-0.935684,-1.19924,-1.11395,34.6183,99.5052,31.9585,54.2242,35.5924,31.8914,33.1041,33.5289,97.1829,-1.2973,0.0245131,0,100,0,0,50,39.7255,0,2.92706,3.0159,8.86819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1143,01:02:01.160,43.0109,-13.4757,-10.101,-0.276793,-0.713347,49.0301,47.499,-0.93896,-0.935684,-1.19924,-1.21395,34.6383,99.8052,31.9585,54.2242,35.5924,31.8914,33.1041,33.5389,97.0829,-1.2973,-0.0754869,0,100,0,0,50,39.8155,0,2.92706,3.0159,8.86819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1144,01:02:11.160,43.0109,-13.4757,-10.351,-0.376793,-0.713347,49.0301,47.389,-0.93896,-0.935684,-1.19924,-1.21395,34.9683,99.8052,31.9585,54.2242,35.5924,31.8914,33.0041,33.4189,96.9729,-1.3973,-0.0754869,0,100,0,0,50,39.8155,0,2.92706,3.0159,8.86819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1145,01:02:21.160,43.0109,-13.3757,-10.831,-0.376793,-0.713347,49.0301,47.289,-0.93896,-0.935684,-1.19924,-1.21395,34.6683,99.7052,31.9585,54.3142,35.5924,31.8914,33.0041,33.3089,96.8729,-1.3973,-0.0754869,0,100,0,0,50,39.9155,0,2.92706,3.0159,8.86819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1146,01:02:31.160,42.9109,-13.3757,-10.581,-0.376793,-0.713347,49.0301,47.839,-0.93896,-0.935684,-1.19924,-1.21395,34.9583,99.8052,31.9585,54.3142,35.5924,31.7914,33.0041,33.4489,96.7729,-1.3973,-0.0754869,0,100,0,0,50,39.9155,0,2.92706,3.0159,8.95819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1147,01:02:41.160,42.9109,-13.3757,-10.451,-0.376793,-0.713347,49.0301,47.329,-0.93896,-0.935684,-1.19924,-1.21395,34.8683,99.8052,31.9585,54.3142,35.5924,31.7914,33.0041,33.3489,96.6529,-1.3973,-0.0754869,0,100,0,0,50,39.9155,0,2.92706,3.0159,8.95819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1148,01:02:51.160,42.9109,-13.3757,-10.761,-0.376793,-0.813347,49.0301,47.309,-0.93896,-0.935684,-1.29924,-1.21395,35.2783,99.8352,31.9585,54.3142,35.5924,31.7914,33.0041,33.5489,96.5529,-1.3973,-0.0754869,0,100,0,0,50,39.9155,0,3.02706,3.0159,9.06819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1149,01:03:01.160,42.9109,-13.3757,-10.861,-0.376793,-0.813347,49.0301,47.399,-0.93896,-0.935684,-1.29924,-1.21395,34.9683,99.5952,31.9585,54.2142,35.5924,31.7914,33.0041,33.2189,96.4529,-1.3973,-0.0754869,0,100,0,0,50,39.9155,0,3.02706,3.0159,9.06819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1150,01:03:11.160,42.9109,-13.3757,-10.201,-0.476793,-0.813347,49.0301,47.479,-1.03896,-0.935684,-1.29924,-1.21395,34.9483,99.6852,31.9585,54.3242,35.5924,31.7914,32.9041,33.6389,96.4529,-1.3973,-0.0754869,0,100,0,0,50,39.9155,0,3.02706,3.0159,8.96819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1151,01:03:21.160,42.9109,-13.2757,-10.521,-0.476793,-0.813347,49.0301,47.249,-1.03896,-0.935684,-1.29924,-1.21395,35.0783,99.6752,31.9585,54.3242,35.5924,31.7914,32.9041,33.6489,96.3529,-1.3973,-0.0754869,0,100,0,0,50,39.9155,0,3.02706,3.0159,9.06819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1152,01:03:31.160,42.9109,-13.2757,-10.711,-0.476793,-0.813347,49.0301,47.879,-1.03896,-0.935684,-1.29924,-1.31395,35.0815,99.8852,31.9585,54.3242,35.5924,31.7914,32.9041,34.2289,96.3529,-1.4973,-0.0754869,0,100,0,0,50,39.9155,0,3.02706,3.0159,8.95819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1153,01:03:41.160,42.9109,-13.2757,-10.581,-0.476793,-0.813347,49.0301,47.229,-1.03896,-0.935684,-1.29924,-1.31395,35.0715,99.7746,31.9585,54.3242,35.5924,31.7914,32.9041,33.5289,96.1329,-1.4973,-0.0754869,0,100,0,0,50,39.9155,0,3.02706,3.0159,9.04819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1154,01:03:51.160,42.9109,-13.2757,-10.751,-0.476793,-0.813347,49.0301,47.6946,-1.03896,-0.935684,-1.29924,-1.31395,35.1515,99.7746,31.9585,54.3242,35.5924,31.7914,32.9041,33.7289,96.1329,-1.4973,-0.175487,0,100,0,0,50,39.9155,0,3.02706,3.0159,9.04819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1155,01:04:01.160,42.9109,-13.1757,-10.751,-0.476793,-0.813347,49.0301,47.4746,-1.03896,-0.935684,-1.29924,-1.31395,35.1415,99.5446,31.9585,54.4342,35.5924,31.7914,32.9041,33.5189,96.1329,-1.4973,-0.175487,0,100,0,0,50,39.9155,0,3.02706,3.0159,9.04819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1156,01:04:11.160,42.9109,-13.1757,-10.641,-0.476793,-0.813347,49.0301,47.2346,-1.03896,-0.935684,-1.39924,-1.31395,34.6515,99.7346,31.9585,54.5442,35.5924,31.7914,32.9041,34.3889,96.0229,-1.4973,-0.175487,0,100,0,0,50,39.9155,0,3.02706,3.0159,8.94819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1157,01:04:21.160,42.9109,-13.1757,-10.174,-0.476793,-0.813347,49.1201,47.4646,-1.03896,-0.935684,-1.39924,-1.31395,34.4115,99.7346,31.9585,54.4442,35.5924,31.7914,32.9041,33.7989,96.0229,-1.4973,-0.175487,0,100,0,0,50,39.8255,0,2.93706,3.0159,8.84819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1158,01:04:31.160,42.9109,-13.0757,-10.454,-0.476793,-0.913347,49.3301,47.3646,-1.03896,-1.03568,-1.39924,-1.31395,34.6215,100.045,31.9585,54.3442,35.5924,31.7914,32.9041,33.6889,95.9129,-1.4973,-0.175487,0,100,0,0,50,39.8255,0,2.93706,3.0159,8.93819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1159,01:04:41.160,42.9109,-13.0757,-10.254,-0.476793,-0.913347,49.5301,47.4546,-1.03896,-1.03568,-1.39924,-1.31395,34.9415,100.045,31.9585,54.3442,35.5924,31.7914,32.9041,33.6289,95.9129,-1.5973,-0.175487,0,100,0,0,50,39.7155,0,2.93706,3.0159,8.93819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1160,01:04:51.160,42.9109,-13.0757,-10.824,-0.476793,-0.913347,49.7301,47.6246,-1.13896,-1.03568,-1.39924,-1.31395,35.0915,100.155,31.9585,54.2442,35.5924,31.7914,32.9041,33.4689,95.9129,-1.5973,-0.175487,0,100,0,0,50,39.6155,0,3.03706,3.0159,9.05819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1161,01:05:01.160,42.9109,-13.0757,-10.464,-0.476793,-0.913347,49.8301,47.6446,-1.13896,-1.03568,-1.39924,-1.41395,34.8615,100.045,31.9585,54.3342,35.5924,31.7914,32.9041,33.5789,95.8129,-1.5973,-0.275487,0,100,0,0,50,39.6155,0,3.03706,3.0159,8.95819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1162,01:05:11.160,42.9109,-13.0757,-10.474,-0.476793,-0.913347,49.9301,47.2646,-1.13896,-1.03568,-1.39924,-1.41395,34.5915,100.045,31.9585,54.3342,35.5924,31.7914,32.9041,33.6289,95.7029,-1.5973,-0.275487,0,100,0,0,50,39.5155,0,2.94706,3.0159,8.85819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1163,01:05:21.160,42.9109,-12.9757,-10.524,-0.576793,-0.913347,49.9301,47.7246,-1.13896,-1.13568,-1.49924,-1.41395,34.5015,100.035,31.8685,54.3342,35.5924,31.7914,32.9041,33.5989,95.6929,-1.5973,-0.275487,0,100,0,0,50,39.5155,0,2.94706,3.0159,8.85819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1164,01:05:31.160,43.0009,-12.9757,-10.614,-0.576793,-0.913347,50.0301,47.4246,-1.13896,-1.13568,-1.49924,-1.41395,34.4915,99.8346,31.8685,54.4442,35.5924,31.7914,32.9941,33.5089,95.5829,-1.5973,-0.275487,0,100,0,0,50,39.4155,0,2.94706,3.0159,8.85819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1165,01:05:41.160,43.0009,-12.9757,-10.334,-0.576793,-0.913347,50.1401,47.7746,-1.23896,-1.13568,-1.49924,-1.41395,35.0115,99.7146,31.8685,54.5442,35.5924,31.7914,32.9941,33.5089,95.5829,-1.6993,-0.275487,0,100,0,0,50,39.4155,0,2.94706,3.0159,8.94819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1166,01:05:51.160,43.1009,-12.9757,-10.504,-0.576793,-0.913347,50.3401,47.9846,-1.23896,-1.13568,-1.49924,-1.41395,34.6915,99.8146,31.8685,54.5442,35.5924,31.7914,32.9941,34.1089,95.4729,-1.6993,-0.275487,0,100,0,0,50,39.4155,0,2.94706,3.0159,8.85819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1167,01:06:01.160,43.1009,-12.9757,-10.814,-0.576793,-0.913347,50.4401,47.6346,-1.23896,-1.13568,-1.49924,-1.41395,34.8215,100.015,31.8685,54.3342,35.5924,31.7914,32.9941,34.2289,95.3729,-1.6993,-0.275487,0,100,0,0,50,39.3155,0,2.94706,3.0159,8.95819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1168,01:06:11.160,43.1009,-12.9757,-10.994,-0.576793,-1.01335,50.5401,47.5946,-1.23896,-1.13568,-1.49924,-1.52395,34.8115,100.145,31.8685,54.4242,35.5924,31.7914,32.9941,34.0689,95.3729,-1.6993,-0.375487,0,100,0,0,50,39.2155,0,2.94706,3.0159,8.85819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1169,01:06:21.160,43.1009,-12.9757,-10.564,-0.576793,-1.01335,50.7401,47.6946,-1.23896,-1.13568,-1.49924,-1.52395,34.9809,99.9346,31.8685,54.4242,35.5924,31.7914,32.9941,33.7627,95.2529,-1.6993,-0.375487,0,100,0,0,50,39.2155,0,3.03706,3.0159,8.96819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1170,01:06:31.160,43.1009,-12.9757,-10.204,-0.576793,-1.01335,50.8401,48.1446,-1.23896,-1.23568,-1.49924,-1.52395,35.0309,99.9146,31.8685,54.6442,35.5924,31.7914,32.9941,33.9627,95.2529,-1.6993,-0.375487,0,100,0,0,50,39.1155,0,2.94706,3.0159,8.95819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1171,01:06:41.160,43.1009,-12.8757,-10.3031,-0.576793,-1.01335,51.0501,48.0346,-1.23896,-1.23568,-1.49924,-1.52395,34.4209,99.8046,31.8685,54.6442,35.5924,31.7914,32.9941,33.5027,95.2529,-1.6993,-0.375487,0,100,0,0,50,39.0155,0,2.94706,3.0159,8.83819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1172,01:06:51.160,43.2009,-12.8757,-10.6531,-0.576793,-1.01335,51.0501,48.0346,-1.23896,-1.23568,-1.49924,-1.52395,35.0409,100.145,31.8685,54.4542,35.5924,31.8814,32.9941,33.7127,95.2629,-1.6993,-0.375487,0,100,0,0,50,39.0155,0,2.94706,3.0159,8.93819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1173,01:07:01.160,43.2009,-12.8757,-10.5931,-0.576793,-1.01335,51.2501,48.0346,-1.23896,-1.23568,-1.49924,-1.52395,34.7409,100.125,31.8685,54.4542,35.5024,31.9814,32.9941,33.6127,95.2629,-1.6993,-0.375487,0,100,0,0,50,39.0155,0,2.94706,3.0159,8.84819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1174,01:07:11.160,43.3109,-12.8757,-10.4931,-0.676793,-1.01335,51.2501,48.0246,-1.23896,-1.23568,-1.49924,-1.52395,35.2509,100.535,31.8685,54.4342,35.5024,31.9814,33.0941,33.8727,95.1729,-1.6993,-0.375487,0,100,0,0,50,39.0155,0,2.94706,3.0159,9.07819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1175,01:07:21.160,43.3109,-12.8757,-10.4931,-0.676793,-1.01335,51.4501,48.7046,-1.23896,-1.23568,-1.49924,-1.52395,34.7209,100.225,31.8685,54.4342,35.5024,31.9814,33.0941,33.7027,95.1729,-1.6993,-0.375487,0,100,0,0,50,39.0155,0,2.94706,3.0159,8.84819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1176,01:07:31.160,43.3109,-12.8757,-10.4831,-0.676793,-1.01335,51.4501,48.5846,-1.23896,-1.23568,-1.49924,-1.52395,35.0309,100.125,31.8685,54.5442,35.5024,31.9814,33.0941,33.8127,95.1729,-1.6993,-0.375487,0,100,0,0,50,38.9055,0,2.94706,3.0159,8.74819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1177,01:07:41.160,43.3109,-12.8757,-10.5931,-0.676793,-1.01335,51.6501,48.9146,-1.23896,-1.23568,-1.49924,-1.52395,34.7409,100.225,31.9585,54.5442,35.5024,31.9814,33.0941,33.8127,95.1729,-1.6993,-0.375487,0,100,0,0,50,38.8055,0,2.94706,3.0159,8.64819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1178,01:07:51.160,43.4109,-12.7757,-10.1631,-0.676793,-1.01335,51.7601,48.3146,-1.23896,-1.23568,-1.49924,-1.52395,34.6209,100.225,31.9585,54.5442,35.5924,31.9814,33.0941,34.0327,95.1729,-1.7993,-0.375487,0,100,0,0,50,38.8055,0,2.94706,3.0159,8.73819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1179,01:08:01.160,43.4109,-12.7757,-9.92308,-0.676793,-1.01335,51.8601,48.7146,-1.23896,-1.23568,-1.59924,-1.62395,35.0909,100.235,31.9585,54.4342,35.5924,31.9814,33.0941,33.9027,95.1729,-1.7993,-0.475487,0,100,0,0,50,38.7055,0,2.94706,3.0159,8.83819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1180,01:08:11.160,43.4109,-12.7757,-10.4731,-0.676793,-1.01335,51.8601,48.8462,-1.23896,-1.23568,-1.59924,-1.62395,35.0909,100.015,31.9585,54.4342,35.5924,31.9814,33.0941,33.7027,95.0629,-1.7993,-0.475487,0,100,0,0,50,38.7055,0,2.94706,3.0159,8.83819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1181,01:08:21.160,43.4109,-12.7757,-10.1631,-0.676793,-1.01335,51.8601,48.6862,-1.23896,-1.23568,-1.59924,-1.62395,34.4909,100.325,31.9585,54.4342,35.5924,31.9814,33.0941,33.8527,95.0629,-1.7993,-0.475487,0,100,0,0,50,38.6055,0,2.94706,3.0159,8.74819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1182,01:08:31.160,43.5109,-12.6657,-10.2431,-0.676793,-1.01335,52.0601,48.9062,-1.33896,-1.23568,-1.59924,-1.62395,34.5809,100.425,31.9585,54.5342,35.5924,31.9814,33.0941,33.7427,94.9529,-1.7993,-0.475487,0,100,0,0,50,38.5055,0,2.94706,3.0159,8.74819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1183,01:08:41.160,43.5109,-12.6657,-10.1031,-0.676793,-1.01335,52.1601,48.4962,-1.33896,-1.23568,-1.59924,-1.62395,34.7909,100.325,31.9585,54.6442,35.5924,31.9814,33.0941,33.7427,94.9529,-1.7993,-0.475487,0,100,0,0,50,38.5055,0,2.94706,3.0159,8.94819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1184,01:08:51.160,43.6109,-12.6657,-10.3931,-0.676793,-1.01335,52.2701,48.8062,-1.33896,-1.23568,-1.59924,-1.62395,34.9709,100.225,31.9585,54.6442,35.5924,31.9814,33.0941,33.7927,94.8529,-1.7993,-0.475487,0,100,0,0,50,38.5055,0,2.94706,3.0159,8.94819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1185,01:09:01.160,43.6109,-12.6657,-10.1931,-0.676793,-1.01335,52.3701,48.9162,-1.33896,-1.23568,-1.59924,-1.62395,34.6309,100.305,31.9585,54.5442,35.5924,31.9814,33.0941,33.9127,94.8529,-1.7993,-0.475487,0,100,0,0,50,38.5055,0,2.94706,3.0159,8.85819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1186,01:09:11.160,43.6109,-12.6657,-10.1731,-0.776793,-1.01335,52.4701,49.0462,-1.33896,-1.23568,-1.59924,-1.62395,34.9209,100.315,31.9585,54.4442,35.6924,31.9814,33.0941,33.8227,94.8529,-1.7993,-0.475487,0,100,0,0,50,38.5055,0,2.94706,3.0159,8.94819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1187,01:09:21.160,43.6109,-12.5657,-10.3031,-0.776793,-1.01335,52.5701,49.4762,-1.33896,-1.23568,-1.69924,-1.62395,34.9066,100.095,31.9585,54.5442,35.6924,31.9814,33.0941,33.6827,94.8529,-1.8993,-0.575487,0,100,0,0,50,38.5055,0,2.94706,3.0159,8.94819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1188,01:09:31.160,43.6109,-12.5657,-10.0031,-0.776793,-1.01335,52.6701,48.9162,-1.33896,-1.23568,-1.69924,-1.62395,34.5366,100.005,31.9585,54.6442,35.6924,31.9814,33.0941,34.0127,94.7429,-1.8993,-0.575487,0,100,0,0,50,38.5055,0,2.94706,3.0159,8.85819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1189,01:09:41.160,43.7109,-12.5657,-10.0431,-0.776793,-1.01335,52.8701,48.9062,-1.33896,-1.23568,-1.69924,-1.62395,35.1666,100.105,31.9585,54.6442,35.6924,31.9814,33.0941,34.0727,94.7429,-1.8993,-0.575487,0,100,0,0,50,38.5055,0,2.94706,3.0159,8.94819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1190,01:09:51.160,43.7109,-12.5657,-10.3431,-0.776793,-1.11335,52.8701,49.7062,-1.33896,-1.23568,-1.69924,-1.62395,35.1766,100.425,31.9585,54.6442,35.6924,31.9814,33.0941,34.1327,94.7429,-1.8993,-0.575487,0,100,0,0,50,38.5055,0,2.94706,3.0159,9.05819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1191,01:10:01.160,43.7109,-12.5657,-9.84308,-0.776793,-1.11335,52.9801,49.3062,-1.33896,-1.23568,-1.69924,-1.62395,34.8066,100.525,31.9585,54.6442,35.6924,31.9814,33.0941,33.8527,94.7429,-1.8993,-0.575487,0,100,0,0,50,38.5055,0,2.94706,3.0159,8.94819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1192,01:10:11.160,43.8109,-12.5657,-10.2385,-0.776793,-1.11335,53.0801,49.5062,-1.33896,-1.23568,-1.69924,-1.62395,35.0466,100.545,31.9585,54.7542,35.6924,31.9814,33.1941,33.9727,94.7429,-1.8993,-0.575487,0,100,0,0,50,38.5055,0,2.94706,3.0159,9.06819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1193,01:10:21.160,43.8109,-12.5657,-9.99853,-0.776793,-1.11335,53.3801,49.5062,-1.33896,-1.23568,-1.69924,-1.62395,34.3166,100.315,31.9585,54.7542,35.6924,31.9814,33.1941,33.6327,94.7429,-1.8993,-0.575487,0,100,0,0,50,38.5055,0,2.94706,3.0159,8.86819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1194,01:10:31.160,43.9109,-12.5657,-10.5485,-0.776793,-1.11335,53.3801,49.3762,-1.33896,-1.23568,-1.69924,-1.62395,34.6566,99.9946,31.9585,54.6642,35.6924,31.9814,33.1941,33.8427,94.7429,-1.8993,-0.575487,0,100,0,0,50,38.5055,0,2.94706,3.0159,8.86819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1195,01:10:41.160,44.0109,-12.4657,-10.3185,-0.776793,-1.11335,53.4801,49.6262,-1.33896,-1.23568,-1.69924,-1.62395,34.3666,99.9946,31.9585,54.5542,35.6924,31.9814,33.1941,34.5127,94.7429,-1.8993,-0.575487,0,100,0,0,50,38.5955,0,2.94706,3.0159,8.86819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1196,01:10:51.160,44.0109,-12.4657,-10.1185,-0.776793,-1.11335,53.4801,49.7062,-1.33896,-1.23568,-1.69924,-1.72395,34.7366,100.085,31.9585,54.5542,35.6924,31.9814,33.2941,34.8127,94.7429,-1.8993,-0.575487,0,100,0,0,50,38.5955,0,2.94706,3.0159,8.86819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1197,01:11:01.160,44.1109,-12.4657,-9.99853,-0.776793,-1.21335,53.6901,49.9262,-1.33896,-1.23568,-1.69924,-1.72395,34.4866,100.295,31.9585,54.6442,35.6924,31.9814,33.2941,34.1827,94.7429,-1.8993,-0.575487,0,100,0,0,50,38.5955,0,2.94706,3.0159,8.86819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1198,01:11:11.160,44.2209,-12.4657,-10.5985,-0.776793,-1.21335,53.7901,50.0262,-1.43896,-1.23568,-1.69924,-1.72395,34.7566,100.185,31.9585,54.6442,35.6924,31.9814,33.2941,33.9261,94.7429,-1.8993,-0.575487,0,100,0,0,50,38.5955,0,2.94706,3.0159,8.86819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1199,01:11:21.160,44.3209,-12.4657,-10.3385,-0.776793,-1.21335,53.8901,50.0462,-1.43896,-1.23568,-1.69924,-1.72395,34.4166,100.185,31.9585,54.6442,35.6924,31.8914,33.2941,33.9661,94.7429,-1.8993,-0.575487,0,100,0,0,50,38.5955,0,2.94706,3.0159,8.86819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1200,01:11:31.160,44.4209,-12.4657,-10.1185,-0.776793,-1.21335,53.9901,50.3462,-1.43896,-1.23568,-1.69924,-1.72395,35.1566,100.285,31.9585,54.6442,35.6924,31.8914,33.2941,34.1561,94.7429,-1.8993,-0.575487,0,100,0,0,50,38.5955,0,2.94706,3.0159,8.96819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1201,01:11:41.160,44.5209,-12.4657,-9.88853,-0.776793,-1.21335,53.9901,50.2462,-1.43896,-1.23568,-1.69924,-1.72395,34.8366,100.385,31.9585,54.6442,35.6924,31.8914,33.3941,34.1561,94.7429,-1.8993,-0.575487,0,100,0,0,50,38.5055,0,2.94706,3.0159,8.96819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1202,01:11:51.160,44.5209,-12.3657,-9.66853,-0.776793,-1.21335,53.9001,50.4662,-1.43896,-1.23568,-1.69924,-1.72395,34.7866,100.495,31.9585,54.6442,35.6924,31.8914,33.3941,34.4961,94.7429,-1.8993,-0.575487,0,100,0,0,50,38.5055,0,2.94706,3.0159,8.96819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
