Row,Time,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Booster Heat Ex Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 1 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 2 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 3,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 4,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Flow LPM,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Pre-Booster Heat Ex Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Relative Humidity,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Ext Fan Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Pump P1 Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V1 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V2 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V3 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V4 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V5 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP COP,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Electrical Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Heat Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Cooling HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Ext Fan Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Tray Heater Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Water Isolators Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.1 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.2 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P4 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P5 Status
1203,01:12:01.160,44.6309,-12.3657,-9.92853,-0.776793,-1.21335,53.8001,50.5362,-1.43896,-1.23568,-1.69924,-1.72395,34.8079,100.395,31.9585,54.6442,35.6924,31.8914,33.3941,34.0261,94.7429,-1.8993,-0.575487,0,100,0,0,50,38.5055,0,2.94706,3.0159,8.86819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1204,01:12:11.160,44.7309,-12.3657,-10.1385,-0.876793,-1.21335,53.6901,50.6162,-1.43896,-1.33568,-1.69924,-1.72395,34.8179,100.275,31.9585,54.7442,35.6924,31.8914,33.3941,34.1261,94.7429,-1.8993,-0.575487,0,100,0,0,50,38.5055,0,2.94706,3.0159,8.95819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1205,01:12:21.160,44.8309,-12.3657,-10.0385,-0.876793,-1.21335,53.5901,50.6362,-1.43896,-1.33568,-1.69924,-1.72395,34.9279,100.265,31.9585,54.8442,35.6924,31.8914,33.3941,34.1161,94.7429,-1.8993,-0.575487,0,100,0,0,50,38.4055,0,2.94706,3.0159,8.95819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1206,01:12:31.160,44.8309,-12.2657,-9.66853,-0.876793,-1.21335,53.4901,50.6862,-1.43896,-1.33568,-1.79924,-1.72395,34.5979,100.162,31.9585,54.8442,35.6924,31.8914,33.3941,33.7961,94.7429,-1.8993,-0.575487,0,100,0,0,50,38.4055,0,2.94706,3.0159,8.95819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1207,01:12:41.160,44.9309,-12.2657,-10.0985,-0.876793,-1.12335,53.3901,50.9662,-1.43896,-1.33568,-1.79924,-1.72395,34.5779,100.472,31.9585,54.8442,35.6924,31.8914,33.3941,34.1061,94.7429,-1.8993,-0.675487,0,100,0,0,50,38.4055,0,2.94706,3.0159,8.86819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1208,01:12:51.160,45.0309,-12.2657,-9.93853,-0.876793,-1.12335,53.3901,50.8734,-1.43896,-1.33568,-1.79924,-1.72395,34.9979,100.472,31.9585,54.8442,35.6924,31.8914,33.3941,34.3561,94.7429,-1.8993,-0.675487,0,100,0,0,50,38.4055,0,2.94706,3.0159,8.96819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1209,01:13:01.160,45.1309,-12.2657,-9.51853,-0.876793,-1.12335,53.3901,50.9334,-1.43896,-1.33568,-1.79924,-1.72395,34.4979,100.572,31.9585,54.7542,35.6924,31.8914,33.3941,34.4361,94.7429,-1.9993,-0.675487,0,100,0,0,50,38.3055,0,2.94706,3.0159,8.87819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1210,01:13:11.160,45.2309,-12.2657,-9.85853,-0.786793,-1.21335,53.2901,50.8434,-1.43896,-1.33568,-1.79924,-1.72395,34.4879,100.582,31.9585,54.8442,35.6924,31.8914,33.3941,34.2361,94.7429,-1.9993,-0.775487,0,100,0,0,50,38.3055,0,2.94706,3.0159,8.87819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1211,01:13:21.160,45.2309,-12.2657,-10.0731,-0.786793,-1.21335,53.2901,51.0434,-1.43896,-1.33568,-1.79924,-1.72395,34.7779,100.582,31.9585,54.8542,35.6924,31.8914,33.3941,34.1261,94.6429,-1.9993,-0.775487,0,100,0,0,50,38.3055,0,2.94706,3.0159,8.96819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1212,01:13:31.160,45.3409,-12.2657,-9.96313,-0.786793,-1.21335,53.2901,51.0934,-1.43896,-1.33568,-1.79924,-1.82395,34.6679,100.682,31.9585,54.8542,35.6924,31.8914,33.3941,34.2961,94.6429,-1.9993,-0.775487,0,100,0,0,50,38.2055,0,2.94706,3.0159,8.96819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1213,01:13:41.160,45.3409,-12.2657,-10.0531,-0.786793,-1.21335,53.2901,51.0434,-1.43896,-1.33568,-1.79924,-1.82395,34.6779,100.702,31.9585,54.7642,35.6924,31.8914,33.3941,33.9861,94.6429,-1.9993,-0.775487,0,100,0,0,50,38.2055,0,2.94706,3.0159,8.87819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1214,01:13:51.160,45.4409,-12.2657,-9.58313,-0.786793,-1.21335,53.2901,50.6734,-1.53896,-1.43568,-1.79924,-1.82395,34.5979,100.702,31.9585,54.7642,35.6924,31.8914,33.3941,34.3461,94.6429,-1.9993,-0.775487,0,100,0,0,50,38.2055,0,2.94706,3.0159,8.77819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1215,01:14:01.160,45.4409,-12.1657,-9.53313,-0.876793,-1.21335,53.2901,50.8734,-1.53896,-1.43568,-1.79924,-1.82395,35.0979,100.712,31.9585,54.7642,35.6924,31.8914,33.3941,34.3761,94.6429,-1.9993,-0.775487,0,100,0,0,50,38.0955,0,2.94706,3.0159,8.98819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1216,01:14:11.160,45.4409,-12.1657,-9.49313,-0.876793,-1.21335,53.2901,51.1534,-1.53896,-1.43568,-1.79924,-1.82395,34.4679,100.802,31.9585,54.7642,35.6924,31.8914,33.3941,34.0361,94.6429,-1.9993,-0.775487,0,100,0,0,50,38.0955,0,2.94706,3.0159,8.88819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1217,01:14:21.160,45.5509,-12.1657,-9.37313,-0.876793,-1.21335,53.2901,51.2234,-1.53896,-1.43568,-1.79924,-1.82395,34.4079,100.802,31.9585,54.7642,35.6924,31.8914,33.3941,34.3361,94.6429,-1.9993,-0.775487,0,100,0,0,50,38.0955,0,2.94706,3.0159,8.88819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1218,01:14:31.160,45.5509,-12.1657,-9.69313,-0.876793,-1.21335,53.2901,51.0534,-1.53896,-1.43568,-1.79924,-1.82395,34.6179,100.692,31.9585,54.9642,35.6924,31.8914,33.3941,34.4361,94.6429,-1.9993,-0.775487,0,100,0,0,50,38.0955,0,2.94706,3.0159,8.88819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1219,01:14:41.160,45.5509,-12.1657,-9.83313,-0.876793,-1.21335,53.1901,51.0534,-1.53896,-1.43568,-1.79924,-1.82395,34.6579,100.682,31.9585,54.9642,35.6924,31.8914,33.3941,34.3361,94.5429,-1.9993,-0.775487,0,100,0,0,50,38.0955,0,2.94706,3.0159,8.97819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1220,01:14:51.160,45.5509,-12.1657,-9.72313,-0.876793,-1.21335,53.1901,50.9534,-1.53896,-1.43568,-1.79924,-1.82395,34.7079,100.682,31.9585,54.9642,35.6924,31.9814,33.4941,34.0861,94.5429,-1.9993,-0.775487,0,100,0,0,50,38.0955,0,2.94706,3.0159,8.88819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1221,01:15:01.160,45.5509,-12.0657,-9.88313,-0.876793,-1.31335,53.1901,51.3334,-1.53896,-1.43568,-1.79924,-1.82395,35.0179,100.692,31.9585,54.8742,35.6924,32.0814,33.4941,34.4261,94.5429,-1.9993,-0.775487,0,100,0,0,50,38.0955,0,2.94706,3.0159,8.97819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1222,01:15:11.160,45.5509,-12.0657,-9.50313,-0.876793,-1.31335,53.1901,51.1334,-1.53896,-1.43568,-1.79924,-1.82395,34.5679,100.692,31.9585,54.9742,35.6024,32.0814,33.4941,34.3261,94.5429,-1.9993,-0.775487,0,100,0,0,50,38.0955,0,2.94706,3.0159,8.88819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1223,01:15:21.160,45.5509,-12.0657,-10.0731,-0.876793,-1.31335,53.1901,51.2334,-1.53896,-1.43568,-1.79924,-1.82395,34.8779,100.592,31.9585,55.1911,35.6024,32.0814,33.4941,34.4561,94.5429,-1.9993,-0.775487,0,100,0,0,50,38.1955,0,2.94706,3.0159,8.88819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1224,01:15:31.160,45.5509,-12.0657,-9.74313,-0.876793,-1.31335,53.1901,50.3934,-1.53896,-1.43568,-1.79924,-1.82395,34.5947,100.902,31.9585,55.0911,35.6024,32.0814,33.4941,34.6461,94.5429,-1.9993,-0.775487,0,100,0,0,50,38.2955,0,2.94706,3.0159,8.64819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1225,01:15:41.160,45.5509,-12.0657,-9.37313,-0.876793,-1.31335,53.1901,51.0534,-1.53896,-1.43568,-1.79924,-1.82395,34.8747,100.902,32.0585,54.9811,35.6024,32.0814,33.4941,34.3461,94.5429,-2.0993,-0.775487,0,100,0,0,50,38.2955,0,2.94706,3.0159,8.64819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1226,01:15:51.160,45.5509,-11.9557,-9.32313,-0.876793,-1.31335,53.1901,51.0934,-1.53896,-1.43568,-1.79924,-1.82395,34.6647,101.002,32.0585,54.8811,35.6024,32.0814,33.4941,34.1461,94.5429,-2.0993,-0.775487,0,100,0,0,50,38.2955,0,2.94706,3.0159,8.64819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1227,01:16:01.160,45.6509,-11.9557,-9.94313,-0.876793,-1.31335,53.1901,51.2034,-1.53896,-1.43568,-1.89924,-1.82395,35.1047,100.892,32.0585,54.9711,35.6924,32.0814,33.4941,33.9761,94.5429,-2.0993,-0.775487,0,100,0,0,50,38.2955,0,2.94706,3.0159,8.84819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1228,01:16:11.160,45.6509,-11.9557,-9.42313,-0.876793,-1.31335,53.1901,50.9458,-1.53896,-1.43568,-1.89924,-1.82395,35.2747,100.982,32.0585,55.0711,35.6924,32.0814,33.4941,34.1861,94.5429,-2.0993,-0.775487,0,100,0,0,50,38.2955,0,2.94706,3.0159,8.94819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1229,01:16:21.160,45.6509,-11.9557,-10.0031,-0.876793,-1.31335,53.1901,51.3058,-1.53896,-1.43568,-1.89924,-1.82395,35.1847,100.892,32.0585,55.0711,35.6924,32.0814,33.4941,34.4061,94.5429,-2.0993,-0.775487,0,100,0,0,50,38.2955,0,2.94706,3.0159,8.85819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1230,01:16:31.160,45.6509,-11.9557,-9.01042,-0.976793,-1.31335,53.1901,51.2158,-1.53896,-1.43568,-1.89924,-1.82395,35.0747,101.092,32.1585,55.0711,35.6924,32.1814,33.5941,34.4851,94.5429,-2.0993,-0.775487,0,100,0,0,50,38.3955,0,2.94706,3.0159,8.94819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1231,01:16:41.160,45.6509,-11.9557,-9.38042,-0.976793,-1.31335,53.1901,51.1058,-1.53896,-1.43568,-1.89924,-1.82395,34.8647,101.092,32.1585,55.0711,35.7924,32.0914,33.5941,34.2651,94.5429,-2.0993,-0.775487,0,100,0,0,50,38.3955,0,2.94706,3.0159,8.85819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1232,01:16:51.160,45.6509,-11.9557,-9.75042,-0.976793,-1.31335,53.1901,51.2658,-1.53896,-1.43568,-1.89924,-1.92395,34.7547,100.992,32.1585,55.0711,35.7924,32.0914,33.5941,34.1051,94.5429,-2.0993,-0.775487,0,100,0,0,50,38.3955,0,2.94706,3.0159,8.85819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1233,01:17:01.160,45.6509,-11.8557,-9.88042,-0.976793,-1.31335,53.1901,51.1758,-1.53896,-1.43568,-1.89924,-1.92395,34.8547,100.882,32.1585,55.0711,35.7924,32.1914,33.5941,34.5951,94.5429,-2.0993,-0.775487,0,100,0,0,50,38.4955,0,2.94706,3.0159,8.84819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1234,01:17:11.160,45.6509,-11.8557,-9.56042,-0.976793,-1.31335,53.1901,51.1058,-1.53896,-1.43568,-1.89924,-1.92395,35.3247,100.772,32.1585,55.0711,35.7924,32.1914,33.5941,35.0551,94.5429,-2.0993,-0.775487,0,100,0,0,50,38.6955,0,2.94706,3.0159,8.93819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1235,01:17:21.160,45.6509,-11.8557,-9.33042,-0.976793,-1.31335,53.1901,51.6158,-1.53896,-1.43568,-1.89924,-1.92395,35.2447,100.762,32.1585,55.1911,35.7924,32.1914,33.5941,35.0751,94.5429,-2.0993,-0.775487,0,100,0,0,50,38.8055,0,3.03706,3.0159,8.93819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1236,01:17:31.160,45.6509,-11.8557,-9.93042,-0.976793,-1.31335,53.1901,50.9358,-1.53896,-1.43568,-1.89924,-1.92395,35.2247,100.762,32.1585,55.2911,35.7924,32.1914,33.5941,34.7551,94.5429,-2.0993,-0.775487,0,100,0,0,50,38.9055,0,2.94706,3.0159,8.93819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1237,01:17:41.160,45.7509,-11.8557,-9.64042,-0.976793,-1.31335,53.1901,50.9258,-1.53896,-1.43568,-1.89924,-1.92395,34.9447,100.462,32.1585,55.2911,35.7924,32.1914,33.5941,34.3851,94.5429,-2.0993,-0.775487,0,100,0,0,50,39.0055,0,2.94706,3.0159,8.93819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1238,01:17:51.160,45.7509,-11.8557,-10.0904,-0.976793,-1.31335,53.1901,51.1158,-1.53896,-1.43568,-1.89924,-1.92395,34.8847,100.362,32.1585,55.2911,35.8924,32.1914,33.5941,34.3951,94.5629,-2.0993,-0.775487,0,100,0,0,50,39.2155,0,2.94706,3.0159,8.93819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1239,01:18:01.160,45.7509,-11.7557,-9.20042,-0.976793,-1.31335,53.1901,51.2758,-1.53896,-1.43568,-1.89924,-1.92395,35.0047,100.362,32.1585,55.1811,35.8924,32.2914,33.5941,34.1451,94.5629,-2.0993,-0.775487,0,100,0,0,50,39.3155,0,2.94706,3.0159,8.93819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1240,01:18:11.160,45.8509,-11.7557,-9.76042,-0.976793,-1.31335,53.1901,51.1958,-1.53896,-1.43568,-1.89924,-1.92395,35.0547,100.592,32.1585,55.2711,35.8924,32.2914,33.5941,35.1951,94.6729,-2.0993,-0.775487,0,100,0,0,50,39.5155,0,2.94706,3.0159,8.94819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1241,01:18:21.160,45.8509,-11.7557,-9.06042,-0.976793,-1.31335,53.1901,51.5058,-1.53896,-1.43568,-1.89924,-1.92395,34.9357,100.792,32.1585,55.2711,35.8924,32.2914,33.5941,34.7551,94.5729,-2.0993,-0.775487,0,100,0,0,50,39.6155,0,2.94706,3.0159,9.03819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1242,01:18:31.160,45.8509,-11.7557,-9.43042,-0.976793,-1.31335,53.1901,51.5358,-1.53896,-1.43568,-1.89924,-1.92395,35.2457,101.032,32.1585,55.1811,35.8924,32.2914,33.5941,34.2551,94.6629,-2.0993,-0.775487,0,100,0,0,50,39.7255,0,2.94706,3.0159,9.03819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1243,01:18:41.160,45.8509,-11.7557,-8.89042,-0.976793,-1.31335,53.1901,51.3558,-1.53896,-1.43568,-1.89924,-1.92395,35.0957,101.032,32.2585,55.0711,35.8924,32.2914,33.5941,34.8051,94.6629,-2.0993,-0.775487,0,100,0,0,50,39.9255,0,2.94706,3.0159,9.03819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1244,01:18:51.160,45.9509,-11.7557,-9.88042,-0.976793,-1.31335,53.1901,51.5358,-1.53896,-1.43568,-1.89924,-1.92395,35.1357,101.032,32.2585,55.0711,35.8924,32.2914,33.5941,34.8451,94.7729,-2.0993,-0.775487,0,100,0,0,50,40.0255,0,2.94706,3.0159,8.94819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1245,01:19:01.160,45.9509,-11.7557,-8.91042,-0.976793,-1.31335,53.1901,51.3858,-1.53896,-1.43568,-1.89924,-1.92395,34.6557,100.802,32.2585,55.1611,35.8924,32.2914,33.5941,34.2351,94.7729,-2.0993,-0.775487,0,100,0,0,50,40.2255,0,2.94706,3.0159,8.94819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1246,01:19:11.160,45.9509,-11.6557,-9.53042,-0.976793,-1.31335,53.1901,51.6758,-1.53896,-1.43568,-1.89924,-1.92395,35.1457,100.802,32.2585,55.1611,35.8924,32.2914,33.5941,34.1251,94.7729,-2.0993,-0.775487,0,100,0,0,50,40.3255,0,2.94706,3.0159,8.94819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1247,01:19:21.160,45.9509,-11.6557,-9.22698,-0.976793,-1.31335,53.1901,51.4158,-1.53896,-1.43568,-1.89924,-1.92395,35.4657,100.792,32.2585,55.2711,35.8924,32.2914,33.5941,34.6351,94.7729,-2.0993,-0.775487,0,100,0,0,50,40.5355,0,2.94706,3.0159,9.04819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1248,01:19:31.160,46.0609,-11.6557,-9.18698,-0.976793,-1.31335,53.1901,51.3658,-1.53896,-1.43568,-1.89924,-1.92395,35.1557,100.922,32.2585,55.2711,35.8924,32.2914,33.5941,34.1451,94.7729,-2.0993,-0.775487,0,100,0,0,50,40.6355,0,2.94706,3.0159,8.94819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1249,01:19:41.160,46.0609,-11.6557,-9.59698,-0.976793,-1.31335,53.1901,51.1858,-1.53896,-1.43568,-1.89924,-1.92395,34.6857,100.932,32.2585,55.1711,35.9924,32.2914,33.5941,34.4751,94.7729,-2.0993,-0.775487,0,100,0,0,50,40.8355,0,2.94706,3.0159,8.84819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1250,01:19:51.160,46.0609,-11.6557,-9.33698,-0.976793,-1.31335,53.1901,51.1958,-1.53896,-1.43568,-1.89924,-1.92395,34.5257,101.032,32.3585,55.0711,35.9924,32.3914,33.5941,34.7651,94.8829,-2.0993,-0.775487,0,100,0,0,50,41.0355,0,2.94706,3.0159,8.84819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1251,01:20:01.160,46.0609,-11.6557,-9.47698,-0.976793,-1.31335,53.1901,51.0858,-1.53896,-1.43568,-1.89924,-1.92395,34.9857,100.942,32.3585,55.1611,35.9924,32.3914,33.6941,34.6251,94.8829,-2.0993,-0.685487,0,100,0,0,50,41.1355,0,2.94706,3.0159,8.93819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1252,01:20:11.160,46.1609,-11.6557,-9.69698,-0.976793,-1.31335,53.1901,51.4358,-1.53896,-1.43568,-1.89924,-1.92395,34.9557,100.622,32.3585,55.2711,35.9924,32.3914,33.6941,34.6551,94.8829,-2.0993,-0.685487,0,100,0,0,50,41.3455,0,2.94706,3.0159,8.93819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1253,01:20:21.160,46.1609,-11.5557,-9.69698,-0.976793,-1.31335,53.1901,51.2558,-1.53896,-1.43568,-1.89924,-1.92395,34.8757,100.502,32.3585,55.3811,35.9924,32.3914,33.6941,34.3781,94.9829,-2.0993,-0.685487,0,100,0,0,50,41.5455,0,2.94706,3.0159,8.93819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1254,01:20:31.160,46.1609,-11.5557,-8.94698,-0.976793,-1.31335,53.1901,51.2658,-1.53896,-1.43568,-1.89924,-1.92395,35.1357,100.602,32.3585,55.3811,35.9924,32.3914,33.6941,34.3681,94.9829,-2.0993,-0.685487,0,100,0,0,50,41.6455,0,2.94706,3.0159,8.93819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1255,01:20:41.160,46.1609,-11.5557,-9.78698,-0.976793,-1.31335,53.0901,51.6558,-1.53896,-1.43568,-1.89924,-1.92395,34.8157,100.952,32.3585,55.3811,35.9924,32.3914,33.6941,34.2681,94.9829,-2.0993,-0.685487,0,100,0,0,50,41.8555,0,2.94706,3.0159,8.93819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1256,01:20:51.160,46.2609,-11.5557,-8.96698,-0.976793,-1.31335,53.0901,51.2058,-1.53896,-1.43568,-1.89924,-1.92395,35.2657,101.082,32.3585,55.2911,35.9924,32.3914,33.6941,34.5481,94.9829,-2.0993,-0.685487,0,100,0,0,50,42.0555,0,2.94706,3.0159,8.93819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1257,01:21:01.160,46.2609,-11.5557,-8.49698,-0.976793,-1.31335,53.0901,51.7404,-1.53896,-1.43568,-1.89924,-1.92395,35.0357,100.992,32.3585,55.2911,36.0924,32.3914,33.6941,34.1681,94.9829,-2.0993,-0.685487,0,100,0,0,50,42.2642,0,2.94706,3.0159,8.93819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1258,01:21:11.160,46.2609,-11.5557,-9.69698,-0.976793,-1.31335,53.0901,51.3204,-1.53896,-1.43568,-1.89924,-1.92395,35.1157,100.872,32.3585,55.2911,36.0924,32.3914,33.6941,34.1781,94.9829,-2.0993,-0.685487,0,100,0,0,50,42.3642,0,2.94706,3.0159,8.93819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1259,01:21:21.160,46.2609,-11.5557,-9.14698,-0.976793,-1.41335,53.0901,51.3704,-1.53896,-1.43568,-1.89924,-1.92395,35.0057,100.782,32.3585,55.3911,36.0924,32.3914,33.6941,34.6681,94.9829,-2.0993,-0.685487,0,100,0,0,50,42.5642,0,2.94706,3.0159,9.04819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1260,01:21:31.160,46.3609,-11.5557,-9.01698,-0.976793,-1.41335,53.0901,51.3904,-1.53896,-1.43568,-1.89924,-1.92395,34.9457,100.982,32.3585,55.2811,36.0924,32.3914,33.6941,34.6881,94.9629,-2.0993,-0.685487,0,100,0,0,50,42.7742,0,2.94706,3.0159,8.95819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1261,01:21:41.160,46.3609,-11.5557,-9.22698,-0.976793,-1.41335,53.0901,51.5604,-1.53896,-1.43568,-1.89924,-1.92395,34.6657,101.092,32.3585,55.2811,36.0924,32.4914,33.6941,34.6581,94.9929,-2.0993,-0.685487,0,100,0,0,50,42.9742,0,2.94706,3.0159,8.86819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1262,01:21:51.160,46.3609,-11.4557,-9.61698,-0.976793,-1.41335,53.0901,51.3104,-1.53896,-1.43568,-1.89924,-1.92395,34.9257,101.092,32.4685,55.2711,36.0924,32.4914,33.6941,34.3581,94.9929,-2.0993,-0.685487,0,100,0,0,50,43.2842,0,2.94706,3.0159,8.86819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1263,01:22:01.160,46.3609,-11.4557,-8.89438,-0.976793,-1.41335,53.0901,50.8504,-1.53896,-1.43568,-1.89924,-1.92395,34.9523,101.002,32.4685,55.3811,36.0924,32.4914,33.6941,34.9981,94.9929,-2.0993,-0.685487,0,100,0,0,50,43.4842,0,2.94706,3.0159,8.95819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1264,01:22:11.160,46.3609,-11.4557,-9.27438,-0.976793,-1.41335,53.0901,51.3604,-1.53896,-1.43568,-1.89924,-1.92395,34.9623,100.782,32.4685,55.3811,36.0924,32.4914,33.6941,34.4581,94.9929,-2.0993,-0.685487,0,100,0,0,50,43.6942,0,2.94706,3.0159,8.95819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1265,01:22:21.160,46.3609,-11.4557,-9.39438,-0.976793,-1.41335,53.0901,50.8304,-1.53896,-1.43568,-1.89924,-1.92395,35.0623,101.002,32.4685,55.3811,36.0924,32.4914,33.6941,34.9181,95.0829,-2.0993,-0.685487,0,100,0,0,50,43.8942,0,2.94706,3.0159,8.95819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1266,01:22:31.160,46.4609,-11.4557,-8.94438,-0.976793,-1.41335,53.0901,51.1504,-1.53896,-1.43568,-1.89924,-1.92395,34.6923,100.892,32.4685,55.4811,36.0924,32.4914,33.6941,34.4081,95.0829,-2.0993,-0.685487,0,100,0,0,50,44.2042,0,2.94706,3.0159,8.85819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1267,01:22:41.160,46.4609,-11.3557,-9.17438,-0.976793,-1.41335,53.0901,51.1504,-1.53896,-1.43568,-1.89924,-1.92395,34.7923,100.992,32.4685,55.4811,36.0924,32.4914,33.6941,34.2281,95.0829,-2.0993,-0.685487,0,100,0,0,50,44.4042,0,2.94706,3.0159,8.85819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1268,01:22:51.160,46.4609,-11.3557,-9.01438,-0.976793,-1.41335,53.0901,51.2604,-1.53896,-1.43568,-1.89924,-1.92395,34.8423,100.802,32.4685,55.4811,36.2024,32.4914,33.6941,34.4381,95.0829,-2.0993,-0.685487,0,100,0,0,50,44.7142,0,2.94706,3.0159,8.85819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1269,01:23:01.160,46.4609,-11.3557,-9.29438,-0.976793,-1.41335,53.0901,50.9904,-1.53896,-1.53568,-1.89924,-1.92395,34.8623,101.012,32.4685,55.4811,36.2024,32.4914,33.6941,34.4881,94.9929,-2.0993,-0.685487,0,100,0,0,50,44.9142,0,2.94706,3.0159,8.85819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1270,01:23:11.160,46.4609,-11.3557,-8.94438,-0.976793,-1.41335,53.0901,51.5104,-1.63896,-1.53568,-1.89924,-1.92395,34.8823,101.102,32.5685,55.3911,36.2024,32.4914,33.7941,34.6081,94.9929,-2.0993,-0.685487,0,100,0,0,50,45.2242,0,2.94706,3.0159,8.85819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1271,01:23:21.160,46.4609,-11.3557,-8.99438,-0.976793,-1.41335,53.0901,51.1904,-1.63896,-1.53568,-1.89924,-1.92395,34.6423,101.002,32.5685,55.3911,36.2024,32.4914,33.7941,34.6381,94.9929,-2.0993,-0.685487,0,100,0,0,50,45.4242,0,2.94706,3.0159,8.85819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1272,01:23:31.160,46.4609,-11.2557,-9.09438,-0.976793,-1.41335,53.0901,51.2904,-1.63896,-1.53568,-1.89924,-1.92395,34.6223,100.892,32.5685,55.4911,36.2024,32.4914,33.7941,34.3781,94.8829,-2.0993,-0.685487,0,100,0,0,50,45.7342,0,2.94706,3.0159,8.85819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1273,01:23:41.160,46.4609,-11.2557,-8.53438,-0.976793,-1.41335,53.0901,51.1704,-1.63896,-1.53568,-1.89924,-1.92395,34.6923,101.092,32.5685,55.4911,36.2024,32.4914,33.7941,34.2681,94.8829,-2.0993,-0.685487,0,100,0,0,50,45.9342,0,2.94706,3.0159,8.85819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1274,01:23:51.160,46.4609,-11.2557,-9.27438,-0.976793,-1.41335,53.0901,51.4504,-1.63896,-1.53568,-1.89924,-1.92395,34.7123,101.229,32.5685,55.4911,36.2024,32.4914,33.7941,34.5881,94.8829,-2.1993,-0.685487,0,100,0,0,50,46.1342,0,2.94706,3.0159,8.85819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1275,01:24:01.160,46.4609,-11.2557,-9.30438,-0.976793,-1.41335,53.0901,51.7504,-1.63896,-1.53568,-1.89924,-1.92395,35.1623,101.329,32.5685,55.4911,36.2024,32.4014,33.7941,34.6181,94.8829,-2.1993,-0.685487,0,100,0,0,50,46.4342,0,2.94706,3.0159,8.96819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1276,01:24:11.160,46.5609,-11.2557,-8.90438,-0.976793,-1.41335,53.0901,51.4204,-1.63896,-1.53568,-1.89924,-1.92395,34.6023,101.329,32.5685,55.6011,36.2024,32.4014,33.7941,34.6081,94.8829,-2.1993,-0.685487,0,100,0,0,50,46.6442,0,2.94706,3.0159,8.96819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1277,01:24:21.160,46.5609,-11.2557,-8.47438,-0.976793,-1.41335,53.0901,51.5404,-1.63896,-1.53568,-1.89924,-1.92395,34.4423,101.219,32.5685,55.7111,36.2024,32.3014,33.7941,34.6881,94.8829,-2.1993,-0.685487,0,100,0,0,50,46.9442,0,2.94706,3.0159,8.96819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1278,01:24:31.160,46.5609,-11.2557,-8.91438,-1.07679,-1.41335,53.0901,51.5304,-1.63896,-1.53568,-1.89924,-1.92395,34.7623,101.219,32.5685,55.6111,36.2024,32.3014,33.7941,34.5981,94.8829,-2.1993,-0.685487,0,100,0,0,50,47.1542,0,2.94706,3.0159,8.96819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1279,01:24:41.160,46.5609,-11.2557,-8.99438,-1.07679,-1.41335,53.0901,51.2104,-1.63896,-1.53568,-1.89924,-1.92395,35.1068,101.219,32.5685,55.6111,36.2024,32.3014,33.7941,34.5681,94.7829,-2.1993,-0.685487,0,100,0,0,50,47.3542,0,2.94706,3.0159,9.06819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1280,01:24:51.160,46.5609,-11.2557,-9.16009,-1.07679,-1.41335,53.0901,51.3204,-1.63896,-1.53568,-1.89924,-1.92395,35.0568,101.119,32.4785,55.6111,36.2024,32.1914,33.7941,34.5781,94.7829,-2.1993,-0.685487,0,100,0,0,50,47.4542,0,3.03706,3.0159,9.27819,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1281,01:25:01.160,46.5609,-11.1557,-8.77009,-0.986793,-1.41335,53.0901,51.43,-1.63896,-1.53568,-1.89924,-1.92395,34.6168,101.009,32.4785,55.6111,36.2024,32.0914,33.7941,34.4981,94.7829,-2.1993,-0.685487,0,100,0,0,50,47.6542,0,3.03706,3.0159,9.17946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1282,01:25:11.160,46.5609,-11.1557,-8.76009,-0.986793,-1.41335,53.0901,51.36,-1.63896,-1.53568,-1.89924,-1.92395,35.0768,101.009,32.4785,55.6211,36.2024,32.0914,33.7941,34.5638,94.7829,-2.1993,-0.685487,0,100,0,0,50,47.8642,0,3.03706,3.0159,9.07946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1283,01:25:21.160,46.5609,-11.1557,-8.96009,-1.08679,-1.41335,53.0901,51.14,-1.63896,-1.53568,-1.89924,-1.92395,34.8468,101.099,32.3685,55.6211,36.1024,32.0914,33.8941,34.8338,94.7829,-2.1993,-0.775487,0,100,0,0,50,48.0642,0,3.03706,3.0159,9.16946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1284,01:25:31.160,46.5609,-11.1557,-8.78009,-1.08679,-1.41335,53.0901,50.97,-1.63896,-1.53568,-1.89924,-1.92395,34.6368,101.009,32.3685,55.7111,36.1024,31.9914,33.8941,34.3438,94.7829,-2.1993,-0.775487,0,100,0,0,50,48.1742,0,3.03706,3.0159,9.07946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1285,01:25:41.160,46.5609,-11.1557,-8.92009,-1.08679,-1.52335,53.0901,50.87,-1.63896,-1.53568,-1.89924,-1.92395,35.1868,100.989,32.3685,55.8111,36.1024,31.9914,33.8941,34.4538,94.6829,-2.1993,-0.775487,0,100,0,0,50,48.3742,0,3.03706,3.0159,9.17946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1286,01:25:51.160,46.5609,-11.1557,-8.61009,-1.08679,-1.52335,53.0901,50.94,-1.63896,-1.53568,-1.89924,-1.92395,34.8968,100.779,32.2685,55.8111,36.0024,31.9914,33.8941,34.8638,94.6829,-2.1993,-0.775487,0,100,0,0,50,48.4742,0,3.03706,3.0159,9.07946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1287,01:26:01.160,46.5609,-11.1557,-8.98009,-1.08679,-1.52335,53.0901,51.61,-1.63896,-1.53568,-1.89924,-1.92395,35.1468,100.779,32.2685,55.8111,36.0024,31.9914,33.8941,34.9138,94.6829,-2.1993,-0.775487,0,100,0,0,50,48.6842,0,3.03706,3.0159,9.17946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1288,01:26:11.160,46.5609,-11.1557,-8.31009,-1.08679,-1.52335,53.0901,51.17,-1.63896,-1.53568,-1.89924,-1.92395,34.8768,100.679,32.1685,55.6111,36.0024,31.9914,33.8941,34.5738,94.6829,-2.1993,-0.775487,0,100,0,0,50,48.7842,0,3.03706,3.0159,9.28946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1289,01:26:21.160,46.5609,-11.0557,-8.64009,-1.08679,-1.52335,53.0901,51.46,-1.63896,-1.53568,-1.89924,-1.92395,35.1568,100.979,32.1685,55.7011,35.9024,31.9914,33.8941,34.4738,94.6829,-2.1993,-0.775487,0,100,0,0,50,48.8842,0,3.03706,3.0159,9.19946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1290,01:26:31.160,46.5609,-11.0557,-8.88009,-1.08679,-1.52335,53.0901,51.34,-1.63896,-1.63568,-1.89924,-1.92395,34.7568,101.199,32.1685,55.8011,35.9024,31.9914,33.9941,34.8038,94.6829,-2.1993,-0.775487,0,100,0,0,50,48.8842,0,3.03706,3.0159,9.09946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1291,01:26:41.160,46.5609,-11.0557,-9.02009,-1.08679,-1.52335,53.0901,51.38,-1.63896,-1.63568,-1.89924,-1.92395,34.7368,101.109,32.1685,55.7111,35.9024,31.9914,33.9941,34.9938,94.6829,-2.1993,-0.775487,0,100,0,0,50,48.9842,0,3.03706,3.0159,8.99946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1292,01:26:51.160,46.5609,-11.0557,-8.56009,-1.08679,-1.52335,53.0901,51.36,-1.63896,-1.63568,-1.89924,-1.92395,34.7368,101.099,32.1685,55.7111,35.8024,31.8914,33.9941,34.9338,94.6829,-2.1993,-0.775487,0,100,0,0,50,49.0842,0,2.94706,3.0159,8.99946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1293,01:27:01.160,46.5609,-11.0557,-9.07009,-1.08679,-1.52335,53.0901,51.23,-1.63896,-1.63568,-1.89924,-1.92395,34.6068,101.099,32.1685,55.5011,35.8024,31.8914,33.9941,34.7138,94.6829,-2.1993,-0.775487,0,100,0,0,50,49.0842,0,2.94706,3.0159,8.89946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1294,01:27:11.160,46.5609,-11.0557,-8.65009,-1.08679,-1.52335,53.0901,51.09,-1.63896,-1.63568,-1.89924,-1.92395,34.7577,101.209,32.1685,55.5911,35.8024,31.8914,33.9941,34.6038,94.6829,-2.1993,-0.775487,0,100,0,0,50,49.0842,0,2.94706,3.0159,8.89946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1295,01:27:21.160,46.5609,-10.9557,-8.61009,-1.08679,-1.52335,53.0901,51.27,-1.63896,-1.63568,-1.89924,-1.92395,34.7777,101.319,32.0685,55.5911,35.8024,31.8914,33.9041,34.7438,94.6829,-2.1993,-0.775487,0,100,0,0,50,49.0842,0,2.94706,3.0159,8.99946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1296,01:27:31.160,46.5609,-10.9557,-8.90009,-1.08679,-1.52335,53.0901,51.38,-1.63896,-1.63568,-1.89924,-1.92395,34.9077,101.229,32.0685,55.5911,35.8024,31.8914,33.9041,34.5638,94.6829,-2.1993,-0.775487,0,100,0,0,50,49.0842,0,3.03706,3.0159,9.10946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1297,01:27:41.160,46.5609,-10.9557,-8.69009,-1.08679,-1.52335,53.0901,51.15,-1.63896,-1.63568,-1.89924,-2.02395,34.3677,101.119,31.9685,55.5911,35.8024,31.8914,33.9041,34.5038,94.6829,-2.1993,-0.775487,0,100,0,0,50,49.0842,0,3.03706,3.0159,9.01946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1298,01:27:51.160,46.5609,-10.9557,-8.92009,-1.08679,-1.52335,53.0901,51.18,-1.63896,-1.63568,-1.89924,-2.02395,34.6977,100.899,31.9685,55.7011,35.7024,31.8914,33.9041,34.6038,94.6829,-2.1993,-0.775487,0,100,0,0,50,49.0842,0,3.03706,3.0159,9.01946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1299,01:28:01.160,46.5609,-10.9557,-9.03357,-1.08679,-1.52335,53.0901,51.29,-1.63896,-1.63568,-1.89924,-2.02395,34.6777,101.009,31.9685,55.7011,35.7024,31.8914,33.9041,34.8638,94.6829,-2.1993,-0.775487,0,100,0,0,50,49.1842,0,3.03706,3.0159,9.01946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1300,01:28:11.160,46.5609,-10.9557,-8.81357,-1.08679,-1.52335,52.9901,51.1,-1.63896,-1.63568,-1.89924,-2.02395,34.6777,101.009,31.9685,55.6011,35.7024,31.8914,33.9041,34.7738,94.5729,-2.1993,-0.775487,0,100,0,0,50,49.1842,0,3.03706,3.0159,9.01946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1301,01:28:21.160,46.5609,-10.9557,-8.49357,-1.08679,-1.52335,52.9901,50.99,-1.63896,-1.63568,-1.89924,-2.02395,34.6377,101.229,31.9685,55.6011,35.7024,31.8914,33.9041,34.5038,94.6629,-2.1993,-0.775487,0,100,0,0,50,49.1842,0,3.03706,3.0159,8.90946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1302,01:28:31.160,46.5609,-10.8557,-8.57357,-1.08679,-1.52335,52.9901,51.24,-1.63896,-1.63568,-1.99924,-2.02395,34.1977,101.239,31.9685,55.7011,35.7024,31.8914,33.9041,34.4638,94.6629,-2.1993,-0.775487,0,100,0,0,50,49.2842,0,2.94706,3.0159,8.80946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1303,01:28:41.160,46.5609,-10.8557,-8.56357,-1.08679,-1.52335,52.9901,51.29,-1.63896,-1.63568,-1.99924,-2.02395,34.5377,101.139,31.9685,55.8111,35.7024,31.8914,33.9041,34.5538,94.6629,-2.1993,-0.775487,0,100,0,0,50,49.2842,0,2.94706,3.0159,8.80946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1304,01:28:51.160,46.5609,-10.8557,-8.83357,-1.08679,-1.52335,52.9901,50.79,-1.63896,-1.63568,-1.99924,-2.02395,34.6377,101.129,31.9685,55.8111,35.7024,31.8914,33.9041,34.9038,94.6329,-2.1993,-0.775487,0,100,0,0,50,49.2842,0,2.94706,3.0159,8.90946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1305,01:29:01.160,46.5609,-10.8557,-8.75357,-1.18679,-1.52335,52.9901,50.96,-1.63896,-1.63568,-1.99924,-2.02395,34.8677,101.219,31.9685,55.8111,35.7024,31.8914,33.9941,34.3838,94.6329,-2.1993,-0.775487,0,100,0,0,50,49.2842,0,2.94706,3.0159,8.90946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1306,01:29:11.160,46.5609,-10.8557,-8.51357,-1.18679,-1.52335,52.9901,51.2,-1.63896,-1.63568,-1.99924,-2.02395,34.6677,101.229,31.9685,55.9111,35.7024,31.8914,33.9941,34.7838,94.6329,-2.1993,-0.775487,0,100,0,0,50,49.2842,0,2.94706,3.0159,8.90946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1307,01:29:21.160,46.5609,-10.8557,-8.62357,-1.18679,-1.52335,52.9901,51.42,-1.63896,-1.63568,-1.99924,-2.02395,34.7277,101.139,31.9685,55.9111,35.7024,31.8914,33.9941,34.7138,94.6329,-2.1993,-0.775487,0,100,0,0,50,49.2842,0,2.94706,3.0159,8.80946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1308,01:29:31.160,46.5609,-10.8557,-8.60357,-1.18679,-1.52335,52.9901,51.33,-1.63896,-1.63568,-1.99924,-2.02395,34.6077,101.029,31.9685,55.9111,35.7024,31.8914,33.9941,35.6232,94.6329,-2.1993,-0.775487,0,100,0,0,50,49.2842,0,2.94706,3.0159,8.89946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1309,01:29:41.160,46.5609,-10.7557,-8.30357,-1.18679,-1.52335,52.9901,51.3499,-1.63896,-1.63568,-1.99924,-2.02395,35.2477,101.239,31.9685,55.8211,35.7024,31.8914,33.9941,34.5232,94.6329,-2.1993,-0.775487,0,100,0,0,50,49.2842,0,3.03706,3.0159,9.00946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1310,01:29:51.160,46.5609,-10.7557,-8.71357,-1.18679,-1.52335,52.9901,51.4599,-1.63896,-1.63568,-1.99924,-2.02395,35.1277,101.239,31.9685,55.8211,35.7024,31.8914,33.9941,34.5732,94.6329,-2.1993,-0.775487,0,100,0,0,50,49.2842,0,3.03706,3.0159,9.00946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1311,01:30:01.160,46.5609,-10.7557,-8.30357,-1.18679,-1.52335,52.9901,51.0599,-1.63896,-1.63568,-1.99924,-2.02395,35.0177,101.339,31.9685,55.8211,35.7024,31.9814,33.9941,34.7832,94.7429,-2.1993,-0.775487,0,100,0,0,50,49.2842,0,3.03706,3.0159,8.91946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1312,01:30:11.160,46.5609,-10.7557,-8.21357,-1.18679,-1.52335,52.9901,51.3099,-1.63896,-1.63568,-1.99924,-2.02395,34.9977,101.339,31.9685,55.8211,35.7024,31.9814,33.9941,34.6932,94.7429,-2.1993,-0.775487,0,100,0,0,50,49.2842,0,3.03706,3.0159,8.91946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1313,01:30:21.160,46.5609,-10.7557,-8.64357,-1.09679,-1.52335,52.9901,51.4299,-1.63896,-1.63568,-1.99924,-2.02395,34.6877,101.439,31.9685,55.8211,35.7024,31.9814,33.9941,34.6932,94.7429,-2.1993,-0.775487,0,100,0,0,50,49.2842,0,2.93706,3.0159,8.91946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1314,01:30:31.160,46.4709,-10.7557,-8.51357,-1.09679,-1.52335,52.9901,51.3099,-1.63896,-1.63568,-1.99924,-2.02395,34.4877,101.449,31.9685,55.7111,35.7024,31.9814,33.9941,35.2832,94.9229,-2.1993,-0.775487,0,100,0,0,50,49.2842,0,2.93706,3.0159,8.79946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1315,01:30:41.160,46.4709,-10.7557,-8.5577,-1.09679,-1.52335,52.9901,51.1899,-1.63896,-1.63568,-1.99924,-2.02395,34.6777,101.549,32.0585,55.8211,35.7024,31.9814,34.0941,35.0132,94.9229,-2.1993,-0.775487,0,100,0,0,50,49.2842,0,2.93706,3.0159,8.89946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1316,01:30:51.160,46.4709,-10.6557,-8.4377,-1.09679,-1.52335,52.9901,51.1799,-1.63896,-1.63568,-1.99924,-2.02395,34.9677,101.339,32.0585,55.8211,35.7024,32.0814,34.0941,34.9332,94.9229,-2.1993,-0.875487,0,100,0,0,50,49.2842,0,2.93706,3.0159,8.89946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1317,01:31:01.160,46.4709,-10.6557,-8.7477,-1.09679,-1.52335,52.9901,51.3199,-1.63896,-1.63568,-1.99924,-2.02395,34.8095,101.339,32.0585,55.8211,35.7024,32.0814,34.0941,34.8232,94.9229,-2.1993,-0.875487,0,100,0,0,50,49.3842,0,2.93706,3.0159,8.89946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1318,01:31:11.160,46.4709,-10.6557,-8.4977,-1.09679,-1.52335,52.9901,51.2599,-1.63896,-1.63568,-1.99924,-2.02395,34.8095,101.229,32.0585,55.8211,35.7024,32.0814,34.0941,35.0232,94.9229,-2.1993,-0.875487,0,100,0,0,50,49.3842,0,2.93706,3.0159,8.89946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1319,01:31:21.160,46.4709,-10.6557,-8.7177,-1.09679,-1.52335,52.9901,50.9399,-1.63896,-1.63568,-1.99924,-2.02395,35.0495,101.119,32.0585,55.7211,35.7024,32.0814,34.0941,34.9132,94.9229,-2.1993,-0.875487,0,100,0,0,50,49.4842,0,2.93706,3.0159,8.89946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1320,01:31:31.160,46.4709,-10.6557,-7.7577,-1.09679,-1.52335,52.9901,51.1099,-1.63896,-1.63568,-1.99924,-2.02395,34.8295,101.029,32.0585,55.8211,35.7024,32.0814,34.0941,34.5932,94.9229,-2.1993,-0.875487,0,100,0,0,50,49.4842,0,2.93706,3.0159,8.89946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1321,01:31:41.160,46.4709,-10.6557,-8.6677,-1.09679,-1.52335,52.9901,50.9599,-1.63896,-1.63568,-1.99924,-2.02395,35.0495,101.239,32.0585,55.9211,35.7024,32.0814,34.0941,34.8932,94.8229,-2.1993,-0.875487,0,100,0,0,50,49.5942,0,2.93706,3.0159,8.89946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1322,01:31:51.160,46.4709,-10.7457,-8.6977,-1.09679,-1.52335,52.9901,51.3499,-1.63896,-1.63568,-1.99924,-2.02395,34.8195,101.349,32.0585,55.9211,35.7924,32.0814,34.0941,34.5832,94.8229,-2.1993,-0.875487,0,100,0,0,50,49.6942,0,2.93706,3.0159,8.89946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1323,01:32:01.160,46.4709,-10.7457,-8.5077,-1.09679,-1.52335,52.9901,51.2399,-1.63896,-1.63568,-1.99924,-2.02395,34.8095,101.459,32.0585,55.9211,35.7924,32.0814,34.0941,34.8132,94.8229,-2.1993,-0.875487,0,100,0,0,50,49.7942,0,2.93706,3.0159,8.89946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1324,01:32:11.160,46.4709,-10.8457,-8.1477,-1.09679,-1.52335,52.9901,51.2599,-1.63896,-1.63568,-1.99924,-2.02395,34.8395,101.159,32.0585,55.8311,35.7924,32.0814,34.0941,34.6132,94.8229,-2.1993,-0.875487,0,100,0,0,50,49.8942,0,2.93706,3.0159,8.89946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1325,01:32:21.160,46.4709,-10.9457,-8.4877,-1.09679,-1.52335,52.9901,51.0099,-1.63896,-1.63568,-1.99924,-2.02395,34.6295,101.049,32.1585,55.8311,35.7924,32.0814,34.0941,34.4932,94.8229,-2.1993,-0.875487,0,100,0,0,50,49.8942,0,2.93706,3.0159,8.78946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1326,01:32:31.160,46.4709,-10.9457,-8.5877,-1.09679,-1.52335,52.9901,50.7699,-1.63896,-1.63568,-1.99924,-2.02395,34.3295,100.939,32.1585,55.8411,35.7924,31.9914,34.1941,34.7432,94.8229,-2.1993,-0.875487,0,100,0,0,50,49.8942,0,2.93706,3.0159,8.78946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1327,01:32:41.160,46.4709,-11.0457,-8.3477,-1.09679,-1.52335,52.9901,51.0299,-1.63896,-1.63568,-1.99924,-2.02395,34.2495,100.949,32.1585,55.8411,35.7924,31.9914,34.1941,35.0332,94.8229,-2.1993,-0.875487,0,100,0,0,50,49.8942,0,2.93706,3.0159,8.78946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1328,01:32:51.160,46.4709,-11.1457,-8.3677,-1.09679,-1.52335,52.9901,51.3999,-1.63896,-1.63568,-1.99924,-2.02395,34.8695,100.949,32.1585,55.8311,35.7924,31.9914,34.1941,34.6332,94.8229,-2.1993,-0.875487,0,100,0,0,50,49.8942,0,2.93706,3.0159,8.98946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1329,01:33:01.160,46.4709,-11.1457,-8.2077,-1.09679,-1.52335,52.9901,51.1499,-1.63896,-1.63568,-1.99924,-2.02395,34.7995,101.069,32.1585,55.9211,35.7924,31.9914,34.1941,34.8632,94.9229,-2.1993,-0.875487,0,100,0,0,50,49.9942,0,2.93706,3.0159,8.99946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1330,01:33:11.160,46.4709,-11.2457,-7.8977,-1.09679,-1.52335,52.9901,51.0399,-1.63896,-1.63568,-1.99924,-2.02395,35.1095,101.179,32.1585,55.8211,35.7924,31.9914,34.1941,34.6632,94.9229,-2.1993,-0.875487,0,100,0,0,50,49.9942,0,2.93706,3.0159,9.09946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1331,01:33:21.160,46.4709,-11.3457,-8.3177,-1.09679,-1.52335,52.9901,51.3399,-1.63896,-1.63568,-1.99924,-2.02395,35.1095,101.179,32.0685,55.9111,35.7924,31.9914,34.1941,35.1732,94.9229,-2.1993,-0.875487,0,100,0,0,50,49.9942,0,2.93706,3.0159,9.09946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1332,01:33:31.160,46.4709,-11.4457,-8.0877,-1.09679,-1.52335,52.9901,51.5099,-1.63896,-1.63568,-1.99924,-2.02395,34.5495,101.179,32.0685,55.9111,35.7924,31.9914,34.1941,34.6632,94.9229,-2.1993,-0.875487,0,100,0,0,50,50.0942,0,2.94706,3.0159,9.00946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1333,01:33:41.160,46.4709,-11.4457,-7.9977,-1.09679,-1.52335,52.9901,51.6699,-1.63896,-1.63568,-1.99924,-2.02395,34.7195,101.079,32.0685,55.9111,35.7924,31.9914,34.1941,34.7432,94.9229,-2.1993,-0.875487,0,100,0,0,50,50.0942,0,2.94706,3.0159,9.00946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1334,01:33:51.160,46.4709,-11.5457,-8.0277,-1.09679,-1.52335,52.9901,51.0275,-1.63896,-1.63568,-1.99924,-2.02395,34.2795,101.179,32.0685,55.9111,35.7924,32.0814,34.1941,34.7432,95.0229,-2.1993,-0.875487,0,100,0,0,50,50.1942,0,2.94706,3.0159,8.79946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1335,01:34:01.160,46.4709,-11.5457,-8.4477,-1.09679,-1.52335,52.9901,50.8675,-1.63896,-1.63568,-1.99924,-2.02395,34.4695,101.389,32.0685,56.0211,35.7924,32.0814,34.1941,34.7031,94.9329,-2.1993,-0.875487,0,100,0,0,50,50.1942,0,2.94706,3.0159,8.79946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1336,01:34:11.160,46.4709,-11.6457,-8.6677,-1.09679,-1.52335,52.9901,51.0775,-1.73896,-1.63568,-1.99924,-2.02395,35.0467,101.289,32.0685,56.1211,35.7924,32.0814,34.1941,34.5231,94.9329,-2.1993,-0.875487,0,100,0,0,50,50.2942,0,2.94706,3.0159,8.79946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1337,01:34:21.160,46.4709,-11.6457,-8.2508,-1.09679,-1.52335,52.9901,50.7575,-1.73896,-1.63568,-1.99924,-2.02395,34.2067,101.279,32.0685,56.1011,35.7924,32.0814,34.1941,34.6831,95.0229,-2.1993,-0.875487,0,100,0,0,50,50.2942,0,2.94706,3.0159,8.68946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1338,01:34:31.160,46.4709,-11.7457,-8.2008,-1.09679,-1.52335,52.9901,50.9475,-1.73896,-1.63568,-1.99924,-2.02395,34.9767,100.849,32.0685,56.1011,35.7924,32.0814,34.1941,34.9631,95.0229,-2.1993,-0.875487,0,100,0,0,50,50.4042,0,2.94706,3.0159,8.78946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1339,01:34:41.160,46.4709,-11.7457,-8.4008,-1.09679,-1.52335,52.9901,51.2775,-1.73896,-1.63568,-1.99924,-2.02395,34.2667,100.849,32.0685,56.0111,35.7924,32.0814,34.1941,35.0231,95.0229,-2.1993,-0.875487,0,100,0,0,50,50.4042,0,2.94706,3.0159,8.78946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1340,01:34:51.160,46.4709,-11.7457,-8.2908,-1.09679,-1.52335,52.9901,50.9875,-1.73896,-1.63568,-1.99924,-2.02395,34.4367,100.955,32.0685,55.9011,35.7924,32.0814,34.1941,34.8131,95.0229,-2.1993,-0.875487,0,100,0,0,50,50.5042,0,2.94706,3.0159,8.78946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1341,01:35:01.160,46.4709,-11.6557,-8.5708,-1.09679,-1.52335,52.9901,51.0875,-1.73896,-1.63568,-1.99924,-2.02395,34.7967,101.155,32.0685,55.9011,35.7924,32.0814,34.1941,35.3431,95.0229,-2.1993,-0.875487,0,100,0,0,50,50.6042,0,2.94706,3.0159,8.78946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1342,01:35:11.160,46.4709,-11.7457,-8.4608,-1.09679,-1.52335,52.8901,51.1075,-1.73896,-1.63568,-1.99924,-2.02395,34.4967,101.155,32.0685,56.0011,35.7924,32.0814,34.1941,34.8431,95.0729,-2.1993,-0.875487,0,100,0,0,50,50.6042,0,2.94706,3.0159,8.78946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1343,01:35:21.160,46.4709,-11.7457,-8.1908,-1.09679,-1.52335,52.8901,50.8775,-1.73896,-1.63568,-1.99924,-2.02395,34.8567,101.255,32.0685,56.1011,35.7924,32.0814,34.1941,34.7531,95.0729,-2.1993,-0.875487,0,100,0,0,50,50.7042,0,2.94706,3.0159,8.87946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1344,01:35:31.160,46.4709,-11.8457,-8.1908,-1.09679,-1.52335,52.8901,51.2275,-1.73896,-1.63568,-1.99924,-2.02395,35.1567,101.255,32.0685,56.1011,35.7924,31.9914,34.1941,34.7531,95.0629,-2.1993,-0.785487,0,100,0,0,50,50.8042,0,2.94706,3.0159,8.87946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1345,01:35:41.160,46.4709,-11.8457,-8.6308,-1.09679,-1.52335,52.8901,51.2075,-1.73896,-1.63568,-1.99924,-2.02395,34.7967,101.345,32.0685,56.0011,35.7924,31.9914,34.1941,34.8631,95.0629,-2.1993,-0.785487,0,100,0,0,50,50.8042,0,2.94706,3.0159,8.87946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1346,01:35:51.160,46.4709,-11.8457,-8.5108,-1.09679,-1.52335,52.8901,51.3075,-1.73896,-1.63568,-1.99924,-2.02395,34.2767,101.245,32.1585,55.8911,35.7924,31.9914,34.1941,34.8531,95.0629,-2.1993,-0.785487,0,100,0,0,50,50.9042,0,2.94706,3.0159,8.78946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1347,01:36:01.160,46.4709,-11.9457,-8.0208,-1.09679,-1.52335,52.8901,51.2875,-1.73896,-1.63568,-1.99924,-2.02395,34.7467,101.245,32.1585,55.7911,35.7924,31.9914,34.1941,34.7731,95.1629,-2.1993,-0.785487,0,100,0,0,50,50.9042,0,2.94706,3.0159,8.88946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1348,01:36:11.160,46.4709,-11.9457,-8.3108,-1.09679,-1.52335,52.8901,51.0475,-1.73896,-1.63568,-1.99924,-2.02395,34.7967,101.375,32.1585,55.9911,35.7924,31.9914,34.1941,34.7631,95.1629,-2.1993,-0.785487,0,100,0,0,50,51.0042,0,2.94706,3.0159,8.98946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1349,01:36:21.160,46.4709,-11.9457,-8.6608,-1.09679,-1.52335,52.8901,50.8275,-1.73896,-1.63568,-1.99924,-2.02395,34.9867,101.345,32.1585,55.9911,35.7924,32.0814,34.1941,34.6831,95.2629,-2.1993,-0.785487,0,100,0,0,50,51.1142,0,2.94706,3.0159,8.98946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1350,01:36:31.160,46.4709,-12.0557,-8.4308,-1.09679,-1.52335,52.8901,51.4575,-1.73896,-1.63568,-1.99924,-2.02395,34.9667,101.345,32.1585,55.9011,35.7924,32.0814,34.1941,34.8931,95.2629,-2.1993,-0.785487,0,100,0,0,50,51.2142,0,2.94706,3.0159,9.08946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1351,01:36:41.160,46.4709,-12.0557,-8.1708,-1.09679,-1.52335,52.8901,51.0475,-1.64896,-1.63568,-1.99924,-2.02395,34.5667,101.345,32.1585,55.9011,35.7924,32.0814,34.1941,34.7031,95.2629,-2.1993,-0.785487,0,100,0,0,50,51.3142,0,2.94706,3.0159,8.89946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1352,01:36:51.160,46.4709,-12.1557,-8.5508,-1.09679,-1.52335,52.8901,51.0375,-1.64896,-1.63568,-1.99924,-2.02395,34.8632,101.355,32.1585,55.9011,35.7924,32.0814,34.1941,34.6431,95.2629,-2.1993,-0.785487,0,100,0,0,50,51.4142,0,2.94706,3.0159,8.89946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1353,01:37:01.160,46.4709,-12.1557,-7.9908,-1.09679,-1.52335,52.8901,51.4575,-1.64896,-1.63568,-1.99924,-2.02395,34.7032,101.445,32.1585,55.9011,35.7924,31.8914,34.1941,34.7531,95.2629,-2.1993,-0.785487,0,100,0,0,50,51.4142,0,2.94706,3.0159,8.89946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1354,01:37:11.160,46.4709,-12.1557,-8.2908,-1.09679,-1.52335,52.8901,51.5575,-1.64896,-1.63568,-1.99924,-2.02395,34.7732,101.235,32.1585,55.9911,35.7924,31.8914,34.1941,34.6531,95.3629,-2.1993,-0.785487,0,100,0,0,50,51.3242,0,2.94706,3.0159,8.89946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1355,01:37:21.160,46.4709,-12.2557,-8.3308,-1.09679,-1.52335,52.8901,51.2075,-1.64896,-1.63568,-1.99924,-2.02395,34.5332,101.335,32.1585,55.9911,35.7924,31.8914,34.1941,34.8131,95.4629,-2.1993,-0.785487,0,100,0,0,50,51.3242,0,2.94706,3.0159,8.79946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1356,01:37:31.160,46.4709,-12.2557,-8.5308,-1.09679,-1.52335,52.8901,51.7075,-1.64896,-1.63568,-1.99924,-2.02395,34.4032,101.345,32.0685,55.9011,35.7924,31.8914,34.1941,34.7331,95.4629,-2.1993,-0.785487,0,100,0,0,50,51.2242,0,2.94706,3.0159,8.88946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1357,01:37:41.160,46.4709,-12.2557,-8.61883,-1.09679,-1.52335,52.8901,51.3475,-1.64896,-1.63568,-1.99924,-2.02395,34.2532,101.135,31.9685,55.9011,35.7924,31.8914,34.1941,35.0431,95.4629,-2.1993,-0.685487,0,100,0,0,50,51.1242,0,2.94706,3.0159,8.88946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1358,01:37:51.160,46.4709,-12.3557,-8.41883,-1.09679,-1.52335,52.8901,51.3575,-1.64896,-1.63568,-1.99924,-2.02395,34.7332,101.025,31.9685,55.9011,35.6987,31.8914,34.1941,34.8331,95.4629,-2.1993,-0.685487,0,100,0,0,50,51.1242,0,2.94706,3.0159,9.10946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1359,01:38:01.160,46.4709,-12.3557,-8.18883,-1.09679,-1.52335,52.8901,51.1275,-1.64896,-1.63568,-1.99924,-2.02395,34.0432,101.135,31.9685,55.9011,35.6987,31.8914,34.1941,34.9931,95.4629,-2.1993,-0.685487,0,100,0,0,50,51.0242,0,2.94706,3.0159,8.86946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1360,01:38:11.160,46.4709,-12.3557,-8.27883,-1.09679,-1.52335,52.8901,51.1635,-1.64896,-1.63568,-1.99924,-2.02395,34.4632,101.265,31.9685,55.9011,35.5987,31.8914,34.1941,35.1231,95.4629,-2.1993,-0.685487,0,100,0,0,50,51.0242,0,2.94706,3.0159,8.86946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1361,01:38:21.160,46.4709,-12.3557,-8.67883,-1.09679,-1.52335,52.8901,51.2835,-1.64896,-1.63568,-1.99924,-2.02395,34.2632,101.365,31.9685,55.9011,35.5987,31.8914,34.1941,34.8031,95.4629,-2.1993,-0.685487,0,100,0,0,50,50.9242,0,2.94706,3.0159,8.72946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1362,01:38:31.160,46.4709,-12.3557,-8.80883,-1.09679,-1.52335,52.8901,51.4735,-1.64896,-1.63568,-1.99924,-2.02395,34.7832,101.365,31.9685,55.7911,35.5987,31.8914,34.1941,35.1913,95.3629,-2.1993,-0.685487,0,100,0,0,50,50.8242,0,2.94706,3.0159,8.94946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1363,01:38:41.160,46.4709,-12.4557,-8.46883,-1.09679,-1.52335,52.8901,51.4235,-1.64896,-1.63568,-1.99924,-2.02395,34.9632,101.265,31.9685,55.9011,35.5987,31.8914,34.1941,34.7013,95.3629,-2.1993,-0.685487,0,100,0,0,50,50.8242,0,2.94706,3.0159,8.94946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1364,01:38:51.160,46.4709,-12.4557,-8.10883,-1.09679,-1.52335,52.8901,51.5735,-1.64896,-1.63568,-1.99924,-2.02395,34.6118,101.255,31.9685,55.9011,35.5987,31.8914,34.1941,34.5813,95.3629,-2.1993,-0.685487,0,100,0,0,50,50.8242,0,2.94706,3.0159,8.74946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1365,01:39:01.160,46.4709,-12.5557,-8.81883,-1.09679,-1.52335,52.8901,51.5535,-1.64896,-1.63568,-1.99924,-2.02395,34.6318,101.145,31.9685,56.0011,35.5987,31.8914,34.1941,34.9113,95.3629,-2.1993,-0.685487,0,100,0,0,50,50.7142,0,2.94706,3.0159,8.74946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1366,01:39:11.160,46.4709,-12.5557,-8.52883,-1.09679,-1.52335,52.8901,51.4435,-1.64896,-1.63568,-1.99924,-2.02395,34.6118,101.145,31.9685,56.0011,35.5987,31.8914,34.1941,35.2613,95.3629,-2.1993,-0.685487,0,100,0,0,50,50.7142,0,2.94706,3.0159,8.74946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1367,01:39:21.160,46.4709,-12.5557,-8.66883,-1.09679,-1.52335,52.8901,51.3635,-1.64896,-1.63568,-1.99924,-2.02395,34.6318,101.035,31.9685,56.1111,35.5987,31.9814,34.1941,34.8813,95.4529,-2.1993,-0.685487,0,100,0,0,50,50.7142,0,2.94706,3.0159,8.74946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1368,01:39:31.160,46.4709,-12.5557,-8.93883,-1.09679,-1.52335,52.8901,51.2435,-1.64896,-1.63568,-1.99924,-2.02395,34.5018,101.035,31.9685,56.1111,35.5987,31.9814,34.1941,35.5513,95.3629,-2.1993,-0.685487,0,100,0,0,50,50.7142,0,2.94706,3.0159,8.74946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1369,01:39:41.160,46.4709,-12.6557,-8.98883,-1.09679,-1.52335,52.8901,51.0935,-1.64896,-1.63568,-1.99924,-2.02395,34.7218,101.125,31.9685,56.0211,35.5987,31.9814,34.1941,34.6613,95.3629,-2.1993,-0.685487,0,100,0,0,50,50.7142,0,2.94706,3.0159,8.74946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1370,01:39:51.160,46.4709,-12.6557,-8.38883,-1.09679,-1.52335,52.8901,51.0935,-1.64896,-1.63568,-1.99924,-2.02395,34.4718,101.125,31.9685,56.0211,35.5987,31.9814,34.1941,34.8613,95.3629,-2.1993,-0.685487,0,100,0,0,50,50.7142,0,2.94706,3.0159,8.74946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1371,01:40:01.160,46.4709,-12.6557,-8.85883,-1.09679,-1.52335,52.8901,50.9835,-1.64896,-1.63568,-1.99924,-2.02395,34.0218,101.445,31.9685,56.0211,35.5987,31.9814,34.1941,34.7513,95.3629,-2.1993,-0.685487,0,100,0,0,50,50.6142,0,2.94706,3.0159,8.74946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1372,01:40:11.160,46.4709,-12.7557,-8.39883,-1.09679,-1.52335,52.8901,51.1035,-1.64896,-1.63568,-1.99924,-2.02395,34.6618,101.455,31.9685,56.1111,35.5987,31.9814,34.1941,34.9013,95.3629,-2.1993,-0.685487,0,100,0,0,50,50.6142,0,2.94706,3.0159,8.85946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1373,01:40:21.160,46.4709,-12.7557,-7.88883,-1.09679,-1.52335,52.8901,51.3235,-1.64896,-1.63568,-1.99924,-2.02395,34.8818,101.245,31.9685,56.1111,35.5987,31.9814,34.1941,35.6213,95.4529,-2.1993,-0.685487,0,100,0,0,50,50.6142,0,2.94706,3.0159,8.85946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1374,01:40:31.160,46.4709,-12.7557,-8.70883,-1.09679,-1.52335,52.8901,51.3735,-1.64896,-1.63568,-1.99924,-2.02395,34.3818,101.015,31.9685,56.1111,35.5987,31.9814,34.1941,34.9313,95.4529,-2.1993,-0.685487,0,100,0,0,50,50.6142,0,2.94706,3.0159,8.76946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
