Row,Time,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Booster Heat Ex Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 1 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 2 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 3,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 4,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Flow LPM,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Pre-Booster Heat Ex Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Relative Humidity,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Ext Fan Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Pump P1 Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V1 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V2 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V3 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V4 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V5 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP COP,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Electrical Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Heat Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Cooling HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Ext Fan Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Tray Heater Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Water Isolators Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.1 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.2 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P4 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P5 Status
1375,01:40:41.160,46.4709,-12.8657,-8.59073,-1.09679,-1.52335,52.8901,51.3835,-1.64896,-1.63568,-1.99924,-2.02395,34.4318,101.015,31.9685,56.1111,35.5987,32.0814,34.1941,34.7313,95.4529,-2.1993,-0.685487,0,100,0,0,50,50.6142,0,2.84706,3.0159,8.65946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1376,01:40:51.160,46.4709,-12.8657,-8.48073,-1.09679,-1.52335,52.8901,51.2035,-1.64896,-1.63568,-1.99924,-2.02395,34.6418,101.135,31.9685,55.9911,35.5987,32.0814,34.1941,34.8513,95.4529,-2.1993,-0.685487,0,100,0,0,50,50.6142,0,2.84706,3.0159,8.65946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1377,01:41:01.160,46.4709,-12.8657,-8.37073,-1.09679,-1.52335,52.8901,51.2835,-1.64896,-1.63568,-1.99924,-2.02395,34.7418,101.455,31.9685,55.8911,35.5987,32.0814,34.1941,35.0013,95.4529,-2.1993,-0.685487,0,100,0,0,50,50.6142,0,2.84706,3.0159,8.65946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1378,01:41:11.160,46.4709,-12.8657,-8.77073,-1.09679,-1.52335,52.8901,51.0535,-1.64896,-1.63568,-1.99924,-2.02395,34.7418,101.365,31.9685,55.8911,35.5987,32.0814,34.1941,35.1513,95.4529,-2.1993,-0.685487,0,100,0,0,50,50.6142,0,2.84706,3.0159,8.65946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1379,01:41:21.160,46.4709,-12.9657,-8.78073,-1.09679,-1.52335,52.8901,51.0835,-1.64896,-1.63568,-1.99924,-2.02395,34.7718,101.345,31.9685,55.8911,35.5987,32.0814,34.1941,35.0013,95.4529,-2.1993,-0.685487,0,100,0,0,50,50.6142,0,2.84706,3.0159,8.65946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1380,01:41:31.160,46.4709,-12.9657,-9.16073,-1.09679,-1.52335,52.8901,51.0435,-1.64896,-1.63568,-1.99924,-2.02395,34.4618,101.115,32.0585,56.0811,35.5987,32.0814,34.1941,34.8813,95.4529,-2.1993,-0.685487,0,100,0,0,50,50.7042,0,2.84706,3.0159,8.55946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1381,01:41:41.160,46.4709,-12.9657,-8.36073,-1.09679,-1.52335,52.8901,51.4135,-1.64896,-1.63568,-1.99924,-2.02395,34.8518,101.115,32.0585,56.2011,35.5987,32.0814,34.1941,35.1513,95.4529,-2.1993,-0.685487,0,100,0,0,50,50.7042,0,2.84706,3.0159,8.75946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1382,01:41:51.160,46.4709,-12.9657,-9.11073,-1.09679,-1.52335,52.8901,50.9835,-1.64896,-1.63568,-1.99924,-2.02395,34.3518,101.205,32.0585,56.2011,35.6987,32.0814,34.1941,34.5913,95.5629,-2.1993,-0.585487,0,100,0,0,50,50.8148,0,2.84706,3.0159,8.75946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1383,01:42:01.160,46.4709,-12.9657,-9.00073,-1.09679,-1.52335,52.8901,51.0235,-1.64896,-1.63568,-1.99924,-2.02395,34.5618,101.205,32.0585,56.0911,35.6987,32.0814,34.1941,34.6913,95.5629,-2.1993,-0.585487,0,100,0,0,50,50.8148,0,2.84706,3.0159,8.75946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1384,01:42:11.160,46.4709,-12.9657,-9.10073,-1.09679,-1.52335,52.8901,50.9225,-1.64896,-1.63568,-1.99924,-2.02395,34.5818,101.305,32.0585,56.1811,35.6987,32.0814,34.1941,35.4713,95.6629,-2.1993,-0.585487,0,100,0,0,50,50.9148,0,2.84706,3.0159,8.85946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1385,01:42:21.160,46.4709,-12.9657,-9.12073,-1.09679,-1.52335,52.8901,51.5325,-1.64896,-1.63568,-1.99924,-2.02395,34.9222,101.305,32.0585,56.2911,35.6987,32.0814,34.1941,34.7213,95.6629,-2.1993,-0.585487,0,100,0,0,50,50.9148,0,2.84706,3.0159,8.85946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1386,01:42:31.160,46.4709,-12.9657,-8.84073,-1.09679,-1.52335,52.8901,50.9725,-1.64896,-1.63568,-1.99924,-2.02395,34.7022,101.295,32.0585,56.3911,35.6987,32.0814,34.1941,34.6713,95.6629,-2.1993,-0.585487,0,100,0,0,50,51.0148,0,2.84706,3.0159,8.66946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1387,01:42:41.160,46.4709,-13.0657,-9.30073,-1.09679,-1.52335,52.8901,51.3525,-1.64896,-1.63568,-1.99924,-2.02395,35.0622,101.205,32.0585,56.3911,35.6987,32.1814,34.1941,35.0113,95.5529,-2.1993,-0.585487,0,100,0,0,50,51.1148,0,2.84706,3.0159,8.66946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1388,01:42:51.160,46.4709,-13.0657,-9.36073,-1.09679,-1.52335,52.8901,51.3525,-1.64896,-1.73568,-1.99924,-2.02395,34.6122,101.295,32.0585,56.2911,35.6987,32.1814,34.1941,34.7024,95.6555,-2.1993,-0.585487,0,100,0,0,50,51.1148,0,2.84706,3.0159,8.55946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1389,01:43:01.160,46.4709,-13.0657,-9.26073,-1.09679,-1.52335,52.7901,51.8825,-1.64896,-1.73568,-1.99924,-2.02395,34.8022,101.405,32.0585,56.1811,35.6987,32.1814,34.1941,35.1524,95.6555,-2.1993,-0.585487,0,100,0,0,50,51.2148,0,2.84706,3.0159,8.55946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1390,01:43:11.160,46.4709,-13.0657,-8.92073,-1.09679,-1.52335,52.7901,51.1625,-1.64896,-1.73568,-1.99924,-2.02395,34.8222,101.185,32.0585,56.0811,35.6987,32.1814,34.1941,34.7224,95.7555,-2.1993,-0.585487,0,100,0,0,50,51.2148,0,2.84706,3.0159,8.55946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1391,01:43:21.160,46.4709,-13.1657,-8.87073,-1.09679,-1.52335,52.7901,51.1725,-1.64896,-1.73568,-1.99924,-2.02395,34.5522,101.075,32.0585,56.0811,35.6987,32.1814,34.1941,34.5224,95.7555,-2.1993,-0.585487,0,100,0,0,50,51.3148,0,2.84706,3.0159,8.44946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1392,01:43:31.160,46.4709,-13.1657,-8.50073,-1.09679,-1.52335,52.7901,50.8525,-1.64896,-1.73568,-1.99924,-2.02395,34.6622,100.865,32.1585,56.1811,35.6987,32.1814,34.1941,34.9424,95.7555,-2.1993,-0.585487,0,100,0,0,50,51.4148,0,2.84706,3.0159,8.53946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1393,01:43:41.160,46.4709,-13.2757,-9.31073,-1.09679,-1.52335,52.7901,51.1225,-1.64896,-1.73568,-1.99924,-2.02395,34.4122,101.065,32.1585,56.2837,35.6987,32.1814,34.1041,35.0924,95.7555,-2.1993,-0.585487,0,100,0,0,50,51.4148,0,2.84706,3.0159,8.53946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1394,01:43:51.160,46.4709,-13.2757,-8.95073,-1.09679,-1.52335,52.7901,51.0825,-1.64896,-1.73568,-1.99924,-2.02395,34.6322,101.065,32.1585,56.1837,35.6987,32.1814,34.1041,35.1924,95.7555,-2.1993,-0.585487,0,100,0,0,50,51.5148,0,2.84706,3.0159,8.53946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1395,01:44:01.160,46.4709,-13.3757,-9.19073,-1.09679,-1.52335,52.7901,50.4325,-1.64896,-1.73568,-1.99924,-2.02395,34.4122,101.265,32.1585,56.1837,35.6987,32.1814,34.1041,34.6624,95.6555,-2.1993,-0.585487,0,100,0,0,50,51.6148,0,2.84706,3.0159,8.63946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1396,01:44:11.160,46.4709,-13.3757,-8.47073,-1.09679,-1.52335,52.7901,50.8325,-1.64896,-1.73568,-1.99924,-2.02395,34.5522,101.265,32.1585,56.0837,35.6987,32.1814,34.1041,34.7724,95.6555,-2.1993,-0.585487,0,100,0,0,50,51.6148,0,2.84706,3.0159,8.63946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1397,01:44:21.160,46.4709,-13.4757,-9.3719,-1.09679,-1.52335,52.7901,50.8825,-1.64896,-1.73568,-1.99924,-2.02395,34.3522,101.175,32.1585,56.1837,35.7987,32.1814,34.1041,35.0824,95.5455,-2.1993,-0.585487,0,100,0,0,50,51.7248,0,2.84706,3.0159,8.63946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1398,01:44:31.160,46.4709,-13.4757,-9.5419,-1.09679,-1.52335,52.7901,51.0825,-1.64896,-1.73568,-1.99924,-2.02395,34.5422,101.075,32.1585,56.0937,35.7987,32.1814,34.1041,35.1024,95.5455,-2.1993,-0.585487,0,100,0,0,50,51.8248,0,2.84706,3.0159,8.73946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1399,01:44:41.160,46.4709,-13.4757,-9.9019,-1.09679,-1.52335,52.7901,50.8625,-1.64896,-1.73568,-1.99924,-2.02395,34.7722,100.975,32.1585,55.9837,35.7987,32.1814,34.1041,35.0724,95.4455,-2.1993,-0.585487,0,100,0,0,50,51.8248,0,2.84706,3.0159,8.73946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1400,01:44:51.160,46.4709,-13.5757,-9.4119,-1.09679,-1.52335,52.7901,51.1225,-1.64896,-1.73568,-1.99924,-2.02395,34.9922,100.985,32.1585,55.9837,35.7987,32.1814,34.1941,35.0024,95.4455,-2.1993,-0.475487,0,100,0,0,50,51.9248,0,2.84706,3.0159,8.73946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1401,01:45:01.160,46.4709,-13.5757,-9.1219,-1.09679,-1.52335,52.7901,51.3325,-1.64896,-1.73568,-1.99924,-2.02395,34.3322,100.985,32.1585,55.8737,35.7987,32.1814,34.1941,34.8524,95.3455,-2.1993,-0.475487,0,100,0,0,50,52.0248,0,2.84706,3.0159,8.64946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1402,01:45:11.160,46.4709,-13.5757,-9.3519,-1.09679,-1.52335,52.7901,51.3925,-1.64896,-1.73568,-1.99924,-2.02395,34.7722,101.181,32.1585,55.8937,35.7987,32.1814,34.1941,34.9524,95.3455,-2.1993,-0.475487,0,100,0,0,50,52.1248,0,2.84706,3.0159,8.64946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1403,01:45:21.160,46.4709,-13.5757,-9.5819,-1.09679,-1.52335,52.7901,51.2525,-1.64896,-1.73568,-1.99924,-2.02395,35.1022,101.181,32.1585,55.8937,35.7987,32.1814,34.1941,34.8524,95.3455,-2.1993,-0.475487,0,100,0,0,50,52.2248,0,2.84706,3.0159,8.64946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1404,01:45:31.160,46.4709,-13.6757,-9.4519,-1.09679,-1.52335,52.7901,50.7125,-1.64896,-1.73568,-1.99924,-2.02395,34.5143,101.171,32.1585,55.8937,35.7987,32.1814,34.1041,35.2724,95.3455,-2.1993,-0.475487,0,100,0,0,50,52.3348,0,2.84706,3.0159,8.54946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1405,01:45:41.160,46.4709,-13.6757,-9.5019,-1.09679,-1.52335,52.7901,51.0225,-1.64896,-1.73568,-1.99924,-2.02395,34.6243,101.191,32.1585,55.9837,35.7987,32.1814,34.1041,34.9324,95.3455,-2.1993,-0.475487,0,100,0,0,50,52.4348,0,2.84706,3.0159,8.54946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1406,01:45:51.160,46.4709,-13.6757,-9.4719,-1.09679,-1.52335,52.7901,51.0172,-1.64896,-1.73568,-1.99924,-2.02395,34.5843,101.281,32.1585,55.9837,35.7987,32.0914,34.1041,34.8224,95.3455,-2.2993,-0.475487,0,100,0,0,50,52.5348,0,2.84706,3.0159,8.54946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1407,01:46:01.160,46.4709,-13.6757,-9.5619,-1.09679,-1.52335,52.7901,50.8872,-1.64896,-1.73568,-1.99924,-2.02395,34.5743,101.091,32.1585,56.0937,35.7987,32.0914,34.1041,34.6824,95.3455,-2.2993,-0.475487,0,100,0,0,50,52.5348,0,2.84706,3.0159,8.54946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1408,01:46:11.160,46.4709,-13.7757,-9.3819,-1.09679,-1.52335,52.7901,51.5472,-1.64896,-1.73568,-1.99924,-2.02395,34.9143,101.291,32.1585,56.0937,35.7987,32.0914,34.1041,34.8924,95.3455,-2.2993,-0.475487,0,100,0,0,50,52.5348,0,2.84706,3.0159,8.63946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1409,01:46:21.160,46.4709,-13.7757,-9.6219,-1.18679,-1.52335,52.7901,51.0172,-1.64896,-1.73568,-1.99924,-2.02395,34.9943,101.401,32.1585,56.0937,35.7987,32.0914,34.1041,35.2024,95.3355,-2.2993,-0.475487,0,100,0,0,50,52.6348,0,2.84706,3.0159,8.85946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1410,01:46:31.160,46.4709,-13.7757,-9.4219,-1.18679,-1.52335,52.7901,50.8572,-1.64896,-1.73568,-1.99924,-2.02395,34.6643,101.391,32.1585,56.0937,35.7987,32.0914,34.1041,34.7224,95.1355,-2.2993,-0.475487,0,100,0,0,50,52.7348,0,2.93706,3.0159,8.85946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1411,01:46:41.160,46.4709,-13.7757,-9.9319,-1.18679,-1.62335,52.7901,51.0772,-1.64896,-1.73568,-1.99924,-2.02395,34.7343,101.291,32.1585,56.0937,35.7987,32.0914,34.1041,34.9524,95.2255,-2.2993,-0.475487,0,100,0,0,50,52.8348,0,2.93706,3.0159,8.85946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1412,01:46:51.160,46.4709,-13.7757,-9.3619,-1.18679,-1.62335,52.7901,50.8672,-1.64896,-1.73568,-1.99924,-2.02395,35.0343,101.191,32.1585,56.0037,35.7987,32.0914,34.1941,34.8724,95.2255,-2.2993,-0.475487,0,100,0,0,50,52.9348,0,2.93706,3.0159,8.85946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1413,01:47:01.160,46.4709,-13.7757,-9.41205,-1.18679,-1.62335,52.7901,51.1172,-1.64896,-1.73568,-1.99924,-2.02395,35.0543,101.301,32.1585,56.1037,35.7087,32.0914,34.1941,35.0924,95.1355,-2.2993,-0.475487,0,100,0,0,50,53.0348,0,2.93706,3.0159,8.85946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1414,01:47:11.160,46.4709,-13.8757,-9.87205,-1.18679,-1.62335,52.7901,51.0372,-1.64896,-1.73568,-1.99924,-2.02395,34.6043,100.861,32.1585,56.1037,35.7087,31.9914,34.1941,34.8524,95.1355,-2.2993,-0.475487,0,100,0,0,50,53.1348,0,2.84706,3.0159,8.64946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1415,01:47:21.160,46.4709,-13.8757,-9.61205,-1.18679,-1.62335,52.7901,51.0172,-1.64896,-1.73568,-1.99924,-2.02395,34.7043,100.961,32.1585,56.0137,35.7087,31.7814,34.1941,34.6724,95.1355,-2.2993,-0.475487,0,100,0,0,50,53.1348,0,2.84706,3.0159,8.64946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1416,01:47:31.160,46.4709,-13.8757,-9.69205,-1.18679,-1.62335,52.7901,50.5572,-1.64896,-1.73568,-1.99924,-2.02395,34.7243,101.061,32.1585,56.0137,35.7087,31.7814,34.1941,34.9471,95.1355,-2.2993,-0.375487,0,100,0,0,50,53.1348,0,2.84706,3.0159,8.55946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1417,01:47:41.160,46.4709,-13.8757,-9.66205,-1.18679,-1.62335,52.7901,51.0272,-1.64896,-1.73568,-1.99924,-2.02395,34.5043,101.281,32.1585,56.0137,35.7087,31.7814,34.1941,34.9271,95.1255,-2.2993,-0.375487,0,100,0,0,50,53.1348,0,2.84706,3.0159,8.55946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1418,01:47:51.160,46.4709,-13.9757,-9.71205,-1.18679,-1.62335,52.7901,51.1272,-1.64896,-1.73568,-1.99924,-2.02395,34.8943,101.381,32.0685,56.1037,35.7087,31.8814,34.1941,34.8971,95.1255,-2.2993,-0.375487,0,100,0,0,50,53.2448,0,2.93706,3.0159,8.75946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1419,01:48:01.160,46.4709,-13.9757,-9.66205,-1.18679,-1.62335,52.7901,51.3872,-1.64896,-1.73568,-1.99924,-2.02395,34.2743,101.391,31.9685,56.2037,35.6087,31.8814,34.1941,34.7871,95.1255,-2.2993,-0.375487,0,100,0,0,50,53.3448,0,2.84706,3.0159,8.64946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1420,01:48:11.160,46.4709,-13.9757,-9.57205,-1.18679,-1.62335,52.7901,50.8972,-1.73896,-1.73568,-1.99924,-2.02395,33.9996,101.301,31.9685,56.2037,35.4987,31.8814,34.1941,34.7871,95.1255,-2.2993,-0.375487,0,100,0,0,50,53.3448,0,2.84706,3.0159,8.53946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1421,01:48:21.160,46.4709,-13.9757,-9.76205,-1.18679,-1.62335,52.7901,51.0172,-1.73896,-1.73568,-1.99924,-2.02395,34.1296,101.191,31.9685,56.0037,35.4987,31.8814,34.1941,34.7671,95.1255,-2.2993,-0.375487,0,100,0,0,50,53.4448,0,2.84706,3.0159,8.53946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1422,01:48:31.160,46.4709,-14.0857,-9.87205,-1.18679,-1.62335,52.7901,51.5272,-1.73896,-1.73568,-1.99924,-2.02395,34.4096,100.861,31.9685,56.0937,35.4987,31.8814,34.1941,34.8771,95.1255,-2.2993,-0.375487,0,100,0,0,50,53.5448,0,2.84706,3.0159,8.53946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1423,01:48:41.160,46.4709,-14.0857,-9.83205,-1.18679,-1.62335,52.7901,51.1072,-1.73896,-1.73568,-1.99924,-2.02395,34.5296,100.741,31.9685,56.0937,35.4987,31.8814,34.1941,34.9871,95.1255,-2.2993,-0.375487,0,100,0,0,50,53.5448,0,2.84706,3.0159,8.62946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1424,01:48:51.160,46.4709,-14.1857,-9.52205,-1.18679,-1.62335,52.7901,50.9072,-1.73896,-1.73568,-1.99924,-2.02395,34.4796,100.961,31.8685,55.9937,35.4987,31.8814,34.1941,34.7771,95.1255,-2.2993,-0.375487,0,100,0,0,50,53.5448,0,2.84706,3.0159,8.62946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1425,01:49:01.160,46.4709,-14.1857,-9.62205,-1.18679,-1.62335,52.7901,51.0272,-1.73896,-1.73568,-1.99924,-2.02395,34.5996,101.071,31.8685,55.8737,35.4987,31.8814,34.1941,34.7771,95.1255,-2.2993,-0.375487,0,100,0,0,50,53.5448,0,2.84706,3.0159,8.51946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1426,01:49:11.160,46.4709,-14.1857,-9.89205,-1.18679,-1.62335,52.7901,50.8072,-1.73896,-1.73568,-1.99924,-2.02395,34.1196,101.381,31.8685,55.8637,35.4987,31.8814,34.1941,34.6771,95.1255,-2.2993,-0.375487,0,100,0,0,50,53.4548,0,2.84706,3.0159,8.51946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1427,01:49:21.160,46.4709,-14.1857,-9.98205,-1.18679,-1.62335,52.7901,51.0972,-1.73896,-1.83568,-1.99924,-2.02395,34.5696,101.291,31.8685,55.9637,35.4987,31.8814,34.1941,35.1271,95.1255,-2.2993,-0.375487,0,100,0,0,50,53.4548,0,2.84706,3.0159,8.51946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1428,01:49:31.160,46.4709,-14.1857,-9.98205,-1.18679,-1.62335,52.7901,50.9772,-1.73896,-1.83568,-1.99924,-2.02395,34.6196,101.271,31.8685,56.0737,35.4987,31.8814,34.1941,34.6571,94.9955,-2.2993,-0.465487,0,100,0,0,50,53.4548,0,2.84706,3.0159,8.61946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1429,01:49:41.160,46.4709,-14.1857,-9.57205,-1.18679,-1.62335,52.7901,51.0872,-1.73896,-1.83568,-2.09924,-2.02395,34.8196,101.271,31.8685,55.9737,35.3987,31.8814,34.1941,34.8871,94.9955,-2.2993,-0.465487,0,100,0,0,50,53.3548,0,2.84706,3.0159,8.52946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1430,01:49:51.160,46.4709,-14.2857,-9.70205,-1.18679,-1.62335,52.7901,51.1372,-1.73896,-1.83568,-2.09924,-2.02395,34.7296,101.271,31.8685,55.8637,35.3987,31.8814,34.1941,35.2071,94.9955,-2.2993,-0.575487,0,100,0,0,50,53.3548,0,2.84706,3.0159,8.52946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1431,01:50:01.160,46.4709,-14.2857,-9.62205,-1.18679,-1.62335,52.7901,51.6572,-1.73896,-1.83568,-2.09924,-2.02395,34.7196,101.171,31.8685,55.9637,35.3987,31.8814,34.1941,34.5971,94.9955,-2.2993,-0.575487,0,100,0,0,50,53.2548,0,2.84706,3.0159,8.52946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1432,01:50:11.160,46.4709,-14.3857,-9.82205,-1.18679,-1.62335,52.7901,50.9672,-1.73896,-1.83568,-2.09924,-2.12395,34.2896,101.171,31.8685,55.9637,35.3987,31.8814,34.1941,34.8271,94.8855,-2.2993,-0.675487,0,100,0,0,50,53.1548,0,2.84706,3.0159,8.41946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1433,01:50:21.160,46.4709,-14.3857,-9.83205,-1.18679,-1.62335,52.7901,51.2772,-1.73896,-1.83568,-2.09924,-2.12395,34.3296,101.061,31.8685,56.1637,35.3987,31.8814,34.1041,34.8271,94.8655,-2.2993,-0.675487,0,100,0,0,50,53.1548,0,2.74706,3.0159,8.30946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1434,01:50:31.160,46.4709,-14.3857,-10.242,-1.18679,-1.62335,52.7901,51.1572,-1.73896,-1.83568,-2.09924,-2.12395,34.5196,101.161,31.8685,56.0737,35.3987,31.8814,34.1041,35.7371,94.8655,-2.2993,-0.775487,0,100,0,0,50,53.0548,0,2.74706,3.0159,8.39946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1435,01:50:41.160,46.4709,-14.3857,-10.352,-1.18679,-1.72335,52.6901,50.7872,-1.73896,-1.83568,-2.09924,-2.12395,34.6396,101.281,31.8685,56.0637,35.3987,31.8814,34.1041,34.9971,94.8655,-2.2993,-0.775487,0,100,0,0,50,52.9548,0,2.74706,3.0159,8.50946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1436,01:50:51.160,46.4709,-14.3857,-9.99205,-1.18679,-1.72335,52.6901,51.1419,-1.73896,-1.83568,-2.09924,-2.12395,34.3815,101.281,31.8685,56.0637,35.3987,31.8814,34.1041,34.7171,94.7655,-2.2993,-0.775487,0,100,0,0,50,52.9548,0,2.74706,3.0159,8.41946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1437,01:51:01.160,46.4709,-14.3857,-9.11205,-1.18679,-1.72335,52.6901,50.8619,-1.73896,-1.83568,-2.09924,-2.12395,34.3115,101.181,31.8685,56.1737,35.3987,31.8814,34.1041,34.8571,94.7655,-2.2993,-0.775487,0,100,0,0,50,52.8548,0,2.74706,3.0159,8.41946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1438,01:51:11.160,46.4709,-14.4857,-10.0949,-1.18679,-1.72335,52.6901,51.2119,-1.73896,-1.83568,-2.09924,-2.12395,34.5015,100.951,31.8685,56.1737,35.3987,31.8814,34.1041,34.9771,94.6655,-2.2993,-0.775487,0,100,0,0,50,52.8548,0,2.74706,3.0159,8.41946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1439,01:51:21.160,46.4709,-14.4857,-10.1249,-1.18679,-1.72335,52.6901,51.0819,-1.73896,-1.83568,-2.09924,-2.12395,34.7115,100.931,31.8685,56.1737,35.3987,31.8814,34.1941,34.7771,94.6655,-2.3993,-0.775487,0,100,0,0,50,52.7448,0,2.74706,3.0159,8.41946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1440,01:51:31.160,46.4709,-14.4857,-10.0049,-1.18679,-1.72335,52.6901,51.4319,-1.73896,-1.83568,-2.09924,-2.12395,34.2815,100.921,31.8685,56.0737,35.3987,31.8814,34.1941,34.7471,94.6755,-2.3993,-0.775487,0,100,0,0,50,52.6448,0,2.74706,3.0159,8.41946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1441,01:51:41.160,46.4709,-14.4857,-10.1549,-1.28679,-1.72335,52.6901,51.0219,-1.73896,-1.83568,-2.09924,-2.12395,34.7315,101.131,31.8685,55.9737,35.3987,31.8814,34.1941,34.8371,94.6755,-2.3993,-0.775487,0,100,0,0,50,52.6448,0,2.74706,3.0159,8.40946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1442,01:51:51.160,46.4709,-14.4857,-9.75494,-1.28679,-1.72335,52.6901,50.5919,-1.73896,-1.83568,-2.09924,-2.12395,34.4315,101.131,31.8685,55.9737,35.3987,31.9814,34.1941,34.7071,94.6755,-2.3993,-0.775487,0,100,0,0,50,52.5448,0,2.74706,3.0159,8.40946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1443,01:52:01.160,46.4709,-14.3957,-10.3749,-1.28679,-1.72335,52.6901,50.8819,-1.73896,-1.83568,-2.09924,-2.12395,34.0615,101.131,31.8685,56.0637,35.3987,31.9814,34.1941,34.8796,94.5755,-2.3993,-0.775487,0,100,0,0,50,52.5448,0,2.74706,3.0159,8.20946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1444,01:52:11.160,46.4709,-14.2957,-10.3649,-1.28679,-1.72335,52.6901,51.3419,-1.73896,-1.83568,-2.09924,-2.12395,34.7715,100.911,31.8685,56.0637,35.3987,31.9814,34.1941,35.1296,94.5755,-2.3993,-0.775487,0,100,0,0,50,52.5448,0,2.74706,3.0159,8.29946,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1445,01:52:21.160,46.4709,-14.1857,-9.63494,-1.28679,-1.72335,52.6901,51.1819,-1.73896,-1.83568,-2.09924,-2.12395,34.5615,100.801,31.8685,56.0637,35.3987,31.8814,34.1941,34.6496,94.5755,-2.3993,-0.775487,0,100,0,0,50,52.4448,0,2.74706,3.0159,8.40816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1446,01:52:31.160,46.4709,-14.0857,-9.96494,-1.28679,-1.72335,52.6901,51.1619,-1.73896,-1.83568,-2.19924,-2.12395,34.0715,101.011,31.8685,56.0637,35.3987,31.9714,34.1941,34.8396,94.4655,-2.3993,-0.775487,0,100,0,0,50,52.4448,0,2.74706,3.0159,8.27816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1447,01:52:41.160,46.4709,-14.0857,-10.2449,-1.28679,-1.72335,52.6901,51.6519,-1.73896,-1.83568,-2.19924,-2.12395,34.7315,101.001,31.8685,56.1837,35.3987,31.9714,34.1941,34.9496,94.5655,-2.3993,-0.775487,0,100,0,0,50,52.4448,0,2.74706,3.0159,8.36816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1448,01:52:51.160,46.4709,-13.9857,-10.1849,-1.28679,-1.72335,52.6901,51.0319,-1.73896,-1.83568,-2.19924,-2.12395,34.6215,101.451,31.8685,55.9737,35.3987,31.9714,34.1941,35.2096,94.5655,-2.3993,-0.775487,0,100,0,0,50,52.4448,0,2.74706,3.0159,8.36816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1449,01:53:01.160,46.4709,-13.9857,-10.3849,-1.28679,-1.72335,52.6901,51.0919,-1.73896,-1.83568,-2.19924,-2.12395,34.4615,101.351,31.8685,55.9737,35.3987,31.9714,34.1941,34.9996,94.5655,-2.3993,-0.775487,0,100,0,0,50,52.4448,0,2.74706,3.0159,8.27816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1450,01:53:11.160,46.4709,-13.9857,-10.5149,-1.28679,-1.72335,52.6901,51.3519,-1.73896,-1.83568,-2.19924,-2.12395,34.3715,101.561,31.9585,55.8737,35.3987,31.9714,34.1941,34.9196,94.6655,-2.3993,-0.775487,0,100,0,0,50,52.4448,0,2.74706,3.0159,8.27816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1451,01:53:21.160,46.4709,-13.8857,-10.5649,-1.28679,-1.72335,52.6901,50.8919,-1.73896,-1.83568,-2.19924,-2.12395,34.2215,101.341,31.9585,55.8737,35.3987,31.9714,34.1941,35.0296,94.6655,-2.3993,-0.775487,0,100,0,0,50,52.4448,0,2.74706,3.0159,8.27816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1452,01:53:31.160,46.4709,-13.8857,-10.3549,-1.28679,-1.72335,52.6901,51.0919,-1.73896,-1.83568,-2.19924,-2.12395,34.4115,101.341,31.9585,55.9637,35.3987,31.9714,34.1941,35.2096,94.6755,-2.3993,-0.775487,0,100,0,0,50,52.4448,0,2.74706,3.0159,8.27816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1453,01:53:41.160,46.4709,-13.7857,-10.3249,-1.28679,-1.72335,52.6901,50.9119,-1.73896,-1.83568,-2.19924,-2.12395,34.6615,101.231,31.9585,55.9737,35.3987,31.9714,34.1941,34.5596,94.7655,-2.3993,-0.775487,0,100,0,0,50,52.4448,0,2.74706,3.0159,8.27816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1454,01:53:51.160,46.3709,-13.7857,-9.81494,-1.28679,-1.72335,52.6901,51.1919,-1.73896,-1.83568,-2.19924,-2.22395,34.7515,101.131,31.9585,56.0737,35.3987,31.9714,34.1941,34.8096,94.6755,-2.3993,-0.775487,0,100,0,0,50,52.4448,0,2.74706,3.0159,8.36816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1455,01:54:01.160,46.3709,-13.6857,-10.3349,-1.28679,-1.72335,52.6901,51.2119,-1.73896,-1.83568,-2.19924,-2.22395,34.9615,101.221,31.9585,55.9837,35.3987,31.9714,34.1941,34.8896,94.6755,-2.3993,-0.685487,0,100,0,0,50,52.4448,0,2.74706,3.0159,8.47816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1456,01:54:11.160,46.3709,-13.6857,-10.0265,-1.28679,-1.72335,52.6901,51.0219,-1.73896,-1.83568,-2.19924,-2.22395,34.8727,101.131,31.9585,55.8737,35.3987,31.9714,34.1941,34.7196,94.5755,-2.3993,-0.685487,0,100,0,0,50,52.4448,0,2.74706,3.0159,8.37816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1457,01:54:21.160,46.3709,-13.6857,-9.95647,-1.38679,-1.72335,52.6901,51.0819,-1.83896,-1.93568,-2.19924,-2.22395,34.3127,101.011,31.9585,55.9637,35.3987,31.9714,34.1941,35.1196,94.5755,-2.3993,-0.685487,0,100,0,0,50,52.4448,0,2.74706,3.0159,8.27816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1458,01:54:31.160,46.3709,-13.5857,-10.2165,-1.38679,-1.72335,52.6901,50.9619,-1.83896,-1.93568,-2.19924,-2.22395,33.9027,101.011,31.9585,55.9837,35.3987,31.9714,34.1941,35.1496,94.4755,-2.3993,-0.685487,0,100,0,0,50,52.4448,0,2.74706,3.0159,8.17816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1459,01:54:41.160,46.3709,-13.5857,-10.5465,-1.38679,-1.72335,52.6901,51.2019,-1.83896,-1.93568,-2.19924,-2.22395,34.4127,101.221,31.9585,55.9837,35.3987,31.9714,34.1941,35.2896,94.4755,-2.3993,-0.685487,0,100,0,0,50,52.4448,0,2.74706,3.0159,8.26816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1460,01:54:51.160,46.3709,-13.5857,-10.3065,-1.38679,-1.72335,52.6901,51.4319,-1.83896,-1.93568,-2.19924,-2.22395,34.6727,101.221,31.9585,55.9837,35.3987,31.9714,34.1941,34.9196,94.4655,-2.3993,-0.585487,0,100,0,0,50,52.4448,0,2.74706,3.0159,8.26816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1461,01:55:01.160,46.3709,-13.4757,-10.8065,-1.38679,-1.72335,52.6901,51.2619,-1.83896,-1.93568,-2.19924,-2.22395,34.7927,101.227,31.9585,55.9837,35.3987,31.9714,34.1941,34.8996,94.3655,-2.3993,-0.585487,0,100,0,0,50,52.4448,0,2.74706,3.0159,8.26816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1462,01:55:11.160,46.3709,-13.4757,-10.3565,-1.38679,-1.72335,52.6901,51.3741,-1.93896,-1.93568,-2.19924,-2.22395,34.4427,101.227,31.9585,55.9837,35.3987,31.9714,34.1941,34.9596,94.3655,-2.3993,-0.585487,0,100,0,0,50,52.4448,0,2.74706,3.0159,8.26816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1463,01:55:21.160,46.3709,-13.4757,-10.0465,-1.38679,-1.72335,52.6901,51.0241,-1.93896,-1.93568,-2.19924,-2.22395,34.8027,101.347,31.9585,55.9837,35.3987,31.9714,34.1941,34.8196,94.3655,-2.3993,-0.585487,0,100,0,0,50,52.3448,0,2.74706,3.0159,8.26816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1464,01:55:31.160,46.3709,-13.3757,-10.3165,-1.38679,-1.72335,52.6901,51.2141,-1.93896,-1.93568,-2.19924,-2.22395,34.6027,101.127,31.9585,55.9837,35.3987,31.9714,34.1941,35.1696,94.3655,-2.3993,-0.585487,0,100,0,0,50,52.3448,0,2.74706,3.0159,8.26816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1465,01:55:41.160,46.3709,-13.3757,-10.6865,-1.38679,-1.72335,52.6901,51.4241,-1.93896,-1.93568,-2.19924,-2.22395,34.8227,101.127,31.9585,55.9837,35.3987,31.9714,34.1941,34.7396,94.3655,-2.3993,-0.675487,0,100,0,0,50,52.3448,0,2.74706,3.0159,8.26816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1466,01:55:51.160,46.3709,-13.3757,-10.6865,-1.38679,-1.72335,52.6901,50.9141,-1.93896,-2.03568,-2.19924,-2.22395,34.8027,101.027,31.9585,55.8637,35.3987,31.9714,34.1941,35.0096,94.3655,-2.3993,-0.675487,0,100,0,0,50,52.3448,0,2.74706,3.0159,8.26816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1467,01:56:01.160,46.3709,-13.3757,-10.2865,-1.38679,-1.72335,52.6901,51.8141,-1.93896,-2.03568,-2.19924,-2.22395,34.8027,101.117,31.9585,55.7537,35.3987,31.9714,34.1941,34.9896,94.3655,-2.4993,-0.675487,0,100,0,0,50,52.3448,0,2.74706,3.0159,8.36816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1468,01:56:11.160,46.3709,-13.3757,-10.6965,-1.48679,-1.72335,52.6901,51.4941,-1.93896,-2.03568,-2.19924,-2.22395,34.6927,100.897,31.9585,55.7537,35.3987,31.9714,34.1941,34.7951,94.3655,-2.4993,-0.675487,0,100,0,0,50,52.2448,0,2.74706,3.0159,8.36816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1469,01:56:21.160,46.3709,-13.3757,-10.8065,-1.48679,-1.72335,52.6901,50.9741,-1.93896,-2.03568,-2.19924,-2.22395,34.7627,101.017,31.9585,55.7537,35.3987,31.9714,34.1941,35.1551,94.3655,-2.4993,-0.675487,0,100,0,0,50,52.2448,0,2.74706,3.0159,8.26816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1470,01:56:31.160,46.3709,-13.3757,-10.2865,-1.48679,-1.72335,52.6901,50.8341,-1.93896,-2.03568,-2.19924,-2.22395,34.5527,100.787,31.9585,56.0737,35.3987,31.9714,34.1941,34.8351,94.3655,-2.4993,-0.675487,0,100,0,0,50,52.2448,0,2.74706,3.0159,8.26816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1471,01:56:41.160,46.3709,-13.3757,-10.5265,-1.48679,-1.72335,52.6901,51.3741,-1.93896,-2.03568,-2.19924,-2.22395,34.3227,100.787,31.9585,56.0737,35.3987,31.8814,34.1941,34.8251,94.3655,-2.4993,-0.675487,0,100,0,0,50,52.2448,0,2.74706,3.0159,8.16816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1472,01:56:51.160,46.3709,-13.2757,-10.2765,-1.48679,-1.72335,52.6901,50.9741,-1.93896,-2.03568,-2.19924,-2.22395,34.6927,100.787,31.9585,56.0737,35.3987,31.8814,34.1941,34.7051,94.2555,-2.4993,-0.675487,0,100,0,0,50,52.2448,0,2.74706,3.0159,8.25816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1473,01:57:01.160,46.3709,-13.2757,-10.3465,-1.48679,-1.72335,52.6901,50.8841,-2.03896,-2.03568,-2.19924,-2.22395,34.7027,100.907,31.9585,55.9737,35.3987,31.8814,34.1941,34.2751,94.3555,-2.4993,-0.675487,0,100,0,0,50,52.1448,0,2.74706,3.0159,8.25816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1474,01:57:11.160,46.3709,-13.2757,-9.64975,-1.58679,-1.72335,52.6901,51.1441,-2.03896,-2.03568,-2.19924,-2.22395,34.8083,101.007,31.9585,55.8737,35.3987,31.8814,34.1941,34.7951,94.3555,-2.4993,-0.675487,0,100,0,0,50,52.0448,0,2.74706,3.0159,8.25816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1475,01:57:21.160,46.3709,-13.2757,-10.3198,-1.58679,-1.72335,52.6901,51.1441,-2.03896,-2.03568,-2.19924,-2.22395,34.5483,100.877,31.9585,55.8737,35.3987,31.8814,34.1941,34.6951,94.3555,-2.4993,-0.675487,0,100,0,0,50,52.0448,0,2.74706,3.0159,8.25816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1476,01:57:31.160,46.3709,-13.2757,-10.9798,-1.49679,-1.72335,52.6901,50.7741,-2.03896,-2.03568,-2.29924,-2.22395,34.6883,100.877,31.9585,55.8737,35.3987,31.8814,34.1941,35.0551,94.2555,-2.4993,-0.675487,0,100,0,0,50,52.0448,0,2.74706,3.0159,8.25816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1477,01:57:41.160,46.3709,-13.1757,-10.1398,-1.49679,-1.72335,52.6901,50.9841,-2.03896,-2.13568,-2.29924,-2.22395,34.7383,100.967,31.9585,55.8737,35.2987,31.8814,34.1941,34.9251,94.2555,-2.4993,-0.675487,0,100,0,0,50,51.9448,0,2.74706,3.0159,8.25816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1478,01:57:51.160,46.3709,-13.1757,-9.54975,-1.49679,-1.72335,52.6901,50.9841,-2.03896,-2.13568,-2.29924,-2.22395,34.5983,101.077,31.9585,55.8737,35.2987,31.8814,34.1941,34.7051,94.2655,-2.4993,-0.675487,0,100,0,0,50,51.9448,0,2.74706,3.0159,8.25816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1479,01:58:01.160,46.3709,-13.1757,-10.5098,-1.49679,-1.72335,52.6901,50.9541,-2.03896,-2.13568,-2.29924,-2.22395,34.4883,101.097,31.9585,55.9637,35.2987,31.8814,34.1941,35.1151,94.2655,-2.4993,-0.675487,0,100,0,0,50,51.8448,0,2.74706,3.0159,8.25816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1480,01:58:11.160,46.3709,-13.1757,-10.2098,-1.49679,-1.72335,52.5901,51.1441,-2.03896,-2.13568,-2.29924,-2.22395,34.7683,100.977,31.9585,55.9637,35.2987,31.9714,34.1041,35.4051,94.2655,-2.4993,-0.775487,0,100,0,0,50,51.8448,0,2.74706,3.0159,8.15816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1481,01:58:21.160,46.3709,-13.1757,-10.5198,-1.49679,-1.72335,52.5901,51.0841,-2.03896,-2.13568,-2.29924,-2.22395,34.1583,100.857,31.9585,56.0837,35.2987,31.8814,34.1041,34.8751,94.2655,-2.4993,-0.775487,0,100,0,0,50,51.7348,0,2.74706,3.0159,8.04816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1482,01:58:31.160,46.3709,-13.1757,-10.6498,-1.49679,-1.72335,52.5901,50.9841,-2.03896,-2.13568,-2.29924,-2.22395,34.8683,101.067,31.9585,55.9737,35.2987,31.8814,34.1041,34.4651,94.2655,-2.4993,-0.775487,0,100,0,0,50,51.7348,0,2.74706,3.0159,8.13816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1483,01:58:41.160,46.3709,-13.0757,-10.8498,-1.49679,-1.72335,52.5901,50.7741,-2.03896,-2.13568,-2.29924,-2.22395,34.6483,100.967,31.9585,56.0737,35.2987,31.8814,34.1041,34.7851,94.1655,-2.4993,-0.775487,0,100,0,0,50,51.6348,0,2.74706,3.0159,8.13816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1484,01:58:51.160,46.3709,-13.0757,-10.1298,-1.49679,-1.82335,52.5901,50.7741,-2.03896,-2.13568,-2.29924,-2.22395,34.6283,100.867,31.9585,56.0737,35.2987,31.8814,34.1041,34.6451,94.2755,-2.4993,-0.775487,0,100,0,0,50,51.5348,0,2.74706,3.0159,8.13816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1485,01:59:01.160,46.3709,-13.0757,-10.2498,-1.49679,-1.82335,52.5901,50.6641,-2.03896,-2.13568,-2.29924,-2.22395,34.4683,100.967,31.9585,55.9737,35.2987,31.8814,34.1041,34.7951,94.1755,-2.4993,-0.775487,0,100,0,0,50,51.4348,0,2.74706,3.0159,8.13816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1486,01:59:11.160,46.3709,-13.0757,-11.0798,-1.49679,-1.82335,52.5901,50.6545,-2.03896,-2.13568,-2.29924,-2.22395,34.8883,100.967,31.9585,55.9737,35.2987,31.8814,34.1041,34.5651,94.1755,-2.4993,-0.775487,0,100,0,0,50,51.3348,0,2.74706,3.0159,8.24816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1487,01:59:21.160,46.3709,-13.0757,-10.3998,-1.49679,-1.82335,52.5901,51.1445,-2.03896,-2.13568,-2.29924,-2.22395,34.5583,100.967,31.9585,55.9637,35.2987,31.8814,34.1041,35.0851,94.1755,-2.4993,-0.775487,0,100,0,0,50,51.3348,0,2.74706,3.0159,8.15816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1488,01:59:31.160,46.3709,-12.9757,-9.90975,-1.58679,-1.82335,52.5901,50.8445,-2.03896,-2.13568,-2.29924,-2.22395,34.4283,100.847,31.9585,55.9637,35.2987,31.8814,34.1041,34.8051,94.1755,-2.4993,-0.775487,0,100,0,0,50,51.2348,0,2.74706,3.0159,8.15816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1489,01:59:41.160,46.3709,-12.9757,-10.3698,-1.58679,-1.82335,52.5901,50.8445,-2.03896,-2.13568,-2.29924,-2.22395,34.8383,100.747,31.9585,56.0837,35.2987,31.8814,34.1041,35.0351,94.2855,-2.4993,-0.775487,0,100,0,0,50,51.1348,0,2.74706,3.0159,8.24816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1490,01:59:51.160,46.3709,-12.9757,-9.85265,-1.58679,-1.82335,52.5901,51.0345,-2.03896,-2.13568,-2.29924,-2.22395,34.4783,100.747,31.9585,56.0937,35.2987,31.8814,34.1041,34.3551,94.2855,-2.4993,-0.775487,0,100,0,0,50,51.1348,0,2.74706,3.0159,8.14816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1491,02:00:01.160,46.3709,-12.9757,-10.2927,-1.58679,-1.82335,52.5901,51.1545,-2.03896,-2.13568,-2.29924,-2.22395,34.6483,100.747,31.9585,56.0937,35.2987,31.8814,34.1041,34.6451,94.3855,-2.4993,-0.775487,0,100,0,0,50,51.0348,0,2.74706,3.0159,8.14816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1492,02:00:11.160,46.3709,-12.9757,-10.5427,-1.58679,-1.73335,52.5901,50.8945,-2.03896,-2.13568,-2.29924,-2.22395,34.547,100.967,31.9585,56.0937,35.2987,31.8814,34.1041,34.8251,94.2955,-2.4993,-0.775487,0,100,0,0,50,50.9348,0,2.74706,3.0159,8.14816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1493,02:00:21.160,46.3709,-12.9757,-10.4527,-1.58679,-1.73335,52.5901,51.2745,-2.03896,-2.13568,-2.29924,-2.22395,34.027,101.097,31.9585,55.8837,35.2987,31.7814,34.1041,34.7151,94.3855,-2.4993,-0.775487,0,100,0,0,50,50.8348,0,3.08706,2.5859,8.04816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1494,02:00:31.160,46.3709,-12.9757,-10.3227,-1.58679,-1.73335,52.5901,51.1645,-2.03896,-2.13568,-2.29924,-2.22395,34.647,100.907,31.9585,55.7837,35.0987,31.8714,34.1041,35.0787,94.4855,-2.4993,-0.775487,0,100,0,0,50,50.7348,0,4.23706,1.8159,7.72816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1495,02:00:41.160,46.3709,-12.8757,-10.4227,-1.58679,-1.73335,52.5901,50.7845,-2.03896,-2.13568,-2.29924,-2.22395,34.347,100.897,31.8685,55.7837,34.3887,31.7814,34.1041,34.8487,94.4855,-2.4993,-0.775487,0,100,0,0,50,50.6248,0,9.99706,0.5959,6.04816,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1496,02:00:51.160,46.3709,-12.8757,-10.2127,-1.58679,-1.73335,52.5901,50.9045,-2.03896,-2.13568,-2.29924,-2.22395,33.997,101.007,31.8685,55.7837,30.0387,31.8714,34.1041,34.6187,94.4855,-2.4993,-0.775487,0,100,0,0,50,50.6248,0,-8.95441,0.498192,-4.36184,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1497,02:01:01.160,46.3709,-12.8757,-10.0727,-1.58679,-1.73335,52.5901,50.8145,-2.03896,-2.13568,-2.29924,-2.22395,34.207,101.117,31.8685,55.7837,30.3387,31.8714,34.1041,34.7987,94.4855,-2.4993,-0.775487,0,100,0,0,50,50.5148,0,-4.10441,0.908192,-3.71904,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1498,02:01:11.160,46.3709,-12.8757,-9.96265,-1.49679,-1.73335,52.5901,50.9245,-2.03896,-2.13568,-2.29924,-2.22395,34.017,101.257,31.8685,55.6837,30.1487,31.8714,34.1041,34.6787,94.5855,-2.4093,-0.775487,0,100,0,0,50,50.5148,0,-6.29441,0.708192,-4.25904,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1499,02:01:21.160,46.3709,-12.8757,-10.6227,-1.49679,-1.73335,52.5901,50.6745,-2.03896,-2.13568,-2.29924,-2.22395,34.667,101.257,31.8685,55.6737,30.3387,31.8714,34.1041,34.6787,94.6955,-2.4093,-0.775487,0,100,0,0,50,50.4148,0,-5.84441,0.578192,-3.53904,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1500,02:01:31.160,46.3709,-12.8757,-10.7227,-1.49679,-1.73335,52.5901,50.7945,-2.03896,-2.13568,-2.20924,-2.22395,34.677,101.247,31.8685,55.6737,30.9487,31.8714,34.1041,34.7887,94.6955,-2.3093,-0.775487,0,100,0,0,50,50.3148,0,-4.42441,0.488192,-2.21904,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1501,02:01:41.160,46.3709,-12.7757,-10.3527,-1.39679,-1.63335,52.5901,50.6945,-2.03896,-2.13568,-2.20924,-2.22395,34.397,101.157,31.8685,55.6737,31.3587,31.8714,34.1041,34.5487,94.8955,-2.3093,-0.775487,0,100,0,0,50,50.3148,0,-2.42023,0.488192,-1.25904,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1502,02:01:51.160,46.3709,-12.7757,-10.3627,-1.39679,-1.63335,52.5901,50.7945,-2.03896,-2.13568,-2.20924,-2.13395,34.817,101.057,31.8685,55.7837,31.4587,31.8714,34.1041,34.6487,95.1055,-2.3093,-0.775487,0,100,0,0,50,50.2148,0,-1.89023,0.488192,-0.949043,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1503,02:02:01.160,46.3709,-12.7757,-9.91265,-1.29679,-1.63335,52.5901,50.9145,-2.03896,-2.13568,-2.20924,-2.13395,34.297,100.837,31.8685,55.8937,31.5587,31.7814,34.1041,34.8787,95.2055,-2.3093,-0.775487,0,100,0,0,50,50.2148,0,-1.56023,0.488192,-0.749043,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1504,02:02:11.160,46.3709,-12.7757,-10.3727,-1.29679,-1.63335,52.5901,50.8245,-2.03896,-2.04568,-2.10924,-2.13395,34.497,100.737,31.8685,55.8937,31.5587,31.7814,34.1041,34.7687,95.4555,-2.2093,-0.775487,0,100,0,0,50,50.1148,0,-1.32023,0.588192,-0.839043,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1505,02:02:21.160,46.3709,-12.7757,-9.29265,-1.19679,-1.63335,52.5901,50.8545,-2.03896,-2.04568,-2.10924,-2.03395,34.247,100.737,31.8685,55.8037,31.1687,31.6814,34.1041,34.6387,95.6755,-2.2093,-0.775487,0,100,0,0,50,50.0148,0,-3.21023,0.588192,-1.82904,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1506,02:02:31.160,46.3709,-12.6757,-10.1327,-1.19679,-1.63335,52.5901,50.9645,-1.94896,-2.04568,-2.00924,-2.03395,34.7135,100.737,31.8685,55.6937,30.9587,31.5814,34.1041,34.7387,95.8855,-2.2093,-0.775487,0,100,0,0,50,49.8148,0,-3.40023,0.588192,-2.33904,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1507,02:02:41.160,46.3709,-12.6757,-10.1627,-1.09679,-1.63335,52.5901,50.9145,-1.94896,-1.94568,-2.00924,-1.92395,34.7135,100.627,31.8685,55.6837,30.4487,31.3714,34.1041,34.7387,96.0955,-2.1093,-0.775487,0,100,0,0,50,49.6048,0,-4.14023,0.698192,-3.29904,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1508,02:02:51.160,46.3709,-12.6757,-10.2027,-1.09679,-1.63335,52.5901,50.8145,-1.94896,-1.94568,-1.90924,-1.92395,34.6235,100.527,31.8685,55.7737,30.0387,31.2614,34.0041,35.0987,96.3055,-2.1093,-0.775487,0,100,0,0,50,49.3048,0,-4.92023,0.798192,-4.38904,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1509,02:03:01.160,46.3709,-12.6757,-10.4027,-1.09679,-1.63335,52.5901,50.9345,-1.84896,-1.94568,-1.90924,-1.82395,34.1035,100.657,31.7685,55.6837,29.3187,31.3514,34.0041,34.7687,96.5155,-2.1093,-0.775487,0,100,0,0,50,49.3048,0,-6.27023,0.898192,-5.67904,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1510,02:03:11.160,46.3709,-12.6757,-10.4927,-1.09679,-1.63335,52.5901,50.7445,-1.84896,-1.84568,-1.80924,-1.82395,34.4035,100.767,31.6685,55.6837,29.0187,31.3514,34.0041,34.7587,96.7455,-2.0093,-0.775487,0,100,0,0,50,49.2048,0,-7.02023,0.898192,-6.31904,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1511,02:03:21.160,46.3709,-12.6757,-10.3827,-0.996793,-1.63335,52.5901,51.0045,-1.84896,-1.84568,-1.80924,-1.82395,34.2935,100.667,31.5685,55.4737,28.8087,31.3514,34.0041,35.0187,96.8555,-2.0093,-0.775487,0,100,0,0,50,49.2048,0,-7.13023,0.898192,-6.53904,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1512,02:03:31.160,46.3709,-12.6757,-10.1327,-0.896793,-1.63335,52.5901,51.0445,-1.74896,-1.84568,-1.70924,-1.72395,34.3035,100.557,31.5685,55.4737,28.6087,31.4614,34.0041,34.6687,97.0855,-2.0093,-0.775487,0,100,0,0,50,49.2048,0,-7.68023,0.898192,-6.95904,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1513,02:03:41.160,46.3709,-12.5757,-10.0127,-0.896793,-1.63335,52.5901,50.9345,-1.74896,-1.74568,-1.70924,-1.72395,34.3235,100.657,31.5685,55.3637,28.5087,31.4614,34.0041,34.6787,97.2955,-1.9093,-0.775487,0,100,0,0,50,49.2048,0,-7.7879,0.898192,-7.28319,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1514,02:03:51.160,46.3709,-12.5757,-10.1427,-0.796793,-1.63335,52.5901,50.9145,-1.74896,-1.74568,-1.70924,-1.62395,34.3435,100.557,31.5685,55.2537,28.404,31.3614,34.0041,34.3287,97.5055,-1.9093,-0.775487,0,100,0,0,50,49.2048,0,-7.8979,0.898192,-7.39319,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1515,02:04:01.160,46.3709,-12.5757,-10.4227,-0.796793,-1.63335,52.5901,50.3912,-1.64896,-1.74568,-1.59924,-1.62395,34.4635,100.457,31.5685,55.2537,28.204,31.4614,34.0041,34.5187,97.7055,-1.9093,-0.775487,0,100,0,0,50,49.1048,0,-8.1079,0.898192,-7.92319,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1516,02:04:11.160,46.2709,-12.5757,-10.1327,-0.796793,-1.63335,52.5901,50.8812,-1.64896,-1.64568,-1.59924,-1.52395,34.3435,100.237,31.5685,55.3493,28.004,31.4614,34.0041,34.6687,97.8155,-1.8093,-0.775487,0,100,0,0,50,48.8948,0,-8.2279,0.998192,-8.44319,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1517,02:04:21.160,46.2709,-12.5757,-10.348,-0.796793,-1.63335,52.5901,50.5712,-1.64896,-1.64568,-1.49924,-1.52395,34.0335,100.357,31.4685,55.4493,27.704,31.4614,34.0041,35.0287,97.9155,-1.8093,-0.775487,0,100,0,0,50,48.5948,0,-7.9979,1.10819,-8.86319,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1518,02:04:31.160,46.2709,-12.5757,-10.018,-0.696793,-1.52335,52.5901,50.9712,-1.54896,-1.64568,-1.49924,-1.52395,34.2835,100.457,31.4685,55.3493,27.394,31.3614,34.0041,34.7587,98.1255,-1.8093,-0.775487,0,100,0,0,50,48.3948,0,-7.9979,1.20819,-9.61319,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1519,02:04:41.160,46.2709,-12.4757,-9.858,-0.696793,-1.52335,52.5901,50.8412,-1.54896,-1.54568,-1.49924,-1.42395,34.2735,100.457,31.4685,55.2493,27.084,31.3614,34.0041,34.6487,98.2255,-1.6993,-0.775487,0,100,0,0,50,48.0848,0,-7.8779,1.30819,-10.6332,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1520,02:04:51.160,46.2709,-12.4757,-10.188,-0.696793,-1.52335,52.5901,51.0712,-1.54896,-1.54568,-1.49924,-1.42395,34.4235,100.457,31.4685,55.2493,26.684,31.3614,34.0041,34.4887,98.3255,-1.6993,-0.685487,0,100,0,0,50,47.7748,0,-7.9879,1.40819,-11.6032,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1521,02:05:01.160,46.2709,-12.4757,-10.388,-0.696793,-1.52335,52.5901,50.9612,-1.54896,-1.54568,-1.39924,-1.42395,33.9535,100.357,31.4685,55.3493,26.274,31.3614,34.0041,34.4587,98.3255,-1.6993,-0.685487,0,100,0,0,50,47.4648,0,-7.5179,1.62819,-12.3432,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1522,02:05:11.160,46.2709,-12.3757,-9.928,-0.696793,-1.42335,52.5901,50.5512,-1.44896,-1.44568,-1.39924,-1.42395,34.3235,100.157,31.4685,55.2493,25.964,31.3614,34.0041,34.6011,98.4355,-1.6993,-0.685487,0,100,0,0,50,47.1548,0,-9.0679,1.52819,-13.1332,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1523,02:05:21.160,46.2709,-12.3757,-9.738,-0.696793,-1.42335,52.5901,50.6612,-1.44896,-1.44568,-1.29924,-1.32395,34.7561,100.147,31.4685,55.2493,26.274,31.3614,34.0041,34.3911,98.5355,-1.5993,-0.685487,0,100,0,0,50,46.9548,0,-30.4979,0.328192,-12.3232,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1524,02:05:31.160,46.2709,-12.3757,-10.008,-0.696793,-1.42335,52.5901,50.6912,-1.34896,-1.44568,-1.29924,-1.22395,34.5461,100.037,31.4685,55.1393,30.904,31.2614,34.0041,34.2711,98.6355,-1.5993,-0.685487,0,100,0,0,50,46.6548,0,-0.79678,1.55819,-1.09628,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1525,02:05:41.160,46.2709,-12.3757,-10.138,-0.586793,-1.22335,52.5901,50.9612,-1.34896,-1.44568,-1.09924,-1.12395,34.1361,99.8165,31.4685,55.1393,33.274,31.1614,34.0041,34.3111,98.8355,-1.5993,-0.685487,0,100,0,0,50,46.3348,0,3.19322,1.45819,4.59372,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1526,02:05:51.160,46.2709,-12.3757,-10.018,-0.486793,-1.02335,52.5901,50.7812,-1.34896,-1.34568,-1.09924,-1.02395,34.3161,99.9065,31.4685,54.9293,33.284,31.1614,33.9041,34.4711,98.9355,-1.3993,-0.585487,0,100,0,0,50,45.9255,0,3.40322,1.35819,4.48372,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1527,02:06:01.160,46.2709,-12.3757,-9.788,-0.386793,-1.02335,52.4901,51.2312,-1.34896,-1.34568,-0.999237,-1.02395,34.5361,99.9965,31.3585,54.9293,33.074,31.1614,33.9041,34.2911,98.9355,-1.2993,-0.585487,0,100,0,0,50,45.6155,0,3.08322,1.35819,4.06372,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1528,02:06:11.160,46.2709,-12.3757,-9.638,-0.386793,-1.02335,52.4901,50.7512,-1.24896,-1.34568,-0.999237,-1.02395,34.7161,100.197,31.3585,54.9293,32.974,31.1614,33.9041,34.2611,99.1455,-1.1993,-0.585487,0,100,0,0,50,45.3155,0,3.08322,1.35819,4.06372,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1529,02:06:21.160,46.2709,-12.2757,-9.918,-0.386793,-0.923347,52.4901,50.9312,-1.13896,-1.24568,-0.999237,-1.02395,34.3561,100.197,31.2585,54.9293,32.974,31.1614,33.9041,34.2111,99.1455,-1.1993,-0.585487,0,100,0,0,50,44.9055,0,3.08322,1.35819,4.06372,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1530,02:06:31.160,46.2709,-12.2757,-10.148,-0.386793,-0.923347,52.4901,50.9112,-1.13896,-1.24568,-0.999237,-1.02395,34.1561,100.177,31.2585,54.7293,32.974,31.0614,33.9041,34.2111,99.2455,-1.1993,-0.585487,0,100,0,0,50,44.6055,0,3.08322,1.35819,4.15372,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1531,02:06:41.160,46.2709,-12.2757,-10.078,-0.386793,-0.923347,52.4901,51.1412,-1.13896,-1.24568,-0.999237,-1.02395,34.6061,99.9765,31.2585,54.7293,32.974,31.0614,33.8041,34.2111,99.3655,-1.1993,-0.585487,0,100,0,0,50,44.1955,0,3.08322,1.35819,4.46372,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1532,02:06:51.160,46.2709,-12.2757,-10.078,-0.386793,-0.823347,52.4901,50.6512,-1.13896,-1.14568,-0.999237,-1.02395,34.5761,99.9886,31.2585,54.8393,33.064,31.2514,33.8041,34.2311,99.3655,-1.1993,-0.485487,0,100,0,0,50,43.8855,0,3.17322,1.45819,4.56372,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1533,02:07:01.160,46.2709,-12.1657,-9.868,-0.386793,-0.823347,52.4901,50.5512,-1.03896,-1.14568,-0.999237,-1.02395,34.3161,99.9886,31.1585,54.7493,33.064,31.1614,33.8041,34.0911,99.3655,-1.1993,-0.485487,0,100,0,0,50,43.6855,0,3.17322,1.45819,4.66372,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1534,02:07:11.160,46.2709,-12.1657,-9.46782,-0.386793,-0.723347,52.4901,50.4612,-1.03896,-1.14568,-0.999237,-1.02395,34.5461,99.8986,31.1585,54.7493,33.064,31.2514,33.8041,34.6111,99.4655,-1.1993,-0.485487,0,100,0,0,50,43.3755,0,3.17322,1.45819,4.77372,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1535,02:07:21.160,46.2709,-12.1657,-9.84782,-0.386793,-0.723347,52.4901,50.9612,-1.03896,-1.14568,-0.999237,-1.02395,34.2961,99.7986,31.1585,54.6193,33.064,31.3514,33.8041,34.2811,99.4655,-1.1993,-0.385487,0,100,0,0,50,43.1755,0,3.07322,1.45819,4.58372,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1536,02:07:31.160,46.2709,-12.1657,-9.72782,-0.386793,-0.723347,52.4901,50.7412,-1.03896,-1.14568,-0.999237,-1.02395,34.3261,99.5786,31.1585,54.6193,33.064,31.3514,33.8041,34.0611,99.4655,-1.1993,-0.385487,0,100,0,0,50,42.9755,0,2.95322,1.45819,4.37372,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1537,02:07:41.160,46.2709,-12.1657,-10.2078,-0.286793,-0.723347,52.4901,51.1912,-1.03896,-1.14568,-0.999237,-1.02395,34.6761,99.5586,31.1585,54.5193,32.974,31.3514,33.7041,34.3011,99.4655,-1.1993,-0.385487,0,100,0,0,50,42.5655,0,2.75322,1.45819,4.06644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1538,02:07:51.160,46.2709,-12.1657,-9.97782,-0.286793,-0.723347,52.4901,51.0212,-1.03896,-1.14568,-0.999237,-1.02395,34.9257,99.4686,31.2485,54.6193,32.874,31.5614,33.7041,34.2011,99.4655,-1.1993,-0.385487,0,100,0,0,50,42.2555,0,2.44322,1.45819,3.65644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1539,02:08:01.160,46.2709,-12.1657,-9.87782,-0.286793,-0.623347,52.4901,50.7912,-1.03896,-1.14568,-0.999237,-1.02395,34.8357,99.6786,31.3485,54.6193,32.874,31.6614,33.6041,34.0711,99.4655,-1.1993,-0.285487,0,100,0,0,50,42.0555,0,2.32322,1.55819,3.55644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1540,02:08:11.160,46.2709,-12.0657,-9.54782,-0.286793,-0.623347,52.4901,50.9812,-1.03896,-1.14568,-0.999237,-1.11395,34.3757,99.6786,31.3485,54.4993,32.874,31.6614,33.6041,33.8611,99.4705,-1.1993,-0.285487,0,100,0,0,50,41.7555,0,2.22322,1.55819,3.65644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1541,02:08:21.160,46.2709,-12.0657,-9.58782,-0.286793,-0.623347,52.4901,50.7712,-1.03896,-1.14568,-0.999237,-1.11395,34.6757,99.7886,31.4585,54.4993,32.964,31.6614,33.6041,33.7811,99.4705,-1.1993,-0.285487,0,100,0,0,50,41.4555,0,2.32322,1.55819,3.75644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1542,02:08:31.160,46.2709,-12.0657,-9.83782,-0.286793,-0.623347,52.4901,50.9612,-1.03896,-1.14568,-0.999237,-1.11395,34.3557,99.6886,31.5585,54.3993,33.064,31.7714,33.6041,34.0311,99.4705,-1.1993,-0.285487,0,100,0,0,50,41.2455,0,2.23322,1.65819,3.66644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1543,02:08:41.160,46.2709,-12.0657,-9.92782,-0.286793,-0.623347,52.4901,50.5209,-1.03896,-1.04568,-0.999237,-1.11395,34.7157,99.6786,31.5585,54.3993,33.164,31.8714,33.6041,34.1211,99.4605,-1.1993,-0.285487,0,100,0,0,50,41.1455,0,2.23322,1.65819,3.86644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1544,02:08:51.160,46.2709,-12.0657,-9.36782,-0.286793,-0.623347,52.4901,50.9009,-1.03896,-1.04568,-1.08924,-1.11395,34.6957,99.9086,31.6585,54.3993,33.364,31.8714,33.6041,33.7911,99.3705,-1.1993,-0.285487,0,100,0,0,50,40.9455,0,2.32322,1.76819,4.16644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1545,02:09:01.160,46.2709,-11.9657,-9.80782,-0.286793,-0.623347,52.4901,51.0509,-1.03896,-1.04568,-1.08924,-1.11395,34.5657,99.9086,31.6585,54.3993,33.574,31.8714,33.6041,34.0311,99.4605,-1.1993,-0.285487,0,100,0,0,50,40.8455,0,2.32322,1.76819,4.37644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
