Row,Time,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Booster Heat Ex Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 1 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 2 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 3,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 4,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Flow LPM,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Pre-Booster Heat Ex Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Relative Humidity,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Ext Fan Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Pump P1 Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V1 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V2 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V3 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V4 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V5 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP COP,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Electrical Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Heat Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Cooling HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Ext Fan Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Tray Heater Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Water Isolators Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.1 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.2 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P4 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P5 Status
1546,02:09:11.160,46.2709,-11.9657,-9.65782,-0.286793,-0.623347,52.4901,50.7009,-1.03896,-1.04568,-1.08924,-1.11395,34.4157,99.9086,31.7585,54.4893,33.674,31.8714,33.6041,34.2911,99.3705,-1.1993,-0.285487,0,100,0,0,50,40.6455,0,2.43232,1.86819,4.57644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1547,02:09:21.160,46.2709,-11.9657,-9.92782,-0.286793,-0.623347,52.4901,50.3209,-1.03896,-1.04568,-1.08924,-1.11395,34.5757,99.9086,31.8585,54.4893,33.8824,32.0816,33.6041,33.9811,99.3705,-1.1993,-0.285487,0,100,0,0,50,40.5455,0,2.53232,1.86819,4.87644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1548,02:09:31.160,46.2709,-11.9657,-10.0478,-0.286793,-0.623347,52.4901,50.6509,-1.03896,-1.04568,-1.08924,-1.11395,34.5657,99.8086,31.8585,54.3993,33.8824,32.0816,33.6041,33.9511,99.3705,-1.1993,-0.285487,0,100,0,0,50,40.4455,0,2.63232,1.86819,4.97644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1549,02:09:41.160,46.2709,-11.9657,-9.22782,-0.286793,-0.623347,52.4901,50.6509,-1.03896,-1.04568,-1.08924,-1.11395,34.5757,99.7086,31.8585,54.3993,33.9824,32.0816,33.6041,34.0011,99.2705,-1.1993,-0.285487,0,100,0,0,50,40.4455,0,2.63232,1.96819,5.09644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1550,02:09:51.160,46.2709,-11.9657,-9.83782,-0.286793,-0.623347,52.4901,50.7309,-1.03896,-1.04568,-1.08924,-1.21395,34.2957,99.7786,31.9585,54.2893,34.0824,32.0816,33.5041,33.6611,99.2705,-1.2893,-0.285487,0,100,0,0,50,40.3355,0,2.53232,1.96819,5.09644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1551,02:10:01.160,46.2709,-11.8657,-9.82782,-0.286793,-0.623347,52.4901,51.2809,-1.03896,-1.04568,-1.08924,-1.21395,34.8457,99.7786,31.9585,54.1893,34.1824,32.0816,33.5041,33.3081,99.2705,-1.2893,-0.285487,0,100,0,0,50,40.2355,0,2.53232,2.06819,5.39644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1552,02:10:11.160,46.2709,-11.8657,-9.99782,-0.286793,-0.623347,52.4901,50.5809,-1.03896,-1.04568,-1.18924,-1.21395,34.7457,99.7786,31.9585,54.1893,34.2824,32.0816,33.5041,33.6981,99.1705,-1.2893,-0.285487,0,100,0,0,50,40.2355,0,2.63232,2.06819,5.60644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1553,02:10:21.160,46.2709,-11.8657,-9.63782,-0.286793,-0.713347,52.4901,51.4909,-1.03896,-1.04568,-1.18924,-1.21395,35.1057,99.6686,32.0585,54.1893,34.4824,32.0816,33.5041,34.1181,99.0705,-1.2893,-0.285487,0,100,0,0,50,40.2355,0,2.73232,2.06819,5.90644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1554,02:10:31.160,46.2709,-11.8657,-10.0078,-0.286793,-0.713347,52.4901,50.5009,-1.03896,-1.04568,-1.18924,-1.21395,34.4957,99.5686,32.0585,54.2893,34.4824,32.0816,33.5041,33.7681,99.0705,-1.2893,-0.285487,0,100,0,0,50,40.2355,0,2.73232,2.17819,6.00644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1555,02:10:41.160,46.2709,-11.8657,-9.58614,-0.386793,-0.713347,52.4901,50.5009,-1.03896,-1.04568,-1.18924,-1.21395,34.5857,99.4586,32.0585,54.4093,34.5824,31.9816,33.5041,33.7681,99.0705,-1.2893,-0.285487,0,100,0,0,50,40.2355,0,2.73232,2.17819,6.11644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1556,02:10:51.160,46.2709,-11.8657,-9.94614,-0.386793,-0.713347,52.4901,50.8709,-1.03896,-1.04568,-1.18924,-1.21395,34.5457,99.5386,32.0585,54.3193,34.5824,31.8816,33.5041,33.7881,99.0705,-1.2893,-0.285487,0,100,0,0,50,40.1355,0,2.73232,2.27819,6.21644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1557,02:11:01.160,46.2709,-11.7657,-9.65614,-0.386793,-0.713347,52.4901,50.3009,-1.03896,-1.04568,-1.18924,-1.21395,34.8657,99.6486,32.0585,54.3193,34.6824,31.8816,33.5041,33.9881,98.9705,-1.2893,-0.285487,0,100,0,0,50,40.0355,0,2.73232,2.27819,6.53644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1558,02:11:11.160,46.2709,-11.7657,-9.55614,-0.386793,-0.713347,52.4901,50.8109,-1.03896,-1.04568,-1.18924,-1.21395,34.7257,99.7586,32.0585,54.3193,34.7824,31.8816,33.5041,33.7681,98.9705,-1.2893,-0.285487,0,100,0,0,50,40.0355,0,2.83232,2.37819,6.73644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1559,02:11:21.160,46.2709,-11.7657,-9.50614,-0.386793,-0.713347,52.4901,50.7409,-1.03896,-1.04568,-1.18924,-1.21395,34.6057,99.7586,32.0585,54.4093,34.8824,31.8816,33.5041,33.5881,98.8605,-1.2893,-0.285487,0,100,0,0,50,40.0355,0,2.83232,2.37819,6.94644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1560,02:11:31.160,46.1709,-11.7657,-9.52614,-0.386793,-0.713347,52.4901,50.5909,-1.03896,-1.04568,-1.18924,-1.21395,34.9499,99.7286,32.0585,54.4093,34.8824,31.8816,33.5041,33.6681,98.7605,-1.2893,-0.285487,0,100,0,0,50,40.0355,0,2.94232,2.37819,7.05644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1561,02:11:41.160,46.1709,-11.7657,-9.66614,-0.386793,-0.713347,52.4901,50.9638,-1.03896,-1.04568,-1.18924,-1.21395,34.8399,99.8286,32.0585,54.3093,34.9824,31.8816,33.5041,33.7781,98.7605,-1.2893,-0.285487,0,100,0,0,50,40.0355,0,2.94232,2.48819,7.15644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1562,02:11:51.160,46.1709,-11.7657,-9.73614,-0.386793,-0.713347,52.4901,50.6138,-1.03896,-1.04568,-1.18924,-1.21395,34.4999,99.7286,32.0585,54.1893,34.9824,31.8816,33.4041,33.5481,98.6605,-1.2893,-0.285487,0,100,0,0,50,40.1255,0,2.84232,2.48819,7.15644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1563,02:12:01.160,46.1709,-11.7657,-9.58614,-0.386793,-0.713347,52.4901,50.4238,-1.03896,-1.04568,-1.18924,-1.21395,35.1399,99.4986,32.0585,54.1893,35.0824,31.8816,33.4041,33.8981,98.6605,-1.2893,-0.285487,0,100,0,0,50,40.1255,0,2.84232,2.58819,7.46644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1564,02:12:11.160,46.1709,-11.7657,-9.29614,-0.386793,-0.713347,52.4901,50.5138,-1.03896,-1.04568,-1.18924,-1.21395,34.8199,99.4886,32.0585,54.1893,35.0824,31.9716,33.4041,33.8481,98.6605,-1.2893,-0.285487,0,100,0,0,50,40.2355,0,2.94232,2.58819,7.66644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1565,02:12:21.160,46.1709,-11.7657,-9.47614,-0.386793,-0.713347,52.4901,51.1538,-1.03896,-1.04568,-1.18924,-1.21395,34.9499,99.4886,32.0585,54.2893,35.0824,31.8816,33.4041,33.7381,98.5605,-1.2893,-0.285487,0,100,0,0,50,40.2355,0,2.94232,2.58819,7.66644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1566,02:12:31.160,46.1709,-11.6657,-8.77614,-0.386793,-0.713347,52.4901,50.5638,-1.03896,-1.04568,-1.18924,-1.21395,35.0899,99.5986,32.0585,54.2893,35.1824,31.8816,33.4041,33.9781,98.5505,-1.2893,-0.285487,0,100,0,0,50,40.2355,0,2.94232,2.68819,7.87644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1567,02:12:41.160,46.1709,-11.6657,-9.14614,-0.486793,-0.713347,52.4901,50.9238,-1.03896,-1.04568,-1.18924,-1.21395,34.9899,99.7986,32.0585,54.3893,35.1824,31.8816,33.3041,33.8781,98.5505,-1.2893,-0.285487,0,100,0,0,50,40.2355,0,2.94232,2.78819,7.97644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1568,02:12:51.160,46.1709,-11.6657,-9.32614,-0.486793,-0.713347,52.4901,50.6038,-1.03896,-1.04568,-1.18924,-1.21395,34.3999,99.5986,32.0585,54.4893,35.2824,31.8816,33.3041,33.6581,98.4505,-1.2893,-0.285487,0,100,0,0,50,40.2355,0,2.84232,2.78819,8.07644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1569,02:13:01.160,46.1709,-11.6657,-9.61614,-0.486793,-0.713347,52.4901,50.5538,-1.03896,-1.04568,-1.18924,-1.21395,34.7599,99.5986,32.0585,54.3993,35.3824,31.8816,33.3041,33.5381,98.4505,-1.2893,-0.285487,0,100,0,0,50,40.2355,0,2.84232,2.78819,8.28644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1570,02:13:11.160,46.1709,-11.6657,-9.16614,-0.486793,-0.713347,52.4901,50.2138,-1.03896,-1.04568,-1.18924,-1.21395,35.0399,99.5886,32.0585,54.3993,35.3824,31.8816,33.3041,33.7281,98.4505,-1.2893,-0.285487,0,100,0,0,50,40.2355,0,2.84232,2.88819,8.48644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1571,02:13:21.160,46.1709,-11.5657,-9.60614,-0.486793,-0.713347,52.4901,50.9538,-1.03896,-1.04568,-1.18924,-1.21395,34.6399,99.5886,32.0585,54.0893,35.3824,31.8816,33.3041,33.8281,98.3405,-1.2893,-0.285487,0,100,0,0,50,40.2355,0,2.84232,2.99819,8.48644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1572,02:13:31.160,46.1709,-11.5657,-9.30614,-0.486793,-0.713347,52.4901,50.9438,-1.03896,-1.04568,-1.18924,-1.21395,35.0699,99.7986,32.0585,54.0893,35.4924,31.8816,33.3041,33.7481,98.2305,-1.3893,-0.285487,0,100,0,0,50,40.2355,0,2.84232,2.99819,8.69644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1573,02:13:41.160,46.1709,-11.5657,-9.63614,-0.486793,-0.713347,52.4901,50.7738,-1.03896,-1.04568,-1.28924,-1.21395,34.4899,99.6986,32.0585,54.1793,35.4924,31.7816,33.3041,33.7481,98.2305,-1.3893,-0.285487,0,100,0,0,50,40.1355,0,2.84232,2.99819,8.69644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1574,02:13:51.160,46.1709,-11.5657,-9.40614,-0.486793,-0.813347,52.4901,50.7338,-1.03896,-1.04568,-1.28924,-1.21395,34.6499,99.9086,32.0585,54.2893,35.5924,31.7816,33.3041,33.6881,98.1305,-1.3893,-0.285487,0,100,0,0,50,40.1355,0,2.84232,2.99819,8.69644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1575,02:14:01.160,46.1709,-11.5657,-9.63772,-0.486793,-0.813347,52.3901,51.1938,-1.03896,-1.04568,-1.28924,-1.21395,34.5199,99.9086,32.0585,54.3893,35.5924,31.7816,33.3041,33.5481,98.0305,-1.3893,-0.285487,0,100,0,0,50,40.1355,0,2.94232,2.99819,8.69644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1576,02:14:11.160,46.1709,-11.4657,-9.62772,-0.486793,-0.813347,52.3901,50.3038,-1.03896,-1.04568,-1.28924,-1.21395,34.7399,99.8886,31.9685,54.3893,35.5924,31.7816,33.3041,33.7881,98.0305,-1.3893,-0.285487,0,100,0,0,50,40.1355,0,2.94232,2.99819,8.79644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1577,02:14:21.160,46.1709,-11.4657,-9.12772,-0.486793,-0.813347,52.3901,50.5038,-1.12896,-1.04568,-1.28924,-1.21395,34.2985,99.7986,31.9685,54.3893,35.5924,31.7816,33.2041,33.3481,97.9205,-1.3893,-0.285487,0,100,0,0,50,40.1355,0,2.94232,2.99819,8.80644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1578,02:14:31.160,46.1709,-11.4657,-8.11772,-0.486793,-0.813347,52.3901,50.7138,-1.12896,-1.04568,-1.28924,-1.21395,34.8785,99.8886,31.9685,54.3893,35.5924,31.7816,33.2041,33.4481,97.8105,-1.4893,-0.285487,0,100,0,0,50,40.0355,0,2.94232,2.99819,8.80644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1579,02:14:41.160,46.1709,-11.4657,-8.40772,-0.486793,-0.813347,52.3901,51.0238,-1.12896,-1.04568,-1.28924,-1.31395,34.7885,99.8886,31.9685,54.2893,35.5924,31.7816,33.2041,33.7781,97.8105,-1.4893,-0.285487,0,100,0,0,50,40.0355,0,2.94232,2.99819,8.90644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1580,02:14:51.160,46.1709,-11.4657,-9.77772,-0.486793,-0.813347,52.3901,50.5481,-1.12896,-1.04568,-1.38924,-1.31395,34.7785,99.8886,31.9685,54.1893,35.5924,31.7816,33.2041,33.636,97.6805,-1.4893,-0.285487,0,100,0,0,50,40.0355,0,2.94232,2.99819,8.90644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1581,02:15:01.160,46.1709,-11.4657,-9.32772,-0.586793,-0.813347,52.3901,50.3581,-1.12896,-1.04568,-1.38924,-1.31395,34.5485,99.8886,31.9685,54.2893,35.5924,31.7816,33.2041,33.696,97.5805,-1.4893,-0.285487,0,100,0,0,50,39.9355,0,2.94232,2.99819,8.80644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1582,02:15:11.160,46.1709,-11.4657,-9.12772,-0.586793,-0.813347,52.3901,50.6881,-1.12896,-1.04568,-1.38924,-1.31395,34.9185,99.8986,31.9685,54.2893,35.5924,31.7816,33.0941,33.746,97.5805,-1.4893,-0.285487,0,100,0,0,50,39.9355,0,2.94232,2.99819,8.80644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1583,02:15:21.160,46.1709,-11.4657,-9.53772,-0.586793,-0.813347,52.3901,51.2381,-1.12896,-1.04568,-1.38924,-1.31395,34.9285,100.099,31.9685,54.3893,35.5924,31.7816,33.0941,33.446,97.4705,-1.5893,-0.285487,0,100,0,0,50,39.9355,0,2.94232,2.99819,8.90644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1584,02:15:31.160,46.1709,-11.3557,-9.25772,-0.586793,-0.813347,52.3901,50.6381,-1.12896,-1.13568,-1.38924,-1.31395,34.9185,100.199,31.9685,54.2993,35.5924,31.7816,33.0941,33.286,97.3705,-1.5893,-0.285487,0,100,0,0,50,39.8355,0,3.05232,2.99819,9.00644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1585,02:15:41.160,46.1709,-11.3557,-8.85772,-0.586793,-0.913347,52.3901,50.4981,-1.22896,-1.13568,-1.38924,-1.41395,34.6985,100.099,31.9685,54.2993,35.5924,31.7816,33.0941,33.546,97.2605,-1.5893,-0.285487,0,100,0,0,50,39.8355,0,2.96232,2.99819,8.91644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1586,02:15:51.160,46.1709,-11.3557,-9.52772,-0.586793,-0.913347,52.3901,50.5181,-1.22896,-1.13568,-1.38924,-1.41395,34.5485,99.9986,31.9685,54.2993,35.5924,31.7816,33.0941,33.636,97.1505,-1.5893,-0.285487,0,100,0,0,50,39.8355,0,2.96232,2.99819,8.80644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1587,02:16:01.160,46.1709,-11.3557,-9.25772,-0.586793,-0.823347,52.3901,50.5481,-1.22896,-1.13568,-1.38924,-1.41395,34.9785,99.9886,31.9685,54.2993,35.5924,31.7816,33.0941,33.676,97.1505,-1.5893,-0.285487,0,100,0,0,50,39.7355,0,2.96232,2.99819,8.91644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1588,02:16:11.160,46.1709,-11.3557,-8.83772,-0.586793,-0.823347,52.3901,50.4381,-1.22896,-1.13568,-1.38924,-1.41395,34.8285,99.9986,31.8685,54.4993,35.5924,31.8716,33.0941,33.666,97.0405,-1.5893,-0.375487,0,100,0,0,50,39.7355,0,2.96232,2.99819,8.91644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1589,02:16:21.160,46.1709,-11.3557,-8.67772,-0.586793,-0.913347,52.3901,50.4281,-1.22896,-1.13568,-1.38924,-1.41395,34.9485,100.219,31.8685,54.4993,35.5924,31.9716,32.9941,33.386,97.0405,-1.5893,-0.375487,0,100,0,0,50,39.7355,0,2.96232,2.99819,8.91644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1590,02:16:31.160,46.1709,-11.3557,-9.58772,-0.586793,-0.913347,52.3901,50.5281,-1.22896,-1.13568,-1.38924,-1.41395,35.0877,100.019,31.8685,54.6093,35.5924,31.9716,32.9941,33.756,96.9305,-1.5893,-0.375487,0,100,0,0,50,39.7355,0,2.96232,2.99819,8.91644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1591,02:16:41.160,46.1709,-11.2557,-9.16772,-0.686793,-0.913347,52.3901,50.5781,-1.22896,-1.13568,-1.48924,-1.41395,35.2077,100.039,31.8685,54.5093,35.5924,31.9716,32.9941,33.836,96.8305,-1.5893,-0.375487,0,100,0,0,50,39.7355,0,3.06232,2.99819,9.01644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1592,02:16:51.160,46.1709,-11.2557,-9.16772,-0.686793,-0.913347,52.3901,50.6381,-1.22896,-1.13568,-1.48924,-1.41395,34.8777,99.8386,31.8685,54.5993,35.5924,31.9716,32.9941,33.446,96.8305,-1.5893,-0.375487,0,100,0,0,50,39.7355,0,2.97232,2.99819,8.71644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1593,02:17:01.160,46.1709,-11.2557,-9.72772,-0.686793,-0.913347,52.3901,50.7281,-1.22896,-1.13568,-1.48924,-1.41395,34.1477,99.9486,31.9657,54.3693,35.5924,31.9716,32.9941,33.416,96.7205,-1.6893,-0.375487,0,100,0,0,50,39.8255,0,2.86232,2.99819,8.50644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1594,02:17:11.160,46.1709,-11.2557,-9.35662,-0.686793,-0.913347,52.3901,50.8181,-1.22896,-1.13568,-1.48924,-1.41395,34.9477,100.149,31.9657,54.2693,35.5924,31.9716,32.9941,33.466,96.7205,-1.6893,-0.375487,0,100,0,0,50,39.8255,0,2.95232,2.99819,8.72644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1595,02:17:21.160,46.1709,-11.2557,-9.37662,-0.686793,-0.913347,52.3901,50.7181,-1.22896,-1.13568,-1.48924,-1.41395,34.5777,100.379,31.9657,54.2693,35.5924,31.9716,32.9941,33.806,96.6005,-1.6893,-0.375487,0,100,0,0,50,39.8255,0,2.95232,2.99819,8.83644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1596,02:17:31.160,46.1709,-11.1557,-8.77662,-0.686793,-0.913347,52.3901,50.7881,-1.22896,-1.13568,-1.48924,-1.51395,34.7377,100.379,31.9657,54.2493,35.5924,31.9716,32.9941,33.586,96.6005,-1.6893,-0.375487,0,100,0,0,50,39.7355,0,2.95232,2.99819,8.83644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1597,02:17:41.160,46.1709,-11.1557,-9.70662,-0.686793,-0.913347,52.3901,50.6981,-1.22896,-1.13568,-1.48924,-1.51395,34.5977,100.279,31.9657,54.2493,35.5924,31.8816,32.9941,33.846,96.5005,-1.6893,-0.375487,0,100,0,0,50,39.6355,0,2.95232,2.99819,8.83644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1598,02:17:51.160,46.1709,-11.1557,-9.01662,-0.686793,-1.01335,52.3901,50.6181,-1.22896,-1.13568,-1.48924,-1.51395,34.9777,100.279,31.9657,54.2493,35.5924,31.8816,32.9941,33.556,96.3905,-1.6893,-0.375487,0,100,0,0,50,39.5355,0,2.95232,2.99819,8.94644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1599,02:18:01.160,46.1709,-11.1557,-9.25662,-0.686793,-1.01335,52.3901,51.1281,-1.22896,-1.13568,-1.48924,-1.51395,34.6577,100.289,31.9657,54.2493,35.5924,31.8816,32.9941,33.606,96.3905,-1.6893,-0.375487,0,100,0,0,50,39.5355,0,2.95232,2.99819,8.85644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1600,02:18:11.160,46.1709,-11.1557,-8.74662,-0.686793,-1.01335,52.3901,50.4681,-1.32896,-1.23568,-1.48924,-1.51395,34.7377,100.309,31.9657,54.3572,35.5924,31.8816,32.9941,33.726,96.2905,-1.6893,-0.375487,0,100,0,0,50,39.4355,0,2.95232,2.99819,8.85644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1601,02:18:21.160,46.1709,-11.0557,-8.88662,-0.686793,-1.01335,52.3901,50.4781,-1.32896,-1.23568,-1.48924,-1.51395,34.7977,100.299,31.9657,54.4572,35.5924,31.9716,32.9941,34.316,96.2805,-1.6893,-0.375487,0,100,0,0,50,39.4355,0,2.95232,2.99819,8.85644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1602,02:18:31.160,46.1709,-11.0557,-8.90662,-0.686793,-1.01335,52.3901,50.5881,-1.32896,-1.23568,-1.58924,-1.51395,34.9277,99.9791,31.9657,54.4572,35.5924,31.9716,32.9941,33.886,96.1805,-1.7893,-0.475487,0,100,0,0,50,39.4355,0,2.95232,2.99819,8.85644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1603,02:18:41.160,46.1709,-11.0557,-9.26662,-0.686793,-1.01335,52.3901,50.5681,-1.32896,-1.23568,-1.58924,-1.51395,35.1977,99.9891,31.9657,54.4572,35.5924,31.9716,32.9941,33.326,96.0805,-1.7893,-0.475487,0,100,0,0,50,39.4355,0,2.95232,2.99819,8.94644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1604,02:18:51.160,46.1709,-11.0557,-9.25662,-0.786793,-1.01335,52.3901,50.7181,-1.32896,-1.23568,-1.58924,-1.51395,34.5877,99.9991,31.9657,54.4372,35.5924,31.9716,32.9941,33.726,95.9705,-1.7893,-0.475487,0,100,0,0,50,39.4355,0,2.95232,2.99819,8.85644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1605,02:19:01.160,46.1709,-11.0557,-8.96662,-0.786793,-1.11335,52.3901,50.7481,-1.32896,-1.23568,-1.58924,-1.51395,34.8777,100.439,31.9657,54.4372,35.5924,31.8816,32.9941,33.826,95.9705,-1.7893,-0.475487,0,100,0,0,50,39.4355,0,2.95232,2.99819,8.97644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1606,02:19:11.160,46.1709,-11.0557,-8.72662,-0.786793,-1.11335,52.3901,50.5681,-1.32896,-1.23568,-1.58924,-1.51395,35.0681,100.539,31.9657,54.4372,35.5924,31.8816,32.9941,33.436,95.9705,-1.7893,-0.475487,0,100,0,0,50,39.4355,0,2.95232,2.99819,8.88644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1607,02:19:21.160,46.1709,-11.0557,-9.15662,-0.786793,-1.11335,52.3901,50.6081,-1.32896,-1.23568,-1.58924,-1.51395,34.9381,100.239,31.9657,54.5372,35.5924,31.8816,32.9941,33.656,95.8605,-1.7893,-0.475487,0,100,0,0,50,39.4355,0,2.95232,2.99819,8.88644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1608,02:19:31.160,46.1709,-11.0557,-9.09662,-0.786793,-1.11335,52.3901,50.5981,-1.32896,-1.23568,-1.58924,-1.51395,34.9781,100.239,31.9657,54.3272,35.5924,31.8816,32.9941,33.656,95.8605,-1.7893,-0.475487,0,100,0,0,50,39.4355,0,2.95232,2.99819,8.88644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1609,02:19:41.160,46.1709,-11.0557,-8.63662,-0.786793,-1.11335,52.3901,50.6881,-1.32896,-1.23568,-1.58924,-1.51395,35.1981,100.229,31.9657,54.4172,35.5924,31.8816,32.9941,33.756,95.7405,-1.7893,-0.475487,0,100,0,0,50,39.4355,0,2.95232,2.99819,8.97644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1610,02:19:51.160,46.1709,-10.9557,-8.95662,-0.786793,-1.11335,52.3901,50.4481,-1.32896,-1.23568,-1.58924,-1.51395,34.9181,100.229,31.9657,54.4172,35.5924,31.8816,32.9941,33.7283,95.7405,-1.7893,-0.475487,0,100,0,0,50,39.4355,0,2.95232,2.99819,8.97644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1611,02:20:01.160,46.1709,-10.9557,-9.14662,-0.786793,-1.11335,52.3901,50.7781,-1.32896,-1.23568,-1.58924,-1.51395,34.9981,100.259,31.9657,54.6172,35.5924,31.8816,32.9941,33.7283,95.7405,-1.7893,-0.475487,0,100,0,0,50,39.4355,0,2.95232,2.99819,8.88644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1612,02:20:11.160,46.1709,-10.9557,-8.65662,-0.786793,-1.11335,52.3901,50.7488,-1.32896,-1.23568,-1.58924,-1.61395,34.8581,100.279,31.9657,54.6172,35.5924,31.8816,32.9941,33.8383,95.7405,-1.7893,-0.475487,0,100,0,0,50,39.4355,0,2.95232,2.99819,8.88644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1613,02:20:21.160,46.1709,-10.9557,-9.07627,-0.786793,-1.11335,52.3901,50.9188,-1.32896,-1.23568,-1.58924,-1.61395,34.6081,100.379,31.9657,54.5272,35.5924,31.8816,32.9941,33.6183,95.6405,-1.7893,-0.475487,0,100,0,0,50,39.4355,0,2.95232,2.99819,8.88644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1614,02:20:31.160,46.1709,-10.9557,-8.86627,-0.786793,-1.11335,52.3901,50.4888,-1.32896,-1.23568,-1.58924,-1.61395,34.8381,100.179,31.9657,54.5272,35.5924,31.8816,32.9941,33.7183,95.6405,-1.7893,-0.475487,0,100,0,0,50,39.4355,0,2.95232,2.99819,8.88644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1615,02:20:41.160,46.1709,-10.9557,-8.29627,-0.786793,-1.11335,52.3901,50.7988,-1.32896,-1.23568,-1.58924,-1.61395,34.5581,100.159,31.9657,54.6172,35.5924,31.8816,33.0841,33.7283,95.6405,-1.7893,-0.475487,0,100,0,0,50,39.3255,0,2.95232,2.99819,8.78644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1616,02:20:51.160,46.1709,-10.9557,-8.26627,-0.786793,-1.11335,52.3901,50.6088,-1.32896,-1.23568,-1.58924,-1.61395,34.5381,100.159,31.9657,54.6172,35.5924,31.8816,33.0841,33.6683,95.5405,-1.7893,-0.475487,0,100,0,0,50,39.3255,0,2.95232,2.99819,8.78644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1617,02:21:01.160,46.1709,-10.9557,-9.03627,-0.786793,-1.11335,52.3901,50.6688,-1.32896,-1.23568,-1.58924,-1.61395,34.6181,100.369,31.9657,54.6272,35.5924,31.8816,33.0841,34.1283,95.5405,-1.7893,-0.475487,0,100,0,0,50,39.3255,0,2.95232,2.99819,8.78644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1618,02:21:11.160,46.1709,-10.8557,-9.20627,-0.786793,-1.11335,52.3901,50.2688,-1.32896,-1.23568,-1.58924,-1.61395,34.4481,100.309,31.9657,54.6272,35.5924,31.8816,33.0841,33.8183,95.5405,-1.7893,-0.475487,0,100,0,0,50,39.3255,0,2.95232,2.99819,8.79644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1619,02:21:21.160,46.1709,-10.8557,-8.88627,-0.786793,-1.11335,52.3901,50.8188,-1.32896,-1.23568,-1.58924,-1.61395,34.9881,100.299,31.9657,54.6272,35.5924,31.8816,33.0841,34.1383,95.5405,-1.7893,-0.475487,0,100,0,0,50,39.2255,0,2.95232,2.99819,8.88644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1620,02:21:31.160,46.1709,-10.8557,-8.95627,-0.786793,-1.11335,52.3901,50.7088,-1.32896,-1.23568,-1.58924,-1.61395,34.8681,100.419,31.9657,54.6272,35.5924,31.8816,33.0841,33.9783,95.5405,-1.7893,-0.575487,0,100,0,0,50,39.2255,0,2.95232,2.99819,8.88644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1621,02:21:41.160,46.1709,-10.8557,-8.60627,-0.786793,-1.11335,52.3901,50.4088,-1.32896,-1.23568,-1.58924,-1.61395,34.6581,100.619,31.9657,54.6272,35.5924,31.8716,33.0841,34.2583,95.5405,-1.7893,-0.575487,0,100,0,0,50,39.1255,0,2.95232,2.99819,8.79644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1622,02:21:51.160,46.1709,-10.8557,-8.81627,-0.786793,-1.21335,52.3901,50.5188,-1.32896,-1.23568,-1.58924,-1.61395,34.7581,100.619,31.9657,54.6272,35.5924,31.8716,33.0841,33.9483,95.5405,-1.7893,-0.575487,0,100,0,0,50,39.1255,0,2.95232,2.99819,8.89644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1623,02:22:01.160,46.1709,-10.8557,-8.78627,-0.786793,-1.21335,52.3901,50.6988,-1.32896,-1.23568,-1.58924,-1.61395,35.0281,100.629,31.9657,54.5172,35.5924,31.8716,33.0841,33.9683,95.5405,-1.7893,-0.575487,0,100,0,0,50,39.1255,0,2.95232,2.99819,8.89644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1624,02:22:11.160,46.1709,-10.8557,-9.01627,-0.886793,-1.21335,52.3901,50.7488,-1.32896,-1.23568,-1.69924,-1.61395,34.7081,100.419,31.9657,54.5172,35.5924,31.8716,33.0841,34.1183,95.4305,-1.8893,-0.575487,0,100,0,0,50,39.1255,0,2.95232,2.99819,8.89644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1625,02:22:21.160,46.1709,-10.7557,-8.85627,-0.886793,-1.21335,52.3901,50.4288,-1.32896,-1.23568,-1.69924,-1.61395,34.8439,100.409,31.9657,54.5172,35.5924,31.8716,33.0841,33.7183,95.4305,-1.8893,-0.575487,0,100,0,0,50,39.1255,0,2.95232,2.99819,8.89644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1626,02:22:31.160,46.1709,-10.7557,-8.87627,-0.886793,-1.21335,52.3901,51.2888,-1.32896,-1.23568,-1.69924,-1.61395,35.2939,100.199,31.9657,54.5172,35.5924,31.8716,33.0841,33.8483,95.4305,-1.8893,-0.575487,0,100,0,0,50,39.1255,0,2.95232,2.99819,9.00644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1627,02:22:41.160,46.1709,-10.7557,-8.79627,-0.886793,-1.21335,52.2901,50.3188,-1.32896,-1.23568,-1.69924,-1.61395,34.6239,100.199,31.9657,54.5172,35.5924,31.8716,33.1841,33.5183,95.4305,-1.8893,-0.575487,0,100,0,0,50,39.1255,0,2.95232,2.99819,8.90644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1628,02:22:51.160,46.1709,-10.7557,-8.76627,-0.886793,-1.21335,52.2901,50.6388,-1.32896,-1.23568,-1.69924,-1.61395,34.9539,100.289,31.9657,54.7172,35.5924,31.8716,33.1841,34.0283,95.4205,-1.8893,-0.575487,0,100,0,0,50,39.1255,0,3.05232,2.99819,8.89644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1629,02:23:01.160,46.1709,-10.7557,-8.44627,-0.886793,-1.21335,52.2901,50.4988,-1.32896,-1.23568,-1.69924,-1.61395,34.6139,100.409,31.9657,54.8272,35.5924,31.8716,33.1841,33.7983,95.4205,-1.8893,-0.575487,0,100,0,0,50,39.0255,0,3.05232,2.99819,8.89644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1630,02:23:11.160,46.1709,-10.7557,-8.45627,-0.886793,-1.21335,52.2901,50.4188,-1.42896,-1.23568,-1.69924,-1.61395,34.1639,100.409,31.9657,54.8272,35.5924,31.8716,33.1841,33.5383,95.4205,-1.8893,-0.575487,0,100,0,0,50,39.0255,0,2.96232,2.99819,8.70644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1631,02:23:21.160,46.1709,-10.7557,-8.86627,-0.886793,-1.12335,52.2901,50.2688,-1.42896,-1.23568,-1.69924,-1.61395,35.1939,100.519,31.9657,54.9372,35.5924,31.8716,33.1841,34.0283,95.5205,-1.8893,-0.675487,0,100,0,0,50,39.0255,0,2.96232,2.99819,9.00644,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1632,02:23:31.160,46.1709,-10.7557,-8.91627,-0.886793,-1.12335,52.2901,50.7788,-1.42896,-1.23568,-1.69924,-1.61395,34.1839,100.519,31.9657,54.9372,35.5924,31.8716,33.1841,33.8783,95.5205,-1.8893,-0.675487,0,100,0,0,50,39.0255,0,2.96232,2.99819,8.80773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1633,02:23:41.160,46.1709,-10.6557,-8.68671,-0.886793,-1.21335,52.2901,51.0288,-1.42896,-1.23568,-1.69924,-1.61395,34.6139,100.399,31.9657,54.9372,35.5924,31.8716,33.1841,33.8783,95.5205,-1.8893,-0.675487,0,100,0,0,50,39.0255,0,2.96232,2.99819,8.78773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1634,02:23:51.160,46.1709,-10.6557,-8.57671,-0.886793,-1.21335,52.2901,50.6528,-1.42896,-1.33568,-1.69924,-1.61395,34.7739,100.399,31.9657,54.9372,35.5924,31.8716,33.1841,34.1183,95.4205,-1.8893,-0.675487,0,100,0,0,50,38.9255,0,2.96232,2.99819,8.89773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1635,02:24:01.160,46.1709,-10.6557,-8.67671,-0.886793,-1.21335,52.2901,50.7228,-1.42896,-1.33568,-1.69924,-1.61395,34.9539,100.399,31.9657,54.9372,35.5924,31.8716,33.1841,34.0783,95.4205,-1.8893,-0.675487,0,100,0,0,50,38.9255,0,2.96232,2.99819,8.89773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1636,02:24:11.160,46.0609,-10.6557,-8.00671,-0.886793,-1.21335,52.2901,50.4728,-1.42896,-1.33568,-1.69924,-1.61395,34.8639,100.499,31.9657,54.9372,35.5924,31.8716,33.1841,34.2483,95.4205,-1.8893,-0.675487,0,100,0,0,50,38.9255,0,2.96232,2.99819,8.89773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1637,02:24:21.160,46.0609,-10.6557,-8.44671,-0.886793,-1.21335,52.2901,50.3528,-1.42896,-1.33568,-1.69924,-1.61395,34.8339,100.399,31.9657,54.9372,35.5924,31.7816,33.2939,34.0983,95.3205,-1.8893,-0.675487,0,100,0,0,50,38.8255,0,2.96232,2.99819,8.89773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1638,02:24:31.160,46.0609,-10.6557,-8.63671,-0.886793,-1.21335,52.2901,50.1628,-1.42896,-1.33568,-1.69924,-1.61395,34.5139,100.399,31.9657,54.9372,35.5924,31.8716,33.2939,33.9683,95.3205,-1.8893,-0.675487,0,100,0,0,50,38.8255,0,2.96232,2.99819,8.89773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1639,02:24:41.160,46.0609,-10.6557,-8.40671,-0.886793,-1.21335,52.2901,50.4728,-1.42896,-1.33568,-1.69924,-1.61395,34.6939,100.289,31.9657,54.9372,35.5924,31.8716,33.2939,33.8683,95.3205,-1.8893,-0.675487,0,100,0,0,50,38.8255,0,2.96232,2.99819,8.88773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1640,02:24:51.160,46.0609,-10.6557,-8.56671,-0.886793,-1.21335,52.2901,50.2128,-1.42896,-1.33568,-1.69924,-1.61395,34.9839,100.519,31.9657,55.0472,35.5924,31.8716,33.2939,34.3283,95.3205,-1.8893,-0.675487,0,100,0,0,50,38.7255,0,2.96232,2.99819,8.97773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1641,02:25:01.160,46.0609,-10.6557,-8.69671,-0.886793,-1.21335,52.2901,50.4328,-1.42896,-1.24568,-1.69924,-1.61395,34.6139,100.629,31.9657,54.9572,35.5924,31.9716,33.2939,34.1083,95.3205,-1.8893,-0.675487,0,100,0,0,50,38.7255,0,2.96232,2.99819,8.97773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1642,02:25:11.160,46.0609,-10.6557,-8.48671,-0.886793,-1.21335,52.2901,50.5728,-1.42896,-1.24568,-1.69924,-1.61395,34.7929,100.739,31.9657,54.9572,35.5924,32.0716,33.2939,33.9483,95.3205,-1.8893,-0.675487,0,100,0,0,50,38.7255,0,2.96232,2.99819,8.97773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1643,02:25:21.160,46.0609,-10.7457,-8.43671,-0.886793,-1.21335,52.2901,50.4828,-1.42896,-1.24568,-1.69924,-1.61395,35.0329,100.739,31.9657,54.8472,35.5924,32.0716,33.2939,33.9483,95.4205,-1.8893,-0.675487,0,100,0,0,50,38.8155,0,3.06232,2.99819,9.07773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1644,02:25:31.160,46.0609,-10.8457,-8.46671,-0.886793,-1.21335,52.2901,50.2828,-1.42896,-1.24568,-1.69924,-1.61395,34.9029,100.639,31.9657,54.8472,35.5924,32.0716,33.2939,33.9092,95.4405,-1.8893,-0.675487,0,100,0,0,50,38.8155,0,2.96232,2.99819,8.86773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1645,02:25:41.160,46.0609,-10.9457,-7.98671,-0.886793,-1.21335,52.2901,50.5428,-1.42896,-1.24568,-1.69924,-1.61395,34.8229,100.529,31.9657,54.9372,35.5924,32.0716,33.2939,34.0892,95.4405,-1.8893,-0.675487,0,100,0,0,50,38.8155,0,2.96232,2.99819,8.76773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1646,02:25:51.160,46.0609,-10.9457,-8.01671,-0.886793,-1.21335,52.2901,50.4928,-1.42896,-1.24568,-1.69924,-1.61395,34.7229,100.729,31.9657,54.9372,35.5924,32.0716,33.3939,34.1892,95.5305,-1.8893,-0.675487,0,100,0,0,50,38.8155,0,2.96232,2.99819,8.76773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1647,02:26:01.160,46.0609,-11.0457,-8.58671,-0.886793,-1.21335,52.2901,50.4728,-1.42896,-1.24568,-1.69924,-1.61395,34.8129,100.729,32.0657,54.9372,35.6924,32.0716,33.3939,34.4492,95.5205,-1.8893,-0.675487,0,100,0,0,50,38.8155,0,2.96232,2.99819,8.76773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1648,02:26:11.160,46.0609,-11.1457,-8.77671,-0.886793,-1.21335,52.2901,50.5028,-1.42896,-1.24568,-1.69924,-1.61395,34.9029,100.729,32.0657,54.9372,35.6924,32.0716,33.3939,34.0992,95.5205,-1.8893,-0.675487,0,100,0,0,50,38.8155,0,2.96232,2.99819,8.85773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1649,02:26:21.160,46.0609,-11.2457,-8.29671,-0.886793,-1.21335,52.2901,50.4828,-1.42896,-1.24568,-1.69924,-1.61395,34.6129,100.739,32.0657,54.9372,35.6924,32.0716,33.3939,34.2192,95.6205,-1.8893,-0.675487,0,100,0,0,50,38.8155,0,2.96232,2.99819,8.85773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1650,02:26:31.160,46.0609,-11.2457,-8.07671,-0.886793,-1.21335,52.2901,50.4028,-1.42896,-1.24568,-1.69924,-1.61395,35.2029,100.629,32.0657,54.8472,35.6924,32.0716,33.3939,34.2792,95.6305,-1.8893,-0.675487,0,100,0,0,50,38.7255,0,2.96232,2.99819,8.96773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1651,02:26:41.160,46.0609,-11.3557,-7.99671,-0.886793,-1.21335,52.2901,50.5228,-1.42896,-1.24568,-1.69924,-1.61395,34.6329,100.919,32.0657,54.8472,35.6924,32.0716,33.3939,34.1692,95.6305,-1.8893,-0.675487,0,100,0,0,50,38.7255,0,2.96232,2.99819,8.86773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1652,02:26:51.160,46.0609,-11.3557,-8.46671,-0.886793,-1.21335,52.2901,50.4328,-1.42896,-1.24568,-1.69924,-1.61395,34.8229,100.939,32.0657,54.7472,35.7924,32.0716,33.3939,34.4192,95.7505,-1.8893,-0.675487,0,100,0,0,50,38.8155,0,2.96232,2.99819,8.86773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1653,02:27:01.160,46.0609,-11.4557,-8.47671,-0.886793,-1.21335,52.2901,50.4128,-1.42896,-1.24568,-1.69924,-1.61395,34.7829,100.829,32.0657,54.8372,35.7924,32.0716,33.3939,34.4892,95.6605,-1.8893,-0.675487,0,100,0,0,50,38.8155,0,2.96232,2.99819,8.86773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1654,02:27:11.160,46.0609,-11.4557,-8.75839,-0.886793,-1.21335,52.2901,50.7228,-1.42896,-1.24568,-1.69924,-1.61395,34.9429,100.619,32.0657,54.9472,35.7924,32.0716,33.3939,34.1392,95.7505,-1.8893,-0.675487,0,100,0,0,50,38.9155,0,2.96232,2.99819,8.96773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1655,02:27:21.160,46.0609,-11.5557,-8.45839,-0.886793,-1.21335,52.2901,50.2728,-1.42896,-1.24568,-1.69924,-1.61395,35.2429,100.299,32.0657,55.1572,35.7924,32.0716,33.3939,33.7992,95.7905,-1.8893,-0.675487,0,100,0,0,50,38.9155,0,2.96232,2.99819,9.06773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1656,02:27:31.160,46.0609,-11.6557,-8.48839,-0.886793,-1.21335,52.2901,50.5928,-1.42896,-1.24568,-1.69924,-1.61395,35.3329,100.309,32.0657,55.0472,35.7924,32.0716,33.3939,34.1092,95.7905,-1.8893,-0.675487,0,100,0,0,50,39.0155,0,3.06232,2.99819,9.06773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1657,02:27:41.160,46.0609,-11.6557,-8.71839,-0.886793,-1.21335,52.2901,50.6628,-1.42896,-1.24568,-1.69924,-1.61395,34.4829,100.309,32.0657,55.0472,35.7924,32.0716,33.3939,34.3692,95.8805,-1.8893,-0.675487,0,100,0,0,50,39.1155,0,2.96232,2.99819,8.97773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1658,02:27:51.160,46.0609,-11.6557,-8.27839,-0.886793,-1.21335,52.2901,50.5428,-1.42896,-1.24568,-1.69924,-1.61395,34.6249,100.399,32.0657,54.8272,35.7924,32.0716,33.4939,33.9892,95.8805,-1.8893,-0.675487,0,100,0,0,50,39.2155,0,2.96232,2.99819,8.85773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1659,02:28:01.160,46.0609,-11.6557,-8.03839,-0.886793,-1.21335,52.2901,50.4728,-1.42896,-1.24568,-1.69924,-1.61395,34.9749,100.509,32.0657,54.9172,35.7924,32.0716,33.4939,34.2992,95.8805,-1.8893,-0.675487,0,100,0,0,50,39.3255,0,2.96232,2.99819,8.95773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1660,02:28:11.160,46.0609,-11.6557,-8.58839,-0.886793,-1.21335,52.2901,50.3628,-1.42896,-1.24568,-1.69924,-1.61395,34.8849,100.409,32.0657,55.0272,35.7924,32.0716,33.4939,34.2092,95.8805,-1.8893,-0.675487,0,100,0,0,50,39.3255,0,2.96232,2.99819,8.95773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1661,02:28:21.160,46.0609,-11.7557,-8.47839,-0.886793,-1.21335,52.2901,50.0628,-1.42896,-1.24568,-1.69924,-1.61395,34.9749,100.409,32.0657,55.0272,35.7924,32.0716,33.4939,34.4292,95.8805,-1.8893,-0.675487,0,100,0,0,50,39.4255,0,2.96232,2.99819,9.05773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1662,02:28:31.160,46.0609,-11.7557,-8.28839,-0.886793,-1.21335,52.2901,50.4428,-1.42896,-1.24568,-1.69924,-1.61395,34.5849,100.399,32.0657,55.1472,35.7924,32.0716,33.4939,34.0692,95.8805,-1.8893,-0.675487,0,100,0,0,50,39.5255,0,2.96232,2.99819,8.96773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1663,02:28:41.160,46.0609,-11.8557,-8.62839,-0.886793,-1.21335,52.2901,50.3427,-1.42896,-1.24568,-1.69924,-1.61395,34.8549,100.599,32.0657,55.3572,35.7924,32.0716,33.4939,33.9792,95.8805,-1.8893,-0.675487,0,100,0,0,50,39.6255,0,2.96232,2.99819,8.95773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1664,02:28:51.160,46.0609,-11.8557,-8.43839,-0.886793,-1.21335,52.2901,50.5527,-1.42896,-1.24568,-1.69924,-1.61395,35.1849,100.599,32.0657,55.3572,35.7924,32.0716,33.4939,34.3792,95.9805,-1.8893,-0.675487,0,100,0,0,50,39.7255,0,2.96232,2.99819,9.06773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1665,02:29:01.160,46.0609,-11.8557,-8.53839,-0.886793,-1.21335,52.2901,50.6627,-1.42896,-1.24568,-1.69924,-1.61395,34.7849,100.599,32.0657,55.3572,35.7924,32.0716,33.4939,33.9892,95.9805,-1.8893,-0.675487,0,100,0,0,50,39.7255,0,2.96232,2.99819,8.96773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1666,02:29:11.160,46.0609,-11.9557,-8.43839,-0.886793,-1.21335,52.2901,50.7927,-1.42896,-1.24568,-1.69924,-1.61395,34.7949,100.509,32.0657,55.2672,35.7924,32.0716,33.4939,34.3192,95.9805,-1.8893,-0.675487,0,100,0,0,50,39.8255,0,2.96232,2.99819,8.96773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1667,02:29:21.160,46.0609,-11.9557,-8.57839,-0.886793,-1.21335,52.2901,50.7927,-1.42896,-1.24568,-1.69924,-1.61395,34.6649,100.611,32.0657,55.2672,35.7924,32.0716,33.4939,34.4092,95.9805,-1.8893,-0.675487,0,100,0,0,50,39.8255,0,2.96232,2.99819,8.96773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1668,02:29:31.160,46.0609,-11.9557,-8.15839,-0.886793,-1.21335,52.2901,50.4727,-1.42896,-1.24568,-1.69924,-1.61395,34.8849,100.721,32.0657,55.2672,35.7924,32.0716,33.4939,33.8992,95.9805,-1.8893,-0.675487,0,100,0,0,50,39.9255,0,2.96232,2.99819,8.96773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1669,02:29:41.160,46.0609,-11.9557,-8.67839,-0.886793,-1.21335,52.1901,50.8027,-1.42896,-1.24568,-1.69924,-1.61395,35.1349,100.621,32.0657,55.2672,35.7924,32.0716,33.4939,34.3392,95.9905,-1.8893,-0.675487,0,100,0,0,50,39.9255,0,2.96232,2.99819,8.96773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1670,02:29:51.160,46.0609,-11.9557,-8.30839,-0.886793,-1.21335,52.1901,50.4627,-1.42896,-1.24568,-1.69924,-1.61395,35.3949,100.521,32.0657,55.3572,35.7924,32.0716,33.4939,34.6392,95.8905,-1.8893,-0.675487,0,100,0,0,50,40.0255,0,2.96232,2.99819,9.06773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1671,02:30:01.160,46.0609,-12.0557,-8.45839,-0.886793,-1.21335,52.1901,50.2227,-1.42896,-1.24568,-1.69924,-1.61395,34.7449,100.521,32.0657,55.2572,35.7924,32.0716,33.4939,34.4728,95.8905,-1.8893,-0.675487,0,100,0,0,50,40.1255,0,2.96232,2.99819,8.97773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1672,02:30:11.160,46.0609,-12.1557,-8.14839,-0.886793,-1.21335,52.1901,50.6727,-1.42896,-1.24568,-1.69924,-1.61395,35.1349,100.611,32.0657,55.3572,35.7924,32.0716,33.4939,34.4628,95.8905,-1.8893,-0.675487,0,100,0,0,50,40.1255,0,2.96232,2.99819,8.97773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1673,02:30:21.160,46.0609,-12.2657,-8.185,-0.886793,-1.21335,52.1901,50.7227,-1.42896,-1.24568,-1.69924,-1.61395,34.7449,100.821,32.0657,55.3572,35.7924,32.0716,33.4939,34.2628,95.8905,-1.8893,-0.675487,0,100,0,0,50,40.1255,0,2.96232,2.99819,8.97773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1674,02:30:31.160,46.0609,-12.2657,-8.605,-0.886793,-1.21335,52.1901,50.3927,-1.33896,-1.24568,-1.69924,-1.61395,34.9649,101.031,32.0657,55.3572,35.7924,32.0716,33.5939,34.3928,95.8905,-1.8893,-0.675487,0,100,0,0,50,40.2255,0,2.96232,2.99819,8.97773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1675,02:30:41.160,46.0609,-12.2657,-8.735,-0.886793,-1.21335,52.1901,50.3827,-1.33896,-1.24568,-1.69924,-1.61395,34.9549,100.941,32.1657,55.2572,35.7924,32.0716,33.5939,34.1928,95.8905,-1.8893,-0.675487,0,100,0,0,50,40.3255,0,2.96232,2.99819,8.97773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1676,02:30:51.160,46.0609,-12.2657,-8.595,-0.886793,-1.21335,52.1901,50.8027,-1.33896,-1.24568,-1.69924,-1.61395,34.8349,100.931,32.1657,55.1572,35.7924,32.0716,33.5939,34.4928,95.9905,-1.8893,-0.675487,0,100,0,0,50,40.3255,0,2.96232,2.99819,9.08773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1677,02:31:01.160,46.0609,-12.2657,-8.715,-0.886793,-1.21335,52.1901,50.5927,-1.33896,-1.24568,-1.69924,-1.61395,34.4091,100.821,32.1657,55.1572,35.7924,32.0716,33.5939,34.3828,95.9905,-1.8893,-0.675487,0,100,0,0,50,40.4255,0,2.96232,2.99819,8.98773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1678,02:31:11.160,46.0609,-12.2657,-8.385,-0.886793,-1.21335,52.1901,50.6227,-1.33896,-1.24568,-1.69924,-1.61395,35.2091,100.911,32.1657,55.2472,35.7924,32.0716,33.5939,34.4028,95.9905,-1.8893,-0.675487,0,100,0,0,50,40.4255,0,2.96232,2.99819,9.10773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1679,02:31:21.160,46.0609,-12.3657,-8.825,-0.886793,-1.21335,52.1901,50.1427,-1.33896,-1.24568,-1.69924,-1.61395,34.7091,100.911,32.1657,55.2472,35.7924,32.1716,33.5939,34.5828,95.9905,-1.8893,-0.675487,0,100,0,0,50,40.5355,0,3.06232,2.99819,8.99773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1680,02:31:31.160,46.0609,-12.3657,-8.915,-0.886793,-1.21335,52.1901,50.5027,-1.33896,-1.24568,-1.69924,-1.61395,34.9391,101.021,32.1657,55.3572,35.7924,32.1716,33.5939,34.3328,95.8805,-1.8893,-0.675487,0,100,0,0,50,40.6355,0,3.06232,2.99819,9.08773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1681,02:31:41.160,46.0609,-12.3657,-8.105,-0.886793,-1.21335,52.1901,50.5327,-1.33896,-1.24568,-1.69924,-1.61395,34.8791,101.001,32.1657,55.2672,35.8924,32.1716,33.5939,34.1128,95.8805,-1.8893,-0.675487,0,100,0,0,50,40.7355,0,3.06232,2.99819,9.08773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1682,02:31:51.160,46.0609,-12.3657,-8.225,-0.886793,-1.21335,52.1901,50.5127,-1.33896,-1.24568,-1.69924,-1.61395,34.9691,100.801,32.1657,55.4572,35.8924,32.0816,33.5939,34.2128,95.8805,-1.8893,-0.675487,0,100,0,0,50,40.7355,0,3.06232,2.99819,9.08773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1683,02:32:01.160,46.0609,-12.3657,-8.695,-0.886793,-1.21335,52.1901,50.4827,-1.33896,-1.24568,-1.69924,-1.61395,34.6991,100.901,32.1657,55.5572,35.8924,32.1816,33.5939,34.4428,95.8805,-1.8893,-0.675487,0,100,0,0,50,40.8398,0,2.96232,2.99819,8.98773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1684,02:32:11.160,46.0609,-12.3657,-8.945,-0.886793,-1.21335,52.1901,50.6827,-1.33896,-1.24568,-1.69924,-1.61395,34.7491,100.901,32.1657,55.5572,35.8924,32.1816,33.5939,34.3028,95.7805,-1.9893,-0.675487,0,100,0,0,50,40.9398,0,2.96232,2.99819,8.98773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1685,02:32:21.160,46.0609,-12.4657,-8.585,-0.886793,-1.21335,52.1901,50.3427,-1.33896,-1.24568,-1.69924,-1.61395,34.9691,100.781,32.1657,55.5672,35.8924,32.1816,33.5939,34.1928,95.7805,-1.9893,-0.675487,0,100,0,0,50,41.0398,0,2.96232,2.99819,8.98773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1686,02:32:31.160,46.0609,-12.4657,-8.615,-0.886793,-1.21335,52.1901,50.5327,-1.33896,-1.24568,-1.69924,-1.71395,34.9591,100.681,32.1657,55.3572,35.8924,32.1816,33.6939,34.2928,95.7805,-1.9893,-0.675487,0,100,0,0,50,41.1398,0,2.96232,2.99819,8.98773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1687,02:32:41.160,46.0609,-12.4657,-8.205,-0.886793,-1.21335,52.1901,50.5127,-1.42896,-1.24568,-1.69924,-1.71395,35.0791,100.571,32.1657,55.4472,35.8924,32.1816,33.6939,34.4128,95.6705,-1.9893,-0.675487,0,100,0,0,50,41.1398,0,2.96232,2.99819,8.98773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1688,02:32:51.160,46.0609,-12.5657,-8.795,-0.886793,-1.21335,52.1901,51.0627,-1.42896,-1.33568,-1.79924,-1.71395,35.0891,100.801,32.1657,55.4472,35.8924,32.1816,33.6939,34.1828,95.5705,-1.9893,-0.675487,0,100,0,0,50,41.2398,0,2.96232,2.99819,9.07773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1689,02:33:01.160,45.9609,-12.5657,-8.7298,-0.886793,-1.21335,52.1901,50.5027,-1.42896,-1.33568,-1.79924,-1.71395,34.6691,100.931,32.1657,55.4472,35.8924,32.1816,33.6939,34.4628,95.4705,-1.9893,-0.675487,0,100,0,0,50,41.3398,0,2.96232,2.99819,8.86773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1690,02:33:11.160,45.9609,-12.6657,-8.5598,-0.886793,-1.21335,52.1901,50.5027,-1.42896,-1.33568,-1.79924,-1.71395,33.9791,100.931,32.1657,55.4472,35.8924,32.1816,33.6939,34.4828,95.4705,-1.9893,-0.675487,0,100,0,0,50,41.4398,0,2.96232,2.99819,8.74773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1691,02:33:21.160,45.9609,-12.7657,-8.8398,-0.886793,-1.21335,52.1901,50.5027,-1.42896,-1.33568,-1.79924,-1.71395,34.6591,100.831,32.1657,55.4472,35.8924,32.2816,33.6939,34.2128,95.4705,-1.9893,-0.675487,0,100,0,0,50,41.5498,0,2.96232,2.99819,8.84773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1692,02:33:31.160,45.9609,-12.7657,-8.3998,-0.886793,-1.21335,52.1901,50.276,-1.42896,-1.33568,-1.79924,-1.71395,34.7391,100.721,32.1657,55.4472,35.8924,32.2816,33.6939,34.6228,95.3605,-1.9893,-0.675487,0,100,0,0,50,41.6498,0,2.96232,2.99819,8.94773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1693,02:33:41.160,45.9609,-12.7657,-8.9498,-0.886793,-1.21335,52.1901,50.786,-1.42896,-1.33568,-1.79924,-1.71395,35.0844,101.131,32.1657,55.3472,35.8924,32.2816,33.6939,34.7228,95.3605,-1.9893,-0.675487,0,100,0,0,50,41.7498,0,2.96232,2.99819,8.94773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1694,02:33:51.160,45.9609,-12.7657,-8.4998,-0.886793,-1.21335,52.1901,50.686,-1.42896,-1.33568,-1.79924,-1.71395,34.7444,101.131,32.1657,55.3472,35.8924,32.2816,33.6939,34.3128,95.2605,-1.9893,-0.675487,0,100,0,0,50,41.8498,0,2.96232,2.99819,8.85773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1695,02:34:01.160,45.9609,-12.8657,-9.2398,-0.886793,-1.21335,52.1901,50.566,-1.42896,-1.33568,-1.79924,-1.81395,34.9544,101.241,32.2657,55.3472,35.8924,32.2816,33.6939,34.6228,95.2605,-1.9893,-0.675487,0,100,0,0,50,41.9498,0,2.96232,2.99819,8.85773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1696,02:34:11.160,45.9609,-12.8657,-8.8598,-0.986793,-1.21335,52.1901,50.696,-1.42896,-1.33568,-1.79924,-1.81395,34.8544,100.931,32.2657,55.4472,35.8924,32.2816,33.6939,34.4228,95.1605,-1.9893,-0.675487,0,100,0,0,50,42.0498,0,2.96232,2.99819,8.85773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1697,02:34:21.160,45.9609,-12.8657,-8.8798,-0.986793,-1.21335,52.1901,50.596,-1.52896,-1.44298,-1.79924,-1.81395,34.8544,101.141,32.2657,55.4472,35.8924,32.2816,33.7939,34.5228,95.0505,-2.0893,-0.675487,0,100,0,0,50,42.1498,0,2.96232,2.99819,8.94773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1698,02:34:31.160,45.9609,-12.9657,-8.8898,-0.986793,-1.21335,52.1901,50.396,-1.52896,-1.44298,-1.79924,-1.81395,34.8844,101.021,32.2657,55.4472,35.8924,32.2816,33.7939,34.5528,95.0505,-2.0893,-0.675487,0,100,0,0,50,42.3498,0,2.96232,2.99819,8.94773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1699,02:34:41.160,45.9609,-12.9657,-8.8198,-0.986793,-1.21335,52.1901,50.446,-1.52896,-1.44298,-1.79924,-1.81395,34.4844,101.121,32.2657,55.3572,35.9924,32.2816,33.7939,34.3428,94.9505,-2.0893,-0.675487,0,100,0,0,50,42.4598,0,2.96232,2.99819,8.84773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1700,02:34:51.160,45.9609,-12.9657,-8.7698,-0.986793,-1.31335,52.1901,50.586,-1.52896,-1.44298,-1.79924,-1.81395,34.4944,101.031,32.2657,55.3572,35.9924,32.2816,33.7939,34.4428,94.9505,-2.0893,-0.675487,0,100,0,0,50,42.5598,0,2.96232,2.99819,8.84773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1701,02:35:01.160,45.9609,-12.9657,-8.9798,-0.986793,-1.31335,52.1901,50.486,-1.52896,-1.44298,-1.79924,-1.81395,34.9344,100.921,32.2657,55.3572,35.9924,32.2816,33.7939,34.6028,94.8505,-2.0893,-0.675487,0,100,0,0,50,42.7598,0,2.96232,2.99819,8.94773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1702,02:35:11.160,45.9609,-12.9657,-8.9798,-0.986793,-1.31335,52.1901,50.616,-1.52896,-1.44298,-1.79924,-1.81395,34.8844,100.811,32.2657,55.3572,35.9924,32.3816,33.7939,34.4928,94.7405,-2.0893,-0.675487,0,100,0,0,50,42.9598,0,2.96232,2.99819,8.94773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1703,02:35:21.160,45.9609,-12.9657,-8.6598,-0.986793,-1.31335,52.1901,51.316,-1.52896,-1.44298,-1.79924,-1.81395,35.0144,100.811,32.2657,55.4472,35.9924,32.3816,33.7939,34.8128,94.7405,-2.0893,-0.675487,0,100,0,0,50,43.1698,0,2.96232,2.99819,8.94773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1704,02:35:31.160,45.9609,-13.0657,-9.0298,-0.986793,-1.31335,52.1901,50.536,-1.52896,-1.44298,-1.89924,-1.81395,35.1544,100.811,32.3657,55.4472,35.9924,32.3816,33.7939,34.6428,94.7405,-2.0893,-0.675487,0,100,0,0,50,43.3698,0,2.96232,2.99819,8.94773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1705,02:35:41.160,45.9609,-13.0657,-9.0498,-0.986793,-1.31335,52.1901,51.006,-1.52896,-1.44298,-1.89924,-1.81395,35.1644,100.921,32.3657,55.5572,35.9924,32.3816,33.7939,34.2628,94.6405,-2.0893,-0.775487,0,100,0,0,50,43.5798,0,2.96232,2.99819,8.94773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1706,02:35:51.160,45.9609,-13.0657,-8.7398,-0.986793,-1.31335,52.1901,50.486,-1.52896,-1.44298,-1.89924,-1.81395,34.6044,101.031,32.3657,55.5572,35.9924,32.3816,33.7939,34.8928,94.6405,-2.0893,-0.775487,0,100,0,0,50,43.7798,0,2.96232,2.99819,8.83773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1707,02:36:01.160,45.9609,-13.1657,-9.0798,-0.986793,-1.31335,52.1901,50.506,-1.52896,-1.44298,-1.89924,-1.81395,34.7244,101.231,32.3657,55.5572,35.9924,32.3816,33.7939,34.0283,94.6405,-2.0893,-0.775487,0,100,0,0,50,43.9798,0,2.96232,2.99819,8.83773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1708,02:36:11.160,45.9609,-13.1657,-9.2398,-0.986793,-1.31335,52.1901,50.486,-1.52896,-1.44298,-1.89924,-1.92255,34.7444,101.251,32.3657,55.5572,35.9924,32.4816,33.7939,34.4283,94.6405,-2.1893,-0.775487,0,100,0,0,50,44.1898,0,2.96232,2.99819,8.83773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1709,02:36:21.160,45.9609,-13.1657,-9.2298,-0.986793,-1.31335,52.1901,50.646,-1.52896,-1.44298,-1.89924,-1.92255,35.0444,101.141,32.3657,55.5572,36.0924,32.4816,33.7939,35.0683,94.6405,-2.1893,-0.775487,0,100,0,0,50,44.3898,0,2.96232,2.99819,8.93773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1710,02:36:31.160,45.9609,-13.1657,-8.96094,-0.986793,-1.31335,52.1901,50.346,-1.52896,-1.44298,-1.89924,-1.92255,34.7044,101.141,32.3657,55.6572,36.0924,32.4816,33.7939,34.6183,94.6405,-2.1893,-0.775487,0,100,0,0,50,44.6898,0,2.96232,2.99819,8.84773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1711,02:36:41.160,45.9609,-13.1657,-9.05094,-1.08679,-1.31335,52.1901,50.866,-1.52896,-1.44298,-1.89924,-1.92255,35.3144,101.251,32.4657,55.7772,36.0924,32.4816,33.7939,34.6983,94.6405,-2.1893,-0.775487,0,100,0,0,50,44.8998,0,2.96232,2.99819,8.93773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1712,02:36:51.160,45.9609,-13.1657,-8.95094,-1.08679,-1.31335,52.1901,50.386,-1.52896,-1.44298,-1.89924,-1.92255,35.1182,101.381,32.4657,55.7772,36.0924,32.4816,33.7939,34.4783,94.5305,-2.1893,-0.775487,0,100,0,0,50,45.1998,0,2.96232,2.99819,9.04773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1713,02:37:01.160,45.9609,-13.2657,-8.46094,-1.08679,-1.31335,52.1901,50.406,-1.52896,-1.44298,-1.89924,-1.92255,34.8582,101.281,32.4657,55.7772,36.0924,32.4816,33.7939,34.1883,94.5305,-2.1893,-0.775487,0,100,0,0,50,45.3998,0,2.96232,2.99819,8.84773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1714,02:37:11.160,45.9609,-13.2657,-8.35094,-1.08679,-1.31335,52.1901,50.416,-1.52896,-1.44298,-1.89924,-1.92255,34.7782,101.071,32.4657,55.7772,36.0924,32.5816,33.7939,34.3483,94.5305,-2.1893,-0.775487,0,100,0,0,50,45.7098,0,2.96232,2.99819,8.84773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1715,02:37:21.160,45.9609,-13.2657,-8.87094,-1.08679,-1.31335,52.1901,50.546,-1.52896,-1.44298,-1.89924,-1.92255,34.5382,101.071,32.4657,55.7772,36.0924,32.5816,33.7939,35.3183,94.4305,-2.1893,-0.775487,0,100,0,0,50,45.9098,0,2.96232,2.99819,8.84773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1716,02:37:31.160,45.9609,-13.3757,-9.16094,-1.08679,-1.31335,52.1901,50.756,-1.52896,-1.44298,-1.89924,-1.92255,34.7382,101.071,32.4657,55.6772,36.0924,32.5816,33.7939,34.8083,94.5205,-2.1893,-0.775487,0,100,0,0,50,46.2198,0,2.96232,2.99819,8.84773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
