Row,Time,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Booster Heat Ex Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 1 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 2 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 3,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 4,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Flow LPM,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Pre-Booster Heat Ex Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Relative Humidity,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Ext Fan Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Pump P1 Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V1 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V2 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V3 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V4 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V5 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP COP,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Electrical Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Heat Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Cooling HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Ext Fan Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Tray Heater Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Water Isolators Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.1 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.2 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P4 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P5 Status
1717,02:37:41.160,45.9609,-13.3757,-9.45094,-1.08679,-1.31335,52.1901,51.0383,-1.62896,-1.54298,-1.89924,-1.92255,35.0982,101.381,32.4657,55.5772,36.0924,32.5816,33.7939,34.6283,94.4305,-2.1893,-0.775487,0,100,0,0,50,46.5198,0,2.96232,2.99819,8.84773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1718,02:37:51.160,45.9609,-13.3757,-9.29094,-1.18679,-1.31335,52.1901,50.3283,-1.62896,-1.54298,-1.99924,-1.92255,34.6082,101.271,32.4657,55.6672,36.1924,32.4916,33.7939,34.7283,94.3205,-2.1893,-0.775487,0,100,0,0,50,46.7298,0,2.96232,2.99819,8.84773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1719,02:38:01.160,45.9609,-13.3757,-9.50094,-1.18679,-1.31335,52.1901,50.1983,-1.62896,-1.54298,-1.99924,-1.92255,34.7682,101.271,32.5657,55.7772,36.1924,32.3916,33.7939,34.9883,94.2205,-2.1893,-0.775487,0,100,0,0,50,46.8298,0,2.96232,2.99819,8.84773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1720,02:38:11.160,45.9609,-13.4757,-9.29094,-1.18679,-1.31335,52.0801,50.8583,-1.62896,-1.54298,-1.99924,-1.92255,34.4482,101.041,32.5657,55.8872,36.1924,32.3916,33.7939,34.7483,94.2205,-2.2893,-0.775487,0,100,0,0,50,47.0398,0,2.96232,2.99819,8.84773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1721,02:38:21.160,45.9609,-13.4757,-9.11094,-1.18679,-1.41335,52.0801,51.0783,-1.62896,-1.54298,-1.99924,-1.92255,35.0382,101.041,32.5657,55.8872,36.1924,32.3916,33.8939,34.8483,94.2205,-2.2893,-0.775487,0,100,0,0,50,47.2398,0,2.96232,2.99819,9.04773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1722,02:38:31.160,45.9609,-13.4757,-8.88094,-1.18679,-1.41335,52.0801,51.2583,-1.62896,-1.54298,-1.99924,-1.92255,34.9082,101.241,32.5657,55.7872,36.1924,32.3916,33.8939,34.4083,94.2205,-2.2893,-0.775487,0,100,0,0,50,47.5398,0,2.96232,2.99819,9.04773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1723,02:38:41.160,45.9609,-13.5757,-8.83094,-1.18679,-1.41335,52.0801,50.5283,-1.62896,-1.54298,-1.99924,-1.92255,34.7082,101.351,32.5657,55.6572,36.1924,32.2916,33.8939,34.2883,94.1205,-2.2893,-0.875487,0,100,0,0,50,47.7398,0,2.96232,2.99819,9.04773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1724,02:38:51.160,45.9609,-13.5757,-9.47094,-1.18679,-1.41335,52.0801,50.2983,-1.62896,-1.54298,-1.99924,-1.92255,34.9982,101.241,32.5657,55.6572,36.1924,32.2916,33.8939,34.4783,94.1205,-2.2893,-0.875487,0,100,0,0,50,47.9498,0,2.96232,2.99819,9.03773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1725,02:39:01.160,45.9609,-13.6757,-9.04094,-1.09679,-1.41335,52.0801,50.3983,-1.62896,-1.54298,-1.99924,-2.02255,34.6982,101.341,32.5657,55.7572,36.1924,32.2916,33.8939,34.3083,94.1205,-2.2893,-0.875487,0,100,0,0,50,48.1498,0,2.96232,2.99819,8.94773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1726,02:39:11.160,45.9609,-13.6757,-9.16094,-1.09679,-1.41335,52.0801,50.5183,-1.62896,-1.54298,-1.99924,-2.02255,35.1182,101.341,32.5657,55.8672,36.1924,32.1916,33.8939,34.8283,94.1205,-2.2893,-0.875487,0,100,0,0,50,48.3598,0,3.06232,2.99819,9.13773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1727,02:39:21.160,45.9609,-13.6757,-8.82094,-1.09679,-1.41335,52.0801,51.8483,-1.62896,-1.54298,-1.99924,-2.02255,35.0482,101.341,32.4757,55.9772,36.1924,32.1916,33.8939,34.7683,94.1005,-2.2893,-0.875487,0,100,0,0,50,48.4598,0,3.06232,2.99819,9.13773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1728,02:39:31.160,45.9609,-13.6757,-9.5374,-1.09679,-1.41335,52.0801,50.6983,-1.62896,-1.54298,-1.99924,-2.02255,34.2752,101.351,32.4757,55.7772,36.1924,32.1916,33.8939,34.5783,94.1005,-2.2893,-0.875487,0,100,0,0,50,48.6598,0,2.97232,2.99819,8.93773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1729,02:39:41.160,45.9609,-13.6757,-9.3874,-1.09679,-1.41335,52.0801,50.4883,-1.62896,-1.54298,-1.99924,-2.02255,34.3652,101.221,32.3757,55.7772,36.1924,32.1916,33.8939,34.5939,94.1005,-2.2893,-0.875487,0,100,0,0,50,48.8598,0,2.97232,2.99819,9.03773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1730,02:39:51.160,45.9609,-13.6757,-9.0574,-1.09679,-1.41335,52.0801,50.4683,-1.62896,-1.54298,-1.99924,-2.02255,35.1652,101.221,32.3757,55.7772,36.1024,32.1916,33.9939,35.1239,94.2105,-2.2893,-0.875487,0,100,0,0,50,49.0598,0,3.07232,2.99819,9.24773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1731,02:40:01.160,45.9609,-13.6757,-9.7074,-1.09679,-1.41335,52.0801,50.7983,-1.62896,-1.54298,-1.99924,-2.02255,34.8152,101.001,32.3757,55.9772,36.1024,32.0916,33.9939,34.6039,94.2105,-2.2893,-0.875487,0,100,0,0,50,49.1698,0,2.98232,2.99819,9.13773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1732,02:40:11.160,45.9609,-13.7757,-9.1374,-1.09679,-1.51335,52.0801,50.5483,-1.62896,-1.54298,-1.99924,-2.02255,34.9352,101.101,32.2757,56.0872,36.0024,31.9816,33.9939,34.6939,94.2105,-2.2893,-0.875487,0,100,0,0,50,49.2698,0,2.98232,2.99819,9.13773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1733,02:40:21.160,45.9609,-13.7757,-9.0574,-1.09679,-1.51335,52.0801,50.5183,-1.62896,-1.54298,-1.99924,-2.02255,34.9252,101.317,32.2757,55.9872,36.0024,31.9816,33.9939,34.5739,94.1205,-2.2893,-0.875487,0,100,0,0,50,49.4698,0,2.98232,2.99819,9.02773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1734,02:40:31.160,45.9609,-13.8757,-9.2174,-1.09679,-1.51335,52.0801,50.4083,-1.62896,-1.54298,-1.99924,-2.02255,34.8052,101.227,32.2757,56.0772,36.0024,31.9816,33.9939,34.7839,94.1205,-2.2893,-0.875487,0,100,0,0,50,49.5798,0,2.98232,2.99819,9.02773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1735,02:40:41.160,45.9609,-13.8757,-9.3774,-1.09679,-1.51335,52.0801,50.4583,-1.62896,-1.54298,-1.99924,-2.02255,34.4552,101.117,32.2757,55.9872,36.0024,31.9816,33.9939,34.7639,94.1205,-2.2893,-0.875487,0,100,0,0,50,49.7798,0,2.98232,2.99819,9.11773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1736,02:40:51.160,45.9609,-13.9757,-9.2574,-1.09679,-1.51335,52.0801,50.2083,-1.62896,-1.54298,-1.99924,-2.02255,34.5552,101.087,32.1757,55.9872,36.0024,31.8816,33.9939,34.6139,94.1205,-2.2893,-0.875487,0,100,0,0,50,49.7798,0,2.98232,2.99819,9.11773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1737,02:41:01.160,45.9609,-13.8857,-9.8974,-1.18679,-1.51335,52.0801,50.3283,-1.62896,-1.54298,-1.99924,-2.02255,34.5452,101.177,32.1757,55.8772,35.9024,31.8816,33.9939,34.6439,94.1205,-2.2893,-0.875487,0,100,0,0,50,49.7798,0,2.98232,2.99819,9.02773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1738,02:41:11.160,45.9609,-13.8857,-9.3374,-1.18679,-1.51335,52.0801,50.6483,-1.62896,-1.54298,-1.99924,-2.02255,34.8652,101.177,32.1757,55.9872,35.9024,31.7816,33.9939,34.6539,94.1205,-2.2893,-0.875487,0,100,0,0,50,49.7798,0,2.98232,2.99819,9.02773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1739,02:41:21.160,45.9609,-13.9757,-9.8774,-1.18679,-1.51335,52.0801,50.2483,-1.62896,-1.64298,-2.09924,-2.02255,34.5152,101.287,32.0757,55.9872,35.9024,31.7816,33.9939,34.3939,94.1205,-2.2893,-0.875487,0,100,0,0,50,49.7798,0,2.98232,2.99819,9.11773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1740,02:41:31.160,45.9609,-14.0757,-9.6274,-1.18679,-1.51335,52.0801,50.3383,-1.62896,-1.64298,-2.09924,-2.02255,34.5852,101.287,32.0757,56.0872,35.8024,31.7816,33.9939,34.7539,94.1205,-2.2893,-0.875487,0,100,0,0,50,49.7798,0,2.98232,2.99819,9.11773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1741,02:41:41.160,45.8609,-14.0757,-9.3274,-1.18679,-1.51335,52.0801,50.3383,-1.72896,-1.64298,-2.09924,-2.02255,34.6052,101.497,31.9757,55.9972,35.8024,31.7816,33.9939,34.6239,94.1205,-2.2893,-0.875487,0,100,0,0,50,49.7798,0,2.98232,2.99819,9.11773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1742,02:41:51.160,45.8609,-14.0757,-9.77474,-1.18679,-1.51335,52.0801,50.5783,-1.72896,-1.64298,-2.09924,-2.02255,34.7552,101.497,31.9757,55.9972,35.7024,31.7816,33.9939,35.0139,94.1205,-2.2893,-0.875487,0,100,0,0,50,49.7798,0,2.98232,2.99819,9.02773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1743,02:42:01.160,45.8609,-14.0757,-9.78474,-1.18679,-1.51335,52.0801,50.5816,-1.72896,-1.64298,-2.09924,-2.02255,34.7952,101.507,31.9757,55.9972,35.7024,31.7816,33.9939,34.7439,94.1205,-2.2893,-0.875487,0,100,0,0,50,49.7798,0,2.98232,2.99819,9.02773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1744,02:42:11.160,45.8609,-14.1757,-9.90474,-1.18679,-1.51335,52.0801,50.3616,-1.72896,-1.64298,-2.09924,-2.02255,34.7552,101.397,31.9757,55.9972,35.7024,31.8716,33.9939,34.7839,94.1205,-2.2893,-0.875487,0,100,0,0,50,49.7798,0,2.98232,2.99819,9.02773,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1745,02:42:21.160,45.8609,-14.0857,-9.67474,-1.18679,-1.51335,52.0801,50.8516,-1.72896,-1.64298,-2.09924,-2.02255,34.3706,101.407,31.9757,55.7872,35.7024,31.8716,33.9939,34.7339,94.1205,-2.2893,-0.875487,0,100,0,0,50,49.7798,0,2.98232,2.99819,8.91872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1746,02:42:31.160,45.8609,-14.1857,-9.93474,-1.18679,-1.61335,52.0801,49.9116,-1.72896,-1.64298,-2.09924,-2.12255,34.6906,101.407,31.9757,55.8772,35.7024,31.8716,34.0939,34.6139,94.1205,-2.2893,-0.875487,0,100,0,0,50,49.7798,0,2.98232,2.99819,8.91872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1747,02:42:41.160,45.8609,-14.1857,-9.66474,-1.28679,-1.61335,52.0801,50.2716,-1.72896,-1.64298,-2.09924,-2.12255,34.7406,101.317,31.9757,55.8772,35.7024,31.8716,34.0939,34.8139,94.1205,-2.2893,-0.875487,0,100,0,0,50,49.7798,0,2.98232,2.99819,8.91872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1748,02:42:51.160,45.8609,-14.1857,-9.43474,-1.28679,-1.61335,52.0801,50.3316,-1.72896,-1.64298,-2.09924,-2.12255,34.7406,101.107,31.9757,55.9872,35.7024,31.8716,34.0939,34.6339,94.2105,-2.2893,-0.875487,0,100,0,0,50,49.7798,0,2.98232,2.99819,8.91872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1749,02:43:01.160,45.8609,-14.2857,-9.19474,-1.28679,-1.61335,52.0801,50.2916,-1.72896,-1.64298,-2.09924,-2.12255,34.6606,101.107,31.9757,55.8826,35.7024,31.8716,34.0939,35.3639,94.2105,-2.2893,-0.875487,0,100,0,0,50,49.7798,0,2.98232,2.99819,8.91872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1750,02:43:11.160,45.8609,-14.2857,-9.97474,-1.28679,-1.61335,52.0801,50.9916,-1.72896,-1.64298,-2.09924,-2.12255,34.9106,101.117,31.9757,56.0826,35.7024,31.8716,34.0939,36.0539,94.3105,-2.2893,-0.875487,0,100,0,0,50,49.7798,0,2.98232,2.99819,8.91872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1751,02:43:21.160,45.8609,-14.2857,-9.91474,-1.19679,-1.61335,52.0801,50.5516,-1.72896,-1.64298,-2.09924,-2.12255,34.9006,101.217,31.9757,56.1026,35.7024,31.8716,34.0939,34.9539,94.3105,-2.2893,-0.975487,0,100,0,0,50,49.7798,0,2.98232,2.99819,8.91872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1752,02:43:31.160,45.8609,-14.2857,-10.0947,-1.19679,-1.61335,52.0801,50.7616,-1.72896,-1.64298,-2.09924,-2.12255,34.8106,101.217,31.9757,56.2026,35.7024,31.9716,34.0939,34.5239,94.3105,-2.2893,-0.975487,0,100,0,0,50,49.7798,0,2.98232,2.99819,8.91872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1753,02:43:41.160,45.8609,-14.3857,-9.84474,-1.19679,-1.61335,52.0801,50.4716,-1.72896,-1.64298,-2.09924,-2.12255,34.4206,101.327,31.9757,56.1026,35.7024,31.9716,34.0939,34.5439,94.2186,-2.2893,-0.975487,0,100,0,0,50,49.7798,0,2.98232,2.99819,8.81872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1754,02:43:51.160,45.8609,-14.3857,-10.0847,-1.19679,-1.61335,52.0801,50.4716,-1.72896,-1.64298,-2.09924,-2.12255,35.2606,101.327,31.9757,56.2026,35.7024,31.9716,34.0939,34.9039,94.2186,-2.2893,-0.975487,0,100,0,0,50,49.7798,0,2.98232,2.99819,8.91872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1755,02:44:01.160,45.8609,-14.3857,-10.0947,-1.19679,-1.61335,52.0801,50.2616,-1.72896,-1.64298,-2.09924,-2.12255,35.0806,101.447,31.9757,56.3026,35.7024,31.9716,34.0939,34.7439,94.2186,-2.2893,-0.975487,0,100,0,0,50,49.7798,0,2.98232,2.99819,8.92872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1756,02:44:11.160,45.8609,-14.3857,-9.74474,-1.19679,-1.61335,52.0801,50.5816,-1.72896,-1.64298,-2.09924,-2.12255,34.3306,101.467,31.9757,56.2126,35.7024,31.9716,34.0939,34.994,94.2186,-2.2893,-0.975487,0,100,0,0,50,49.7798,0,2.87232,2.99819,8.81872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1757,02:44:21.160,45.8609,-14.3857,-9.64474,-1.19679,-1.61335,52.0801,50.2816,-1.72896,-1.64298,-2.09924,-2.12255,34.3306,101.447,31.9757,56.2126,35.7024,31.9716,34.0939,34.594,94.2186,-2.2893,-0.975487,0,100,0,0,50,49.8798,0,2.87232,2.99819,8.68872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1758,02:44:31.160,45.8609,-14.4857,-10.1747,-1.19679,-1.61335,52.0801,50.3016,-1.72896,-1.64298,-2.09924,-2.12255,34.9706,101.347,31.9757,56.0026,35.7024,31.9716,34.0939,34.734,94.2186,-2.2893,-0.975487,0,100,0,0,50,49.8798,0,2.87232,2.99819,8.88872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1759,02:44:41.160,45.8609,-14.4857,-10.1947,-1.19679,-1.61335,52.0801,50.2316,-1.72896,-1.64298,-2.09924,-2.12255,34.8506,101.337,31.9757,56.0926,35.7024,31.9716,34.0939,35.104,94.2186,-2.3893,-0.975487,0,100,0,0,50,49.8798,0,2.87232,2.99819,8.88872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1760,02:44:51.160,45.8609,-14.5857,-10.1847,-1.28679,-1.61335,52.0801,50.7316,-1.72896,-1.64298,-2.09924,-2.12255,34.7906,101.347,31.9757,56.0926,35.7024,32.0716,34.0939,34.894,94.2186,-2.3893,-0.975487,0,100,0,0,50,49.9798,0,2.87232,2.99819,8.88872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1761,02:45:01.160,45.8609,-14.5857,-9.97405,-1.28679,-1.61335,52.0801,49.9916,-1.72896,-1.64298,-2.09924,-2.12255,34.4914,101.347,31.9757,56.0926,35.7024,31.9816,34.0939,34.764,94.1186,-2.3893,-0.975487,0,100,0,0,50,49.9798,0,2.87232,2.99819,8.77872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1762,02:45:11.160,45.8609,-14.4957,-10.1741,-1.28679,-1.61335,52.0801,50.0916,-1.72896,-1.64298,-2.09924,-2.12255,34.3514,101.547,31.9757,56.2126,35.7024,31.9816,34.0939,34.704,94.1186,-2.3893,-0.975487,0,100,0,0,50,50.0798,0,2.87232,2.99819,8.76872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1763,02:45:21.160,45.8609,-14.4957,-9.99405,-1.28679,-1.61335,52.0801,50.3416,-1.72896,-1.64298,-2.09924,-2.12255,34.3914,101.647,32.0657,56.3226,35.7024,32.0716,34.0939,34.684,94.1186,-2.3893,-0.975487,0,100,0,0,50,50.0798,0,2.87232,2.99819,8.76872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1764,02:45:31.160,45.8609,-14.3957,-10.5241,-1.28679,-1.61335,52.0801,50.2416,-1.72896,-1.64298,-2.09924,-2.12255,35.0214,101.557,32.0657,56.3226,35.7024,32.0716,34.1939,34.734,94.1186,-2.3893,-0.975487,0,100,0,0,50,50.0798,0,2.87232,2.99819,8.76872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1765,02:45:41.160,45.8609,-14.2957,-10.4241,-1.28679,-1.61335,51.9801,50.4416,-1.72896,-1.64298,-2.09924,-2.12255,34.5714,101.457,32.0657,56.3226,35.7024,32.0716,34.1939,34.654,94.1186,-2.3893,-0.975487,0,100,0,0,50,50.1798,0,2.87232,2.99819,8.76872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1766,02:45:51.160,45.8609,-14.1957,-10.3741,-1.28679,-1.61335,51.9801,50.4116,-1.72896,-1.64298,-2.09924,-2.12255,34.7814,101.137,32.0657,56.2026,35.7024,32.0716,34.1939,34.834,94.1186,-2.3893,-0.975487,0,100,0,0,50,50.1798,0,2.87232,2.99819,8.76872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1767,02:46:01.160,45.8609,-14.1957,-9.98405,-1.28679,-1.61335,51.9801,50.4116,-1.72896,-1.64298,-2.19924,-2.12255,34.9114,101.127,32.0657,56.2026,35.7024,32.0716,34.1939,34.624,94.1186,-2.3893,-0.975487,0,100,0,0,50,50.2798,0,2.87232,2.99819,8.76872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1768,02:46:11.160,45.8609,-14.0957,-10.2841,-1.28679,-1.61335,51.9801,50.1916,-1.72896,-1.64298,-2.19924,-2.12255,35.0014,101.237,32.0657,56.1926,35.7024,32.0716,34.1939,35.084,94.1086,-2.3893,-0.975487,0,100,0,0,50,50.3798,0,2.97232,2.99819,8.86872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1769,02:46:21.160,45.8609,-14.0957,-10.2841,-1.28679,-1.61335,51.9801,50.2536,-1.72896,-1.64298,-2.19924,-2.12255,34.8914,101.347,32.0657,56.2126,35.7024,32.1816,34.1939,34.544,94.1086,-2.3893,-0.975487,0,100,0,0,50,50.3798,0,2.97232,2.99819,8.86872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1770,02:46:31.160,45.8609,-13.9957,-10.3341,-1.28679,-1.61335,51.9801,50.6936,-1.72896,-1.64298,-2.19924,-2.12255,35.1114,101.347,32.0657,56.2126,35.7924,32.1816,34.1939,35.154,94.1086,-2.3893,-0.975487,0,100,0,0,50,50.4798,0,2.97232,2.99819,8.86872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1771,02:46:41.160,45.8609,-13.9957,-10.5041,-1.28679,-1.61335,51.9801,50.4836,-1.72896,-1.64298,-2.19924,-2.12255,34.9714,101.157,32.1657,56.2126,35.7924,32.1816,34.1939,34.724,94.1086,-2.3893,-0.975487,0,100,0,0,50,50.5798,0,2.97232,2.99819,8.86872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1772,02:46:51.160,45.8609,-13.8957,-10.3841,-1.28679,-1.61335,51.9801,50.2536,-1.72896,-1.64298,-2.19924,-2.12255,35.0914,101.257,32.1657,56.3026,35.7924,32.1816,34.1939,34.864,94.1086,-2.3893,-0.975487,0,100,0,0,50,50.6898,0,2.97232,2.99819,8.86872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1773,02:47:01.160,45.8609,-13.7957,-10.5841,-1.28679,-1.61335,51.9801,50.2436,-1.72896,-1.64298,-2.19924,-2.12255,34.5614,101.367,32.1657,56.3026,35.7924,32.0816,34.1939,34.854,94.1086,-2.3893,-0.975487,0,100,0,0,50,50.6898,0,2.87232,2.99819,8.77872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1774,02:47:11.160,45.8609,-13.7957,-10.3241,-1.28679,-1.61335,51.9801,50.3436,-1.72896,-1.64298,-2.19924,-2.22255,34.3714,101.367,32.1657,56.2026,35.7924,32.0816,34.1939,34.754,94.1086,-2.3893,-0.975487,0,100,0,0,50,50.6898,0,2.87232,2.99819,8.66872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1775,02:47:21.160,45.8609,-13.7957,-10.3141,-1.28679,-1.61335,51.9801,50.8436,-1.83896,-1.64298,-2.19924,-2.22255,35.1714,101.257,32.1657,56.0926,35.7924,31.9816,34.1939,35.124,94.1086,-2.3893,-0.975487,0,100,0,0,50,50.6898,0,2.97232,2.99819,8.86872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1776,02:47:31.160,45.8609,-13.6957,-10.4641,-1.28679,-1.61335,51.9801,50.2636,-1.83896,-1.64298,-2.19924,-2.22255,34.9214,101.257,32.1657,56.0926,35.7924,31.9816,34.1939,34.594,94.1086,-2.4893,-0.975487,0,100,0,0,50,50.6898,0,2.97232,2.99819,8.86872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1777,02:47:41.160,45.8609,-13.6957,-10.3541,-1.28679,-1.61335,51.9801,50.4936,-1.83896,-1.64298,-2.19924,-2.22255,34.5714,101.137,32.1657,56.0926,35.7924,31.9816,34.1939,34.834,94.0186,-2.4893,-0.975487,0,100,0,0,50,50.6898,0,2.97232,2.99819,8.97872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1778,02:47:51.160,45.8609,-13.6957,-10.3441,-1.28679,-1.71335,51.9801,50.5736,-1.83896,-1.64298,-2.19924,-2.22255,34.6814,101.327,32.1657,56.0926,35.7924,32.0716,34.1939,34.844,94.0186,-2.4893,-0.975487,0,100,0,0,50,50.7898,0,2.97232,2.99819,8.87872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1779,02:48:01.160,45.8609,-13.6957,-10.4441,-1.28679,-1.71335,51.9801,50.2636,-1.83896,-1.64298,-2.19924,-2.22255,34.2579,101.437,32.1657,55.9826,35.7924,32.0716,34.1939,34.634,94.0186,-2.4893,-0.975487,0,100,0,0,50,50.8898,0,2.97232,2.99819,8.76872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1780,02:48:11.160,45.8609,-13.6957,-10.3441,-1.28679,-1.71335,51.9801,50.4836,-1.83896,-1.74298,-2.19924,-2.22255,34.7079,101.227,32.1657,56.0926,35.7924,32.0716,34.1939,34.844,94.0186,-2.4893,-0.975487,0,100,0,0,50,50.8898,0,2.86232,2.99819,8.76872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1781,02:48:21.160,45.8609,-13.5857,-10.4541,-1.28679,-1.71335,51.9801,51.0236,-1.83896,-1.74298,-2.19924,-2.22255,34.8379,101.127,32.1657,56.0926,35.7924,32.0716,34.1939,34.844,94.0586,-2.4893,-0.975487,0,100,0,0,50,50.9898,0,2.86232,2.99819,8.86872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1782,02:48:31.160,45.8609,-13.5857,-10.6741,-1.28679,-1.71335,51.9801,50.3136,-1.83896,-1.74298,-2.19924,-2.22255,34.9579,100.927,32.1657,56.1926,35.7924,32.0716,34.1939,34.744,93.8286,-2.4893,-0.975487,0,100,0,0,50,51.1017,0,2.95232,2.99819,8.86872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1783,02:48:41.160,45.8609,-13.4857,-10.5641,-1.28679,-1.71335,51.9801,50.2136,-1.83896,-1.74298,-2.19924,-2.22255,34.5179,101.027,32.1657,56.1026,35.7924,32.0716,34.1939,34.744,93.8286,-2.4893,-0.975487,0,100,0,0,50,51.2017,0,2.86232,2.99819,8.77872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1784,02:48:51.160,45.8609,-13.4857,-10.5641,-1.28679,-1.71335,51.9801,50.2036,-1.83896,-1.74298,-2.19924,-2.22255,34.1679,101.377,32.1657,56.1026,35.7924,32.0716,34.1939,34.844,93.8286,-2.4893,-0.975487,0,100,0,0,50,51.3017,0,2.86232,2.99819,8.67872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1785,02:49:01.160,45.8609,-13.4857,-10.4794,-1.28679,-1.71335,51.9801,50.0636,-1.83896,-1.74298,-2.19924,-2.22255,34.8779,101.507,32.1657,55.9926,35.7924,32.0716,34.1939,34.944,93.8286,-2.4893,-0.975487,0,100,0,0,50,51.3017,0,2.86232,2.99819,8.80872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1786,02:49:11.160,45.8609,-13.4857,-10.1894,-1.28679,-1.71335,51.9801,50.9936,-1.83896,-1.74298,-2.29924,-2.22255,34.9679,101.607,32.1657,55.9926,35.7924,32.0716,34.1939,34.914,93.8286,-2.4893,-1.07549,0,100,0,0,50,51.4017,0,2.86232,2.99819,8.91872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1787,02:49:21.160,45.8609,-13.4857,-10.2394,-1.28679,-1.71335,51.9801,50.3636,-1.93896,-1.74298,-2.29924,-2.22255,34.5979,101.717,32.1657,55.9926,35.7924,32.0716,34.1939,34.8658,93.8286,-2.4893,-1.07549,0,100,0,0,50,51.4017,0,2.86232,2.99819,8.71872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1788,02:49:31.160,45.8609,-13.3857,-10.3394,-1.28679,-1.71335,51.9801,50.9336,-1.93896,-1.74298,-2.29924,-2.22255,34.4979,101.827,32.1657,55.9926,35.7924,31.9816,34.1939,35.2758,93.8286,-2.4893,-1.07549,0,100,0,0,50,51.4017,0,2.86232,2.99819,8.80872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1789,02:49:41.160,45.8609,-13.3857,-10.4394,-1.28679,-1.71335,51.9801,50.0636,-1.93896,-1.74298,-2.29924,-2.32255,34.7579,101.727,32.1657,56.0826,35.7924,31.8816,34.1939,34.8458,93.7186,-2.4893,-1.07549,0,100,0,0,50,51.4017,0,2.86232,2.99819,8.80872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1790,02:49:51.160,45.8609,-13.3857,-10.5394,-1.28679,-1.71335,51.9801,49.9536,-1.93896,-1.74298,-2.29924,-2.32255,34.6679,101.407,32.1657,56.1826,35.7924,31.8816,34.1939,34.7758,93.7186,-2.4893,-1.07549,0,100,0,0,50,51.4017,0,2.86232,2.99819,8.80872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1791,02:50:01.160,45.8609,-13.3857,-11.0594,-1.38679,-1.71335,51.9801,50.4236,-1.93896,-1.74298,-2.29924,-2.32255,34.5479,101.087,32.1657,56.1826,35.7924,31.8816,34.1939,34.7858,93.7186,-2.4893,-1.07549,0,100,0,0,50,51.3117,0,2.86232,2.99819,8.80872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1792,02:50:11.160,45.8609,-13.3857,-10.4194,-1.38679,-1.71335,51.9801,50.4336,-1.93896,-1.74298,-2.29924,-2.32255,34.7679,101.187,32.0757,56.2926,35.7924,31.8816,34.1939,34.7858,93.7186,-2.4893,-1.07549,0,100,0,0,50,51.3117,0,2.96232,2.99819,9.00872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1793,02:50:21.160,45.8609,-13.3857,-10.1694,-1.38679,-1.71335,51.9801,51.0536,-1.93896,-1.74298,-2.29924,-2.32255,35.2079,101.407,32.0757,56.1926,35.7024,31.8816,34.1939,35.1758,93.7186,-2.4893,-1.07549,0,100,0,0,50,51.3117,0,2.96232,2.99819,9.10872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1794,02:50:31.160,45.8609,-13.2857,-10.3494,-1.38679,-1.71335,51.9801,50.9836,-1.93896,-1.74298,-2.29924,-2.32255,34.4879,101.287,31.9757,56.1926,35.7024,31.8816,34.1939,35.0858,93.7186,-2.4893,-1.07549,0,100,0,0,50,51.3117,0,2.96232,2.99819,8.81872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1795,02:50:41.160,45.8609,-13.2857,-10.0594,-1.38679,-1.71335,51.9801,50.7636,-1.93896,-1.74298,-2.29924,-2.32255,34.1879,101.197,31.9757,56.1826,35.7024,31.8816,34.1939,34.7358,93.7186,-2.4893,-1.07549,0,100,0,0,50,51.3117,0,2.87232,2.99819,8.71872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1796,02:50:51.160,45.8609,-13.2857,-10.5594,-1.29679,-1.71335,51.9801,50.2032,-1.93896,-1.84298,-2.29924,-2.32255,34.7379,100.977,31.9757,56.2826,35.5924,31.8816,34.1939,34.8258,93.7186,-2.4893,-1.07549,0,100,0,0,50,51.3117,0,2.96232,2.99819,8.81872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1797,02:51:01.160,45.8609,-13.2857,-10.0994,-1.29679,-1.71335,51.9801,50.1832,-1.93896,-1.84298,-2.29924,-2.32255,34.7579,101.076,31.9757,56.1926,35.5924,31.8816,34.1939,34.9158,93.7186,-2.4893,-1.07549,0,100,0,0,50,51.3117,0,2.96232,2.99819,8.81872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1798,02:51:11.160,45.8609,-13.2857,-10.6094,-1.29679,-1.71335,51.9801,50.2832,-1.93896,-1.84298,-2.29924,-2.32255,34.2537,101.176,31.9757,56.1926,35.5924,31.8816,34.1939,35.0858,93.7186,-2.4893,-1.07549,0,100,0,0,50,51.3117,0,2.96232,2.99819,8.71872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1799,02:51:21.160,45.8609,-13.2857,-10.5094,-1.38679,-1.71335,51.9801,50.7032,-1.93896,-1.84298,-2.29924,-2.32255,34.6237,101.286,31.9757,56.0726,35.5924,31.8816,34.1939,35.3358,93.8086,-2.4893,-1.07549,0,100,0,0,50,51.3117,0,2.87232,2.99819,8.71872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1800,02:51:31.160,45.8609,-13.1857,-10.5494,-1.38679,-1.71335,51.9801,50.2932,-1.93896,-1.84298,-2.29924,-2.32255,34.7437,101.286,31.9757,56.1826,35.5924,31.9716,34.1939,35.0258,93.8086,-2.4893,-1.07549,0,100,0,0,50,51.3117,0,2.87232,2.99819,8.71872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1801,02:51:41.160,45.8609,-13.1857,-10.7394,-1.38679,-1.81335,51.9801,50.0732,-1.93896,-1.84298,-2.29924,-2.32255,34.4437,101.386,31.9757,56.0826,35.5924,31.9716,34.1939,34.9958,93.8086,-2.4893,-1.07549,0,100,0,0,50,51.3117,0,2.87232,2.99819,8.71872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1802,02:51:51.160,45.8609,-13.1857,-10.3794,-1.38679,-1.81335,51.9801,50.2832,-1.93896,-1.84298,-2.29924,-2.32255,34.5137,101.416,31.9757,56.1826,35.5924,31.9716,34.1939,34.6958,93.8086,-2.4893,-1.07549,0,100,0,0,50,51.3117,0,2.87232,2.99819,8.61872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1803,02:52:01.160,45.8609,-13.1857,-10.2994,-1.38679,-1.81335,51.9801,50.3032,-1.93896,-1.84298,-2.29924,-2.32255,34.5837,101.406,31.9757,56.0826,35.5924,31.9716,34.1939,34.7358,93.8086,-2.4893,-1.07549,0,100,0,0,50,51.3117,0,2.87232,2.99819,8.61872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1804,02:52:11.160,45.8609,-13.1857,-10.7326,-1.38679,-1.81335,51.9801,50.4432,-1.93896,-1.84298,-2.29924,-2.32255,34.8237,101.386,31.9757,56.0826,35.5924,31.9716,34.1939,34.7358,93.8086,-2.4893,-1.07549,0,100,0,0,50,51.3117,0,2.87232,2.99819,8.71872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1805,02:52:21.160,45.8609,-13.1857,-10.5826,-1.38679,-1.81335,51.9801,50.6632,-1.93896,-1.84298,-2.29924,-2.32255,34.5237,101.266,31.9757,55.9826,35.5924,31.9716,34.1939,35.272,93.9186,-2.4893,-1.07549,0,100,0,0,50,51.3117,0,2.87232,2.99819,8.61872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1806,02:52:31.160,45.8609,-13.0857,-10.5726,-1.29679,-1.81335,51.9801,50.3232,-1.93896,-1.84298,-2.29924,-2.32255,34.5037,101.266,31.9757,56.0726,35.5924,31.9716,34.1939,34.672,94.0186,-2.4893,-1.07549,0,100,0,0,50,51.3117,0,2.87232,2.99819,8.61872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1807,02:52:41.160,45.8609,-13.0857,-10.3026,-1.29679,-1.81335,51.9801,50.0632,-1.93896,-1.84298,-2.29924,-2.32255,34.7137,101.366,31.9757,56.0826,35.5924,31.9716,34.1939,35.002,94.0186,-2.4893,-1.07549,0,100,0,0,50,51.3117,0,2.87232,2.99819,8.70872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1808,02:52:51.160,45.8609,-12.9857,-10.5426,-1.29679,-1.81335,51.9801,50.3432,-1.93896,-1.84298,-2.29924,-2.32255,34.6737,101.356,31.9757,55.9826,35.5924,31.9716,34.1939,35.002,94.0186,-2.4893,-1.07549,0,100,0,0,50,51.3117,0,2.87232,2.99819,8.70872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1809,02:53:01.160,45.7609,-12.9857,-10.3426,-1.29679,-1.81335,51.9801,50.1732,-1.93896,-1.84298,-2.29924,-2.32255,34.6637,101.366,31.9757,55.9826,35.5924,31.9716,34.1939,34.872,94.1286,-2.4893,-0.985487,0,100,0,0,50,51.3117,0,2.87232,2.99819,8.70872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1810,02:53:11.160,45.7609,-12.9857,-10.5226,-1.29679,-1.81335,51.9801,50.3932,-1.93896,-1.84298,-2.29924,-2.32255,34.8937,101.366,31.9757,56.0726,35.5924,31.9716,34.2939,35.082,94.1286,-2.4893,-0.985487,0,100,0,0,50,51.3117,0,2.87232,2.99819,8.81872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1811,02:53:21.160,45.7609,-12.9857,-9.91255,-1.29679,-1.81335,51.9801,50.1732,-1.93896,-1.84298,-2.29924,-2.32255,34.5337,101.276,31.9757,56.1826,35.5924,31.9716,34.2939,34.482,94.2386,-2.4893,-0.985487,0,100,0,0,50,51.3117,0,2.87232,2.99819,8.71872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1812,02:53:31.160,45.7609,-12.9857,-10.1626,-1.38679,-1.81335,51.9801,50.4432,-1.93896,-1.84298,-2.29924,-2.32255,34.6679,101.156,31.9757,56.2926,35.5924,31.9716,34.2039,34.872,94.2386,-2.4893,-0.985487,0,100,0,0,50,51.3117,0,2.87232,2.99819,8.61872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1813,02:53:41.160,45.7609,-12.9857,-10.4726,-1.38679,-1.81335,51.9801,50.3032,-1.93896,-1.84298,-2.29924,-2.32255,34.5179,101.256,31.9757,56.3026,35.5924,31.9716,34.2039,34.782,94.3386,-2.4893,-0.985487,0,100,0,0,50,51.3117,0,2.87232,2.99819,8.50872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1814,02:53:51.160,45.7609,-12.9857,-10.3226,-1.38679,-1.81335,51.8801,50.4632,-1.93896,-1.84298,-2.29924,-2.32255,34.9479,101.266,31.9757,56.3026,35.5924,32.0716,34.2039,35.142,94.3386,-2.4893,-0.885487,0,100,0,0,50,51.3117,0,2.87232,2.99819,8.61872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1815,02:54:01.160,45.7609,-12.9857,-10.4126,-1.38679,-1.81335,51.8801,50.0432,-1.93896,-1.84298,-2.29924,-2.32255,34.8379,101.266,31.9757,56.2026,35.5924,32.0716,34.2039,35.032,94.4386,-2.4893,-0.885487,0,100,0,0,50,51.3117,0,2.87232,2.99819,8.61872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1816,02:54:11.160,45.7609,-12.8757,-10.6326,-1.38679,-1.81335,51.8801,50.5132,-1.93896,-1.94298,-2.29924,-2.32255,34.7979,101.166,31.9757,56.2026,35.5924,32.0716,34.2039,34.932,94.4386,-2.4893,-0.885487,0,100,0,0,50,51.4017,0,2.87232,2.99819,8.52872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1817,02:54:21.160,45.7609,-12.8757,-10.3226,-1.38679,-1.81335,51.8801,50.4332,-1.93896,-1.94298,-2.29924,-2.32255,34.7179,101.156,31.9757,56.2926,35.5924,32.0716,34.2039,34.792,94.4386,-2.4893,-0.885487,0,100,0,0,50,51.4017,0,2.87232,2.99819,8.52872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1818,02:54:31.160,45.7609,-12.8757,-10.3226,-1.38679,-1.81335,51.8801,50.4732,-1.93896,-1.94298,-2.29924,-2.32255,34.6179,101.386,32.0657,56.2026,35.5924,32.0716,34.2039,34.652,94.5486,-2.4893,-0.885487,0,100,0,0,50,51.5017,0,2.87232,2.99819,8.61872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1819,02:54:41.160,45.7609,-12.8757,-10.2826,-1.38679,-1.81335,51.8801,50.8732,-1.93896,-1.94298,-2.29924,-2.32255,34.5979,101.496,32.0657,56.2026,35.5924,32.0716,34.2039,35.052,94.6486,-2.4893,-0.885487,0,100,0,0,50,51.5017,0,2.87232,2.99819,8.63872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1820,02:54:51.160,45.7609,-12.8757,-10.4526,-1.38679,-1.81335,51.8801,50.1132,-1.93896,-1.94298,-2.29924,-2.32255,34.6679,101.196,32.0657,56.2026,35.5924,32.0716,34.2039,35.242,94.7586,-2.4893,-0.885487,0,100,0,0,50,51.6017,0,2.87232,2.99819,8.63872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1821,02:55:01.160,45.7609,-12.8757,-10.3326,-1.38679,-1.81335,51.8801,50.4732,-1.93896,-1.94298,-2.29924,-2.32255,34.4879,101.196,32.0657,56.2926,35.6924,32.0716,34.2039,35.122,94.7486,-2.4893,-0.885487,0,100,0,0,50,51.7017,0,2.87232,2.99819,8.63872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1822,02:55:11.160,45.7609,-12.8757,-9.90255,-1.38679,-1.81335,51.8801,50.1432,-1.93896,-1.94298,-2.29924,-2.32255,34.7779,101.286,32.0657,56.1926,35.6924,32.0716,34.2039,34.642,94.7486,-2.4893,-0.885487,0,100,0,0,50,51.7017,0,2.87232,2.99819,8.63872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1823,02:55:21.160,45.7609,-12.7757,-10.3126,-1.38679,-1.81335,51.8801,50.4749,-1.93896,-1.94298,-2.29924,-2.32255,34.6879,101.486,32.0657,56.1926,35.6924,32.0716,34.2039,34.672,94.6586,-2.4893,-0.785487,0,100,0,0,50,51.8017,0,2.87232,2.99819,8.63872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1824,02:55:31.160,45.7609,-12.7757,-10.231,-1.38679,-1.81335,51.8801,50.1249,-1.93896,-1.94298,-2.29924,-2.32255,34.6879,101.606,32.0657,56.0826,35.6924,32.0716,34.2039,34.912,94.6586,-2.4893,-0.785487,0,100,0,0,50,51.8017,0,2.87232,2.99819,8.53872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1825,02:55:41.160,45.7609,-12.7757,-10.351,-1.38679,-1.81335,51.8801,50.6249,-1.93896,-1.94298,-2.29924,-2.32255,35.0779,101.506,32.0657,56.1826,35.6924,32.0716,34.2039,34.422,94.6486,-2.4893,-0.785487,0,100,0,0,50,51.9017,0,2.87232,2.99819,8.53872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1826,02:55:51.160,45.7609,-12.7757,-9.90105,-1.38679,-1.81335,51.8801,50.4449,-1.93896,-1.94298,-2.29924,-2.32255,34.6479,101.266,32.0657,56.1826,35.6924,32.0716,34.2039,34.822,94.6486,-2.4893,-0.785487,0,100,0,0,50,52.0117,0,2.87232,2.99819,8.41872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1827,02:56:01.160,45.7609,-12.7757,-10.121,-1.38679,-1.81335,51.8801,50.0949,-1.93896,-1.94298,-2.29924,-2.32255,34.5679,101.156,32.0657,56.2826,35.6024,32.0716,34.2039,35.032,94.6486,-2.4893,-0.785487,0,100,0,0,50,52.1117,0,2.77232,2.99819,8.41872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1828,02:56:11.160,45.7609,-12.6757,-9.96105,-1.38679,-1.81335,51.8801,50.5949,-1.93896,-1.94298,-2.29924,-2.32255,34.6279,101.136,32.0657,56.0826,35.6024,32.1716,34.2039,34.8804,94.5486,-2.4893,-0.785487,0,100,0,0,50,52.1117,0,2.77232,2.99819,8.41872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1829,02:56:21.160,45.7609,-12.6757,-10.351,-1.38679,-1.81335,51.8801,50.4749,-1.93896,-1.94298,-2.29924,-2.32255,34.6779,101.136,32.0657,56.0826,35.6024,32.1716,34.2039,35.1404,94.5486,-2.4893,-0.785487,0,100,0,0,50,52.2117,0,2.77232,2.99819,8.41872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1830,02:56:31.160,45.7609,-12.6757,-9.99105,-1.29679,-1.81335,51.8801,50.3849,-1.93896,-1.94298,-2.29924,-2.32255,34.5379,101.226,32.0657,56.0826,35.6024,32.1716,34.2039,34.8004,94.5486,-2.4893,-0.785487,0,100,0,0,50,52.3117,0,2.77232,2.99819,8.41872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1831,02:56:41.160,45.7609,-12.6757,-10.451,-1.29679,-1.81335,51.8801,50.3249,-1.93896,-1.94298,-2.29924,-2.32255,34.7879,101.326,32.0657,56.1926,35.6024,32.1716,34.2039,34.7604,94.5486,-2.4893,-0.785487,0,100,0,0,50,52.3117,0,2.77232,2.99819,8.51872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1832,02:56:51.160,45.7609,-12.6757,-9.82105,-1.29679,-1.81335,51.8801,50.3049,-1.93896,-1.94298,-2.29924,-2.32255,35.1206,101.326,32.0657,56.0926,35.6924,32.0816,34.2039,34.8304,94.5486,-2.4893,-0.785487,0,100,0,0,50,52.4117,0,2.87232,2.99819,8.72872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1833,02:57:01.160,45.7609,-12.6757,-10.041,-1.38679,-1.81335,51.8801,50.0749,-1.93896,-1.94298,-2.29924,-2.32255,34.8806,101.326,32.0657,56.0926,35.6924,31.9716,34.2039,34.8204,94.6386,-2.4893,-0.785487,0,100,0,0,50,52.4117,0,2.87232,2.99819,8.72872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1834,02:57:11.160,45.7609,-12.6757,-9.95105,-1.38679,-1.81335,51.8801,50.1749,-1.93896,-1.94298,-2.29924,-2.32255,34.9606,101.326,32.0657,56.1926,35.6924,31.9716,34.1039,35.1104,94.6386,-2.4893,-0.785487,0,100,0,0,50,52.4117,0,2.87232,2.99819,8.72872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1835,02:57:21.160,45.6509,-12.5757,-9.73105,-1.38679,-1.81335,51.8801,50.4049,-1.93896,-1.94298,-2.29924,-2.32255,34.7206,101.336,32.1657,56.1926,35.6924,31.9716,34.1039,35.0204,94.6386,-2.4893,-0.785487,0,100,0,0,50,52.4117,0,2.87232,2.99819,8.72872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1836,02:57:31.160,45.6509,-12.5757,-9.85105,-1.38679,-1.81335,51.8801,50.3049,-1.93896,-1.94298,-2.29924,-2.32255,34.6006,101.426,32.1657,56.1926,35.6924,31.9716,34.1039,34.8204,94.6386,-2.4893,-0.785487,0,100,0,0,50,52.5117,0,2.87232,2.99819,8.82872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1837,02:57:41.160,45.6509,-12.5757,-10.391,-1.38679,-1.81335,51.8801,50.4949,-1.93896,-1.94298,-2.29924,-2.32255,34.4506,101.426,32.0757,56.1926,35.6924,31.9716,34.1939,35.2204,94.7486,-2.4893,-0.785487,0,100,0,0,50,52.6117,0,2.87232,2.99819,8.82872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1838,02:57:51.160,45.6509,-12.5757,-9.63105,-1.38679,-1.81335,51.8801,50.3549,-1.93896,-1.94298,-2.29924,-2.32255,34.8106,101.426,32.0757,56.1926,35.6924,31.9716,34.1939,34.6304,94.7486,-2.4893,-0.785487,0,100,0,0,50,52.6117,0,2.87232,2.99819,8.82872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1839,02:58:01.160,45.6509,-12.5757,-10.021,-1.38679,-1.81335,51.8801,50.1549,-1.93896,-1.94298,-2.29924,-2.32255,34.7506,101.436,32.0757,56.3026,35.6924,31.9716,34.1939,34.7304,94.7486,-2.4893,-0.785487,0,100,0,0,50,52.7117,0,2.87232,2.99819,8.72872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1840,02:58:11.160,45.6509,-12.4757,-10.111,-1.38679,-1.81335,51.8801,49.9349,-1.93896,-1.94298,-2.29924,-2.32255,34.3106,101.336,32.0757,56.3026,35.6024,31.9716,34.1939,34.6304,94.7486,-2.4893,-0.785487,0,100,0,0,50,52.7117,0,2.87232,2.99819,8.51872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1841,02:58:21.160,45.6509,-12.4757,-10.051,-1.38679,-1.81335,51.8801,50.2249,-1.93896,-1.94298,-2.29924,-2.32255,34.6706,101.236,32.0757,56.3026,35.6024,31.9716,34.1939,35.2204,94.6586,-2.4893,-0.785487,0,100,0,0,50,52.8117,0,2.87232,2.99819,8.61872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1842,02:58:31.160,45.6509,-12.4757,-9.94105,-1.38679,-1.81335,51.8801,50.2949,-1.93896,-1.94298,-2.29924,-2.32255,34.6606,101.326,32.0757,56.2026,35.6024,31.9716,34.1939,34.8004,94.5386,-2.4893,-0.785487,0,100,0,0,50,52.8117,0,2.87232,2.99819,8.61872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1843,02:58:41.160,45.6509,-12.4757,-10.061,-1.38679,-1.81335,51.8801,50.1849,-1.93896,-1.94298,-2.29924,-2.32255,34.2306,101.236,32.0757,56.1026,35.6024,31.9716,34.1939,34.8604,94.6286,-2.4893,-0.785487,0,100,0,0,50,52.8117,0,2.78232,2.99819,8.50872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1844,02:58:51.160,45.6509,-12.4757,-9.72105,-1.38679,-1.81335,51.8801,50.3649,-1.93896,-1.94298,-2.29924,-2.32255,34.2406,101.236,32.0757,56.0026,35.6024,31.9716,34.1939,34.8904,94.5286,-2.4893,-0.785487,0,100,0,0,50,52.8117,0,2.78232,2.99819,8.39872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1845,02:59:01.160,45.6509,-12.4757,-9.91446,-1.38679,-1.81335,51.8801,50.2349,-1.93896,-1.94298,-2.29924,-2.32255,34.5006,101.026,32.0757,56.0026,35.6024,31.9716,34.1939,34.8704,94.5286,-2.4893,-0.785487,0,100,0,0,50,52.8117,0,2.78232,2.99819,8.48872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1846,02:59:11.160,45.6509,-12.4757,-10.6145,-1.38679,-1.81335,51.8801,49.7849,-1.93896,-1.94298,-2.29924,-2.32255,34.7606,101.246,32.0757,56.0026,35.6024,31.9716,34.1939,34.9704,94.4186,-2.4893,-0.785487,0,100,0,0,50,52.8117,0,2.78232,2.99819,8.48872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1847,02:59:21.160,45.6509,-12.4757,-9.52446,-1.38679,-1.81335,51.8801,50.3749,-1.93896,-1.94298,-2.29924,-2.32255,34.9006,101.156,32.0757,56.0926,35.6024,31.9716,34.1939,34.6204,94.4186,-2.4893,-0.785487,0,100,0,0,50,52.8117,0,2.88232,2.99819,8.59872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1848,02:59:31.160,45.6509,-12.4757,-9.50446,-1.38679,-1.81335,51.8801,50.4949,-1.93896,-1.94298,-2.29924,-2.32255,34.7106,101.046,32.0757,56.0926,35.6024,31.9716,34.1939,34.7704,94.5286,-2.4893,-0.785487,0,100,0,0,50,52.8117,0,2.88232,2.99819,8.59872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1849,02:59:41.160,45.6509,-12.3757,-9.21446,-1.38679,-1.81335,51.8801,50.9449,-1.93896,-1.94298,-2.29924,-2.32255,34.8606,101.046,32.0757,56.2026,35.6024,31.9716,34.1939,34.9804,94.6286,-2.4893,-0.785487,0,100,0,0,50,52.8117,0,2.88232,2.99819,8.59872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1850,02:59:51.160,45.6509,-12.3757,-10.0945,-1.38679,-1.81335,51.8801,50.1922,-1.93896,-1.94298,-2.29924,-2.32255,34.8798,101.146,32.0757,56.2026,35.6024,31.9716,34.1939,35.0104,94.6286,-2.4893,-0.785487,0,100,0,0,50,52.8117,0,2.88232,2.99819,8.60872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1851,03:00:01.160,45.6509,-12.3757,-10.0345,-1.38679,-1.81335,51.8801,50.0522,-1.93896,-2.04298,-2.29924,-2.32255,34.5798,101.276,32.0757,56.2026,35.6024,31.9716,34.1939,34.8604,94.7686,-2.4893,-0.785487,0,100,0,0,50,52.8117,0,2.88232,2.99819,8.60872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1852,03:00:11.160,45.6509,-12.3757,-9.61446,-1.38679,-1.81335,51.8801,50.1522,-1.93896,-2.04298,-2.29924,-2.32255,34.9598,101.276,32.0757,56.2026,35.6024,32.0716,34.1939,34.8504,94.6786,-2.4893,-0.785487,0,100,0,0,50,52.8117,0,2.88232,2.99819,8.50872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1853,03:00:21.160,45.6509,-12.3757,-10.0545,-1.38679,-1.81335,51.8801,50.6522,-1.93896,-2.04298,-2.29924,-2.32255,34.3998,101.376,32.0757,56.3026,35.6024,32.0716,34.1939,34.7204,94.6786,-2.4893,-0.785487,0,100,0,0,50,52.8117,0,2.79232,2.99819,8.50872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1854,03:00:31.160,45.6509,-12.3757,-9.64446,-1.38679,-1.81335,51.8801,50.5422,-1.93896,-2.04298,-2.29924,-2.32255,34.8398,101.376,32.0757,56.3026,35.6024,32.0716,34.1939,34.6004,94.5786,-2.4893,-0.785487,0,100,0,0,50,52.8117,0,2.79232,2.99819,8.49872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1855,03:00:41.160,45.6509,-12.3757,-9.73446,-1.38679,-1.81335,51.8801,50.3922,-1.93896,-2.04298,-2.29924,-2.32255,34.6898,101.256,32.0757,56.2126,35.6024,32.0716,34.1039,34.5834,94.5786,-2.4893,-0.785487,0,100,0,0,50,52.9117,0,2.88232,2.99819,8.52872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1856,03:00:51.160,45.6509,-12.2757,-9.94446,-1.38679,-1.81335,51.8801,50.0822,-1.93896,-2.04298,-2.29924,-2.32255,34.8698,101.156,32.0757,56.2126,35.6024,32.0716,34.1039,34.9534,94.4786,-2.4893,-0.785487,0,100,0,0,50,52.9117,0,2.79232,2.99819,8.52872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1857,03:01:01.160,45.6509,-12.2757,-10.1645,-1.38679,-1.81335,51.8801,50.0922,-1.93896,-2.04298,-2.29924,-2.32255,34.4598,101.286,32.0757,56.2126,35.6024,32.0716,34.1939,34.9834,94.4786,-2.4893,-0.785487,0,100,0,0,50,52.9117,0,2.79232,2.99819,8.41872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1858,03:01:11.160,45.6509,-12.2757,-9.36446,-1.38679,-1.81335,51.8801,49.9322,-1.93896,-2.04298,-2.29924,-2.32255,34.7398,101.286,32.0757,56.2126,35.6024,32.0716,34.1939,34.7334,94.5686,-2.4893,-0.785487,0,100,0,0,50,52.9117,0,2.79232,2.99819,8.51872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1859,03:01:21.160,45.6509,-12.2757,-9.65446,-1.38679,-1.81335,51.8801,50.4122,-1.93896,-2.04298,-2.29924,-2.32255,34.6898,101.396,32.0757,56.3026,35.6024,32.0716,34.1939,34.9834,94.7686,-2.4893,-0.785487,0,100,0,0,50,53.0117,0,2.79232,2.99819,8.41872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1860,03:01:31.160,45.6509,-12.2757,-9.93446,-1.38679,-1.81335,51.8801,50.4422,-1.93896,-2.04298,-2.29924,-2.32255,34.5198,101.296,32.0757,56.3026,35.6024,32.0716,34.1939,35.0034,94.8786,-2.4893,-0.675487,0,100,0,0,50,53.0117,0,2.79232,2.99819,8.51872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1861,03:01:41.160,45.6509,-12.1757,-9.98446,-1.38679,-1.81335,51.8801,50.0522,-1.93896,-2.04298,-2.29924,-2.32255,34.8698,101.396,32.0757,56.2026,35.6024,32.0716,34.1939,35.2534,94.9786,-2.4893,-0.675487,0,100,0,0,50,53.0117,0,2.79232,2.99819,8.51872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1862,03:01:51.160,45.6509,-12.1757,-9.33562,-1.38679,-1.81335,51.8801,49.9422,-1.93896,-2.04298,-2.29924,-2.32255,34.0198,101.286,32.0757,56.2026,35.6024,32.0716,34.1939,34.9434,94.9786,-2.4893,-0.675487,0,100,0,0,50,53.0117,0,2.79232,2.99819,8.41872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1863,03:02:01.160,45.6509,-12.1757,-9.41562,-1.38679,-1.81335,51.8801,50.2622,-1.93896,-2.04298,-2.29924,-2.32255,34.1898,101.276,32.0757,56.2026,35.6024,32.0716,34.1939,35.1934,94.9786,-2.4893,-0.675487,0,100,0,0,50,53.0117,0,2.79232,2.99819,8.41872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1864,03:02:11.160,45.6509,-12.1757,-9.92562,-1.38679,-1.81335,51.8801,50.1122,-1.93896,-2.04298,-2.29924,-2.32255,34.9398,101.276,32.0757,56.2026,35.6024,32.0716,34.1939,34.9334,94.9786,-2.4893,-0.675487,0,100,0,0,50,53.0117,0,2.79232,2.99819,8.50872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1865,03:02:21.160,45.6509,-12.1757,-9.79562,-1.38679,-1.81335,51.8801,50.3922,-1.93896,-2.04298,-2.29924,-2.32255,34.3398,101.266,32.0757,56.3026,35.6024,32.0716,34.1939,34.9134,94.9786,-2.4893,-0.675487,0,100,0,0,50,53.0117,0,2.79232,2.99819,8.41872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1866,03:02:31.160,45.6509,-12.1757,-9.49562,-1.38679,-1.81335,51.7801,50.1222,-1.93896,-2.04298,-2.29924,-2.32255,34.5498,101.266,32.0757,56.3026,35.6024,32.0716,34.1939,34.8134,94.9786,-2.4893,-0.675487,0,100,0,0,50,53.0117,0,2.79232,2.99819,8.41872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1867,03:02:41.160,45.6509,-12.1757,-9.26562,-1.38679,-1.81335,51.7801,50.0422,-1.93896,-2.04298,-2.29924,-2.32255,34.524,101.156,32.0757,56.3026,35.6024,32.0716,34.1939,34.8034,94.9786,-2.4893,-0.575487,0,100,0,0,50,53.1217,0,2.79232,2.99819,8.41872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1868,03:02:51.160,45.6509,-12.0757,-8.99562,-1.48679,-1.81335,51.7801,50.3922,-1.93896,-2.04298,-2.29924,-2.32255,34.244,101.058,32.0757,56.2126,35.6024,32.0716,34.1939,34.8234,94.9786,-2.4893,-0.575487,0,100,0,0,50,53.1217,0,2.79232,2.99819,8.41872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1869,03:03:01.160,45.6509,-12.0757,-9.63562,-1.48679,-1.81335,51.7801,49.8122,-1.93896,-2.04298,-2.29924,-2.32255,34.344,101.168,32.0757,56.2126,35.6024,32.0716,34.1939,34.8634,94.9786,-2.4893,-0.575487,0,100,0,0,50,53.1217,0,2.79232,2.99819,8.41872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1870,03:03:11.160,45.6509,-12.0757,-9.63562,-1.48679,-1.81335,51.7801,50.2122,-1.93896,-2.04298,-2.29924,-2.32255,34.384,101.268,32.0757,56.1026,35.6024,32.0716,34.1939,34.8134,94.8786,-2.4893,-0.575487,0,100,0,0,50,53.1217,0,2.79232,2.99819,8.29872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1871,03:03:21.160,45.6509,-12.0757,-9.48562,-1.48679,-1.81335,51.7801,50.2122,-1.93896,-2.04298,-2.29924,-2.32255,34.494,101.258,32.0757,56.0026,35.6024,31.8716,34.1939,35.0734,94.8786,-2.4893,-0.575487,0,100,0,0,50,53.1217,0,2.79232,2.99819,8.39872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1872,03:03:31.160,45.6509,-12.0757,-9.43562,-1.48679,-1.81335,51.7801,50.3622,-1.93896,-2.04298,-2.29924,-2.32255,34.174,101.158,32.0757,56.1026,35.6024,31.8716,34.1939,35.1234,94.8786,-2.4893,-0.675487,0,100,0,0,50,53.0217,0,2.79232,2.99819,8.30872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1873,03:03:41.160,45.6509,-11.9757,-9.54562,-1.48679,-1.81335,51.7801,50.1422,-1.93896,-2.04298,-2.29924,-2.32255,34.694,100.948,32.0757,56.1026,35.6024,31.8716,34.1939,34.9334,94.8786,-2.4893,-0.675487,0,100,0,0,50,52.9217,0,2.79232,2.99819,8.39872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1874,03:03:51.160,45.6509,-11.9757,-9.68562,-1.48679,-1.81335,51.7801,50.3122,-1.93896,-2.04298,-2.29924,-2.32255,34.104,101.278,32.0757,56.1026,35.6024,31.8716,34.1939,34.9234,94.8786,-2.4893,-0.675487,0,100,0,0,50,52.8217,0,2.79232,2.99819,8.50872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1875,03:04:01.160,45.6509,-11.9757,-8.99562,-1.48679,-1.81335,51.7801,50.2422,-1.93896,-2.04298,-2.29924,-2.32255,34.554,101.488,31.9757,56.1126,35.6024,31.8716,34.1039,35.0034,94.8786,-2.4893,-0.775487,0,100,0,0,50,52.7217,0,2.88232,2.99819,8.71872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1876,03:04:11.160,45.6509,-11.9757,-8.89562,-1.39679,-1.81335,51.7801,50.4622,-1.93896,-2.04298,-2.29924,-2.32255,34.984,101.828,31.9757,55.9026,35.4924,31.8716,34.1039,35.0234,94.7686,-2.4893,-0.775487,0,100,0,0,50,52.6217,0,2.88232,2.99819,8.71872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1877,03:04:21.160,45.6509,-11.9757,-9.73562,-1.39679,-1.81335,51.7801,50.2922,-1.93896,-2.04298,-2.29924,-2.32255,34.134,101.508,31.9757,56.0026,35.4924,31.8716,34.1039,35.3534,94.7986,-2.4893,-0.875487,0,100,0,0,50,52.6217,0,2.79232,2.99819,8.47872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1878,03:04:31.160,45.6509,-11.9757,-9.85562,-1.39679,-1.81335,51.7801,50.117,-1.93896,-2.04298,-2.29924,-2.32255,34.774,101.198,31.8757,56.1026,35.4924,31.8716,34.1039,34.5134,94.7986,-2.4893,-0.875487,0,100,0,0,50,52.5217,0,2.79232,2.99819,8.47872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1879,03:04:41.160,45.6509,-11.9757,-9.60562,-1.39679,-1.81335,51.7801,50.107,-1.93896,-2.04298,-2.29924,-2.32255,34.484,100.988,31.8757,56.2026,35.3924,31.8716,34.1039,34.5834,94.7986,-2.4893,-0.875487,0,100,0,0,50,52.5217,0,2.79232,2.99819,8.48872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1880,03:04:51.160,45.6509,-11.8757,-9.59562,-1.39679,-1.81335,51.7801,50.677,-1.93896,-2.04298,-2.29924,-2.32255,34.604,100.988,31.8757,56.2026,35.3924,31.8716,34.1039,34.6834,94.8886,-2.4893,-0.875487,0,100,0,0,50,52.4217,0,2.79232,2.99819,8.48872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1881,03:05:01.160,45.6509,-11.8757,-9.63562,-1.39679,-1.81335,51.7801,50.007,-1.93896,-1.95298,-2.29924,-2.32255,34.234,101.078,31.8757,56.1026,35.3924,31.8716,34.1039,34.8634,94.8886,-2.4893,-0.875487,0,100,0,0,50,52.4217,0,2.79232,2.99819,8.37872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1882,03:05:11.160,45.6509,-11.8757,-9.34478,-1.48679,-1.81335,51.7801,50.267,-1.93896,-1.95298,-2.29924,-2.32255,34.8189,101.188,31.8757,56.0026,35.3924,31.8716,34.1039,34.8616,94.8886,-2.4893,-0.875487,0,100,0,0,50,52.3217,0,2.79232,2.99819,8.46872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1883,03:05:21.160,45.6509,-11.8757,-9.67478,-1.48679,-1.81335,51.7801,50.267,-1.93896,-1.95298,-2.29924,-2.32255,34.9289,101.178,31.8757,56.0026,35.3924,31.8716,34.1039,35.0716,94.8886,-2.4893,-0.875487,0,100,0,0,50,52.3217,0,2.79232,2.99819,8.46872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1884,03:05:31.160,45.6509,-11.8757,-8.57478,-1.48679,-1.81335,51.7801,49.937,-1.93896,-1.95298,-2.29924,-2.32255,34.3089,101.188,31.8757,56.0026,35.3924,31.8716,34.1039,34.8016,94.7986,-2.4893,-0.875487,0,100,0,0,50,52.2217,0,2.79232,2.99819,8.27872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1885,03:05:41.160,45.6509,-11.8757,-9.17478,-1.48679,-1.81335,51.7801,50.047,-1.93896,-1.95298,-2.29924,-2.32255,34.7189,101.188,31.8757,56.0026,35.3924,31.8716,34.1039,34.8816,94.6986,-2.4893,-0.875487,0,100,0,0,50,52.2217,0,2.79232,2.99819,8.36872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1886,03:05:51.160,45.6509,-11.8757,-8.84478,-1.48679,-1.81335,51.7801,50.087,-1.93896,-1.95298,-2.29924,-2.32255,34.4089,101.188,31.8757,56.0026,35.3924,31.8716,34.1039,34.8016,94.7986,-2.4893,-0.875487,0,100,0,0,50,52.1217,0,2.79232,2.99819,8.36872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1887,03:06:01.160,45.6509,-11.8757,-9.59478,-1.48679,-1.81335,51.7801,49.907,-1.93896,-1.95298,-2.29924,-2.32255,34.6489,101.188,31.8757,56.2026,35.3924,31.8716,34.1039,34.9116,94.6986,-2.4893,-0.875487,0,100,0,0,50,52.0117,0,2.79232,2.99819,8.36872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
