Row,Time,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Booster Heat Ex Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 1 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 2 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 3,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 4,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Flow LPM,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Pre-Booster Heat Ex Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Relative Humidity,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Ext Fan Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Pump P1 Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V1 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V2 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V3 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V4 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V5 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP COP,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Electrical Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Heat Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Cooling HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Ext Fan Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Tray Heater Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Water Isolators Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.1 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.2 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P4 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P5 Status
1888,03:06:11.160,45.6509,-11.7757,-9.49478,-1.48679,-1.81335,51.7801,50.377,-1.93896,-1.95298,-2.29924,-2.32255,34.6489,101.198,31.8757,56.1126,35.2924,31.8716,34.1039,34.5916,94.6886,-2.4893,-0.875487,0,100,0,0,50,51.9117,0,2.79232,2.99819,8.36872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1889,03:06:21.160,45.6509,-11.7757,-9.64478,-1.48679,-1.81335,51.7801,50.407,-1.93896,-1.95298,-2.29924,-2.32255,34.6189,101.198,31.8757,56.1126,35.2924,31.8716,34.1039,34.6916,94.6886,-2.4893,-0.875487,0,100,0,0,50,51.9117,0,2.79232,2.99819,8.36872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1890,03:06:31.160,45.6509,-11.7757,-9.59478,-1.48679,-1.81335,51.7801,50.107,-1.93896,-1.95298,-2.29924,-2.32255,34.4689,101.398,31.8757,55.9126,35.2924,31.8716,34.1039,35.0616,94.5986,-2.4893,-0.875487,0,100,0,0,50,51.8117,0,2.79232,2.99819,8.36872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1891,03:06:41.160,45.6509,-11.7757,-9.09478,-1.48679,-1.81335,51.7801,50.147,-1.93896,-1.95298,-2.29924,-2.32255,34.7889,101.308,31.8757,56.0026,35.2924,31.8716,34.1039,35.0416,94.5986,-2.4893,-0.975487,0,100,0,0,50,51.8117,0,2.79232,2.99819,8.36872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1892,03:06:51.160,45.6509,-11.7757,-9.29478,-1.48679,-1.81335,51.7801,50.267,-1.93896,-1.95298,-2.29924,-2.32255,34.4789,101.398,31.8757,56.0026,35.2924,31.8716,34.1039,34.5916,94.5986,-2.4893,-0.975487,0,100,0,0,50,51.7117,0,2.79232,2.99819,8.26872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1893,03:07:01.160,45.6509,-11.6757,-8.86478,-1.48679,-1.81335,51.7801,50.017,-1.93896,-1.95298,-2.29924,-2.32255,34.5889,101.398,31.8757,56.1126,35.2924,31.8716,34.1039,34.9616,94.4886,-2.4893,-0.975487,0,100,0,0,50,51.6117,0,2.79232,2.99819,8.26872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1894,03:07:11.160,45.6509,-11.6757,-9.44478,-1.48679,-1.81335,51.7801,49.897,-1.93896,-1.95298,-2.29924,-2.32255,34.5289,101.398,31.8757,56.1126,35.2924,31.8716,34.1039,35.5016,94.4886,-2.4893,-1.07549,0,100,0,0,50,51.6117,0,2.79232,2.99819,8.26872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1895,03:07:21.160,45.6509,-11.6757,-9.54478,-1.48679,-1.81335,51.7801,50.017,-1.93896,-2.04298,-2.29924,-2.32255,35.0189,101.167,31.8757,56.2151,35.2924,31.8716,34.1039,35.2016,94.4886,-2.4893,-1.07549,0,100,0,0,50,51.5017,0,2.79232,2.99819,8.36872,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1896,03:07:31.160,45.6509,-11.6757,-9.47478,-1.48679,-1.81335,51.7801,49.807,-1.93896,-2.04298,-2.29924,-2.32255,33.6989,101.077,31.8757,56.3151,35.2924,31.8716,34.1039,34.7816,94.3886,-2.4893,-1.07549,0,100,0,0,50,51.4017,0,2.69232,2.99819,8.03051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1897,03:07:41.160,45.5509,-11.6757,-9.04478,-1.48679,-1.81335,51.7801,49.897,-1.93896,-2.04298,-2.29924,-2.32255,34.3389,101.177,31.8757,56.2251,35.2924,31.8716,34.1039,34.3016,94.3986,-2.5893,-1.07549,0,100,0,0,50,51.4017,0,2.69232,2.99819,8.14051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1898,03:07:51.160,45.5509,-11.6757,-9.40478,-1.48679,-1.81335,51.7801,50.337,-2.03896,-2.04298,-2.29924,-2.32255,34.6089,101.387,31.8757,56.2251,35.2924,31.8716,34.1039,35.0016,94.2886,-2.5893,-1.07549,0,100,0,0,50,51.3017,0,2.69232,2.99819,8.24051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1899,03:08:01.160,45.5509,-11.6757,-9.21478,-1.48679,-1.81335,51.7801,50.087,-2.03896,-2.04298,-2.29924,-2.32255,34.4489,101.407,31.8757,56.0151,35.2924,31.8716,34.1039,34.6616,94.2886,-2.5893,-1.07549,0,100,0,0,50,51.2017,0,2.69232,2.99819,8.15051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1900,03:08:11.160,45.5509,-11.6757,-9.20478,-1.48679,-1.81335,51.7801,49.667,-2.03896,-2.04298,-2.29924,-2.32255,34.6189,101.197,31.8757,56.2151,35.2924,31.8716,34.1039,35.0016,94.1886,-2.5893,-1.07549,0,100,0,0,50,51.1017,0,2.69232,2.99819,8.15051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1901,03:08:21.160,45.5509,-11.6757,-8.82425,-1.48679,-1.81335,51.7801,50.437,-2.03896,-2.04298,-2.29924,-2.32255,34.9329,101.087,31.8757,56.2151,35.2924,31.8716,34.1039,34.8516,94.1886,-2.5893,-1.17549,0,100,0,0,50,51.0017,0,2.69232,2.99819,8.26051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1902,03:08:31.160,45.5509,-11.5657,-8.79425,-1.48679,-1.81335,51.7801,50.172,-2.03896,-2.04298,-2.29924,-2.32255,34.0829,100.987,31.8757,56.4251,35.2924,31.8716,34.1039,34.8716,94.1886,-2.5893,-1.17549,0,100,0,0,50,50.9017,0,2.69232,2.99819,8.03051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1903,03:08:41.160,45.5509,-11.5657,-9.30425,-1.48679,-1.81335,51.7801,50.572,-2.03896,-2.04298,-2.29924,-2.32255,34.7429,101.207,31.8757,56.3251,35.2924,31.8716,34.1039,34.7816,94.1886,-2.5893,-1.17549,0,100,0,0,50,50.7917,0,2.69232,2.99819,8.23051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1904,03:08:51.160,45.5509,-11.5657,-9.32425,-1.48679,-1.81335,51.7801,50.082,-2.03896,-2.04298,-2.29924,-2.32255,34.4829,101.427,31.8757,56.2251,35.2924,31.8716,34.1039,34.9916,94.1886,-2.5893,-1.17549,0,100,0,0,50,50.6917,0,2.69232,2.99819,8.23051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1905,03:09:01.160,45.5509,-11.5657,-8.98425,-1.48679,-1.81335,51.7801,49.872,-2.03896,-2.14298,-2.29924,-2.32255,34.3329,101.217,31.8757,56.1151,35.2924,31.8716,34.1039,35.5616,94.1886,-2.5893,-1.17549,0,100,0,0,50,50.5917,0,2.69232,2.99819,8.13051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1906,03:09:11.160,45.5509,-11.5657,-9.34425,-1.48679,-1.81335,51.7801,50.302,-2.03896,-2.14298,-2.29924,-2.32255,34.3229,101.017,31.8757,56.1151,35.2924,31.8716,34.1939,34.9216,94.1886,-2.5893,-1.17549,0,100,0,0,50,50.5917,0,2.69232,2.99819,8.13051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1907,03:09:21.160,45.5509,-11.5657,-9.12425,-1.48679,-1.81335,51.7801,50.342,-2.03896,-2.14298,-2.29924,-2.32255,34.6529,101.017,31.8757,56.1151,35.2924,31.8716,34.1939,35.2213,94.1886,-2.5893,-1.17549,0,100,0,0,50,50.4917,0,2.69232,2.99819,8.22051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1908,03:09:31.160,45.5509,-11.5657,-9.34425,-1.48679,-1.81335,51.7801,50.492,-2.03896,-2.14298,-2.29924,-2.32255,34.6929,101.017,31.8757,56.1151,35.2924,31.8716,34.1039,34.7913,94.1886,-2.5893,-1.17549,0,100,0,0,50,50.4917,0,2.69232,2.99819,8.22051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1909,03:09:41.160,45.5509,-11.5657,-8.00425,-1.48679,-1.81335,51.7801,49.982,-2.03896,-2.14298,-2.29924,-2.32255,34.6929,101.117,31.8757,56.1151,35.2924,31.9616,34.1039,35.5213,94.1886,-2.5893,-1.08549,0,100,0,0,50,50.4917,0,2.69232,2.99819,8.22051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1910,03:09:51.160,45.5509,-11.5657,-9.04425,-1.48679,-1.81335,51.7801,50.522,-2.03896,-2.14298,-2.29924,-2.32255,34.7129,101.327,31.8757,55.9051,35.2924,31.9616,34.1939,34.5213,94.2886,-2.5893,-1.08549,0,100,0,0,50,50.4917,0,2.69232,2.99819,8.22051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1911,03:10:01.160,45.5509,-11.4657,-9.15425,-1.48679,-1.81335,51.7801,50.132,-2.03896,-2.14298,-2.29924,-2.32255,34.8629,101.437,31.8757,55.9051,35.2924,31.8716,34.1939,34.7913,94.2886,-2.5893,-1.08549,0,100,0,0,50,50.3917,0,2.69232,2.99819,8.22051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1912,03:10:11.160,45.5509,-11.4657,-9.36425,-1.48679,-1.81335,51.7801,50.102,-2.03896,-2.14298,-2.29924,-2.32255,34.1429,101.437,31.8757,55.9951,35.2924,31.9616,34.1939,34.7913,94.3886,-2.5893,-0.985487,0,100,0,0,50,50.3917,0,2.69232,2.99819,8.01051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1913,03:10:21.160,45.5509,-11.4657,-8.87425,-1.48679,-1.81335,51.7801,50.092,-2.03896,-2.14298,-2.29924,-2.32255,34.4729,101.137,31.8757,56.0951,35.2924,31.9616,34.1939,34.9213,94.3886,-2.5893,-0.985487,0,100,0,0,50,50.3917,0,2.69232,2.99819,8.01051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1914,03:10:31.160,45.5509,-11.4657,-8.75425,-1.48679,-1.81335,51.7801,50.412,-2.03896,-2.14298,-2.29924,-2.32255,34.6929,100.917,31.8757,56.1951,35.2924,31.9616,34.1939,34.9613,94.3886,-2.5893,-0.985487,0,100,0,0,50,50.2917,0,2.69232,2.99819,8.11051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1915,03:10:41.160,45.5509,-11.4657,-8.50425,-1.48679,-1.81335,51.7801,50.002,-2.03896,-2.14298,-2.29924,-2.32255,34.8229,101.017,31.8757,56.1051,35.2924,31.9616,34.1939,34.9413,94.3886,-2.5893,-0.885487,0,100,0,0,50,50.2917,0,2.69232,2.99819,8.11051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1916,03:10:51.160,45.5509,-11.4657,-8.92038,-1.48679,-1.81335,51.6801,50.602,-2.03896,-2.14298,-2.29924,-2.32255,34.6329,101.017,31.8757,56.0051,35.2924,31.8716,34.1039,34.4613,94.3886,-2.5893,-0.885487,0,100,0,0,50,50.1917,0,2.69232,2.99819,8.11051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1917,03:11:01.160,45.5509,-11.3657,-9.31038,-1.48679,-1.81335,51.6801,50.022,-2.03896,-2.14298,-2.29924,-2.32255,34.1929,101.137,31.8757,56.0051,35.2924,31.8716,34.1039,34.6813,94.3886,-2.5893,-0.885487,0,100,0,0,50,50.0917,0,2.69232,2.99819,8.02051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1918,03:11:11.160,45.5509,-11.3657,-8.92038,-1.48679,-1.81335,51.6801,50.022,-2.03896,-2.14298,-2.29924,-2.32255,34.7429,101.137,31.8757,56.0051,35.2924,31.8716,34.1039,34.6513,94.4986,-2.5893,-0.885487,0,100,0,0,50,50.0917,0,2.69232,2.99819,8.12051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1919,03:11:21.160,45.5509,-11.3657,-9.19038,-1.48679,-1.81335,51.6801,50.362,-2.03896,-2.14298,-2.29924,-2.23255,34.3478,101.137,31.8757,56.0951,35.2924,31.8716,34.1039,34.7813,94.4986,-2.5893,-0.885487,0,100,0,0,50,49.9917,0,2.69232,2.99819,8.12051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1920,03:11:31.160,45.5509,-11.3657,-9.10038,-1.48679,-1.81335,51.6801,49.982,-2.03896,-2.14298,-2.29924,-2.23255,34.8178,101.027,31.8757,55.9951,35.2924,31.8716,34.1039,34.6113,94.5986,-2.5893,-0.885487,0,100,0,0,50,49.8917,0,2.69232,2.99819,8.22051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1921,03:11:41.160,45.5509,-11.3657,-9.10038,-1.48679,-1.81335,51.6801,50.142,-2.03896,-2.14298,-2.29924,-2.23255,35.0678,101.037,31.8757,55.9951,35.2924,31.8716,34.1039,34.7213,94.5986,-2.4993,-0.885487,0,100,0,0,50,49.8917,0,2.69232,2.99819,8.22051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1922,03:11:51.160,45.5509,-11.3657,-9.11038,-1.48679,-1.72335,51.6801,50.182,-2.03896,-2.14298,-2.29924,-2.23255,34.5178,101.137,31.8757,55.9951,35.2924,31.8716,34.1039,34.8313,94.5986,-2.4993,-0.885487,0,100,0,0,50,49.7917,0,2.69232,2.99819,8.22051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1923,03:12:01.160,45.5509,-11.3657,-8.67038,-1.48679,-1.72335,51.6801,50.082,-2.03896,-2.14298,-2.29924,-2.23255,34.6278,101.347,31.8757,55.9951,35.2924,31.8716,34.1039,34.7413,94.5986,-2.4993,-0.885487,0,100,0,0,50,49.7917,0,2.69232,2.99819,8.22051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1924,03:12:11.160,45.5509,-11.2657,-8.43038,-1.48679,-1.72335,51.6801,50.072,-2.03896,-2.14298,-2.29924,-2.23255,34.7378,101.227,31.8757,55.9951,35.2924,31.8716,34.1039,35.1613,94.6986,-2.4993,-0.885487,0,100,0,0,50,49.6917,0,2.69232,2.99819,8.13051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1925,03:12:21.160,45.5509,-11.2657,-8.57038,-1.48679,-1.72335,51.6801,49.9199,-2.03896,-2.14298,-2.29924,-2.23255,34.8278,101.227,31.8757,55.9951,35.2924,31.8716,34.1039,34.9613,94.8086,-2.4993,-0.885487,0,100,0,0,50,49.6917,0,2.69232,2.99819,8.22051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1926,03:12:31.160,45.5509,-11.2657,-8.89038,-1.48679,-1.72335,51.6801,50.2599,-2.03896,-2.14298,-2.29924,-2.23255,34.9278,101.137,31.8757,55.9951,35.2924,31.8716,34.1039,34.9513,94.8086,-2.4993,-0.885487,0,100,0,0,50,49.6917,0,2.69232,2.99819,8.12051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1927,03:12:41.160,45.5509,-11.2657,-8.95038,-1.48679,-1.72335,51.6801,50.3299,-2.03896,-2.14298,-2.29924,-2.23255,34.5378,101.227,31.8757,55.8951,35.2924,31.8716,34.1039,34.8413,94.8086,-2.4993,-0.885487,0,100,0,0,50,49.5817,0,2.69232,2.99819,8.12051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1928,03:12:51.160,45.5509,-11.2657,-8.91038,-1.48679,-1.72335,51.6801,50.7199,-2.03896,-2.14298,-2.29924,-2.23255,34.3878,101.017,31.8757,55.9851,35.2924,31.8716,34.1039,35.2813,94.8086,-2.4993,-0.885487,0,100,0,0,50,49.4817,0,2.69232,2.99819,8.12051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1929,03:13:01.160,45.5509,-11.1657,-8.90038,-1.48679,-1.72335,51.6801,50.4599,-2.03896,-2.14298,-2.29924,-2.23255,34.9278,101.027,31.8757,55.8951,35.2924,31.8716,33.9939,34.8513,94.8086,-2.4993,-0.885487,0,100,0,0,50,49.3817,0,2.69232,2.99819,8.12051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1930,03:13:11.160,45.5509,-11.1657,-9.01038,-1.48679,-1.72335,51.6801,49.9599,-2.03896,-2.14298,-2.29924,-2.23255,34.3978,100.817,31.8757,56.0851,35.2924,31.8716,33.9939,34.9313,94.8086,-2.4993,-0.885487,0,100,0,0,50,49.3817,0,2.69232,2.99819,8.02051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1931,03:13:21.160,45.5509,-11.1657,-8.78038,-1.48679,-1.72335,51.6801,49.9399,-2.03896,-2.14298,-2.29924,-2.23255,34.6678,100.927,31.8757,56.0851,35.2924,31.7616,33.9939,34.9013,94.8086,-2.4993,-0.885487,0,100,0,0,50,49.1817,0,2.69232,2.99819,8.11051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1932,03:13:31.160,45.5509,-11.1657,-9.12038,-1.48679,-1.72335,51.6801,49.9199,-2.03896,-2.14298,-2.29924,-2.23255,34.8878,100.837,31.8757,56.1851,35.2924,31.7616,33.9939,34.7713,94.8086,-2.4993,-0.885487,0,100,0,0,50,49.0817,0,3.04232,2.67819,8.21051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1933,03:13:41.160,45.5509,-11.1657,-8.98038,-1.48679,-1.72335,51.6801,49.8199,-2.03896,-2.14298,-2.29924,-2.23255,34.3878,100.927,31.8757,56.0951,35.0924,31.7616,33.9939,34.7913,94.8086,-2.4993,-0.885487,0,100,0,0,50,48.9817,0,4.02232,1.89819,7.70051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1934,03:13:51.160,45.5509,-11.1657,-9.12038,-1.48679,-1.72335,51.6801,50.0899,-2.03896,-2.14298,-2.29924,-2.23255,34.8578,100.727,31.8757,55.9951,34.4724,31.7616,33.9939,34.5813,94.7086,-2.4993,-0.885487,0,100,0,0,50,48.9817,0,11.7023,0.578192,6.29051,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1935,03:14:01.160,45.5509,-11.1657,-8.60038,-1.48679,-1.72335,51.6801,50.9399,-2.03896,-2.05298,-2.29924,-2.23255,34.6178,100.827,31.8757,55.8851,29.9824,31.8616,33.9939,34.9313,94.7986,-2.4993,-0.885487,0,100,0,0,50,48.8817,0,-12.0856,0.328192,-4.63949,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1936,03:14:11.160,45.5509,-11.1657,-8.82978,-1.48679,-1.72335,51.6801,50.0099,-2.03896,-2.05298,-2.29924,-2.23255,34.4076,100.727,31.8757,55.8851,30.2724,31.8616,33.9939,34.9913,94.7986,-2.3993,-0.885487,0,100,0,0,50,48.8817,0,-4.04561,0.828192,-3.654,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1937,03:14:21.160,45.5509,-11.1657,-8.47978,-1.48679,-1.72335,51.6801,50.0099,-2.03896,-2.05298,-2.29924,-2.23255,34.0876,100.827,31.8757,55.8851,30.0824,31.8616,33.9939,34.7713,94.7986,-2.3993,-0.885487,0,100,0,0,50,48.7817,0,-5.64561,0.738192,-4.174,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1938,03:14:31.160,45.5509,-11.0657,-8.97978,-1.48679,-1.72335,51.6801,50.1099,-2.03896,-2.05298,-2.20924,-2.23255,34.1176,100.737,31.8757,55.8851,30.2824,31.8616,33.9939,34.8513,94.9086,-2.3993,-0.885487,0,100,0,0,50,48.7817,0,-5.75561,0.638192,-3.754,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1939,03:14:41.160,45.5509,-11.0657,-8.57978,-1.48679,-1.72335,51.6801,50.0899,-2.03896,-2.05298,-2.20924,-2.23255,34.5676,100.717,31.8757,55.9751,30.6924,31.8616,33.9939,34.6813,95.0186,-2.3993,-0.885487,0,100,0,0,50,48.6717,0,-5.14,0.528192,-2.584,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1940,03:14:51.160,45.5509,-11.0657,-8.61978,-1.48679,-1.62335,51.6801,50.1699,-2.03896,-2.05298,-2.20924,-2.13255,34.9876,100.817,31.8757,55.9751,31.212,31.8616,33.9939,34.7613,95.0186,-2.2993,-0.885487,0,100,0,0,50,48.5717,0,-2.69,0.488192,-1.314,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1941,03:15:01.160,45.5509,-11.0657,-8.95978,-1.48679,-1.62335,51.6801,49.7999,-2.03896,-2.05298,-2.20924,-2.13255,34.2376,101.057,31.8757,55.9751,31.412,31.8616,33.9939,34.8513,95.1386,-2.2993,-0.885487,0,100,0,0,50,48.5717,0,-1.83,0.488192,-0.914003,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1942,03:15:11.160,45.5509,-11.0657,-8.95978,-1.39679,-1.62335,51.6801,50.3299,-2.03896,-2.05298,-2.10924,-2.13255,34.3276,101.157,31.8757,55.8851,31.412,31.8616,33.9939,35.2213,95.3486,-2.2993,-0.885487,0,100,0,0,50,48.4717,0,-1.52,0.488192,-0.814003,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1943,03:15:21.160,45.5509,-11.0657,-8.77978,-1.39679,-1.62335,51.6801,49.8999,-1.94896,-2.05298,-2.10924,-2.02255,34.5976,101.157,31.8757,55.8851,31.512,31.8616,34.0939,35.1013,95.4586,-2.2993,-0.885487,0,100,0,0,50,48.3717,0,-1.42,0.598192,-0.814003,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1944,03:15:31.160,45.5509,-11.0657,-8.17978,-1.29679,-1.62335,51.6801,49.9199,-1.94896,-1.95298,-2.10924,-2.02255,34.5976,100.947,31.8757,55.8851,31.112,31.8616,34.0939,35.0513,95.5686,-2.1993,-0.885487,0,100,0,0,50,48.2717,0,-2.73,0.598192,-1.744,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1945,03:15:41.160,45.5509,-10.9657,-8.21978,-1.19679,-1.62335,51.6801,49.9699,-1.94896,-1.95298,-2.00924,-2.02255,35.0376,100.747,31.8757,55.8851,30.902,31.7616,34.0939,34.4713,95.6686,-2.1993,-0.885487,0,100,0,0,50,48.1717,0,-3.39,0.698192,-2.384,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1946,03:15:51.160,45.5509,-10.9657,-8.55978,-1.19679,-1.62335,51.6801,49.9799,-1.94896,-1.95298,-2.00924,-1.92255,34.6276,100.747,31.8757,55.7851,30.492,31.3616,33.9939,34.6913,95.8686,-2.1993,-0.885487,0,100,0,0,50,47.9617,0,-4.18,0.698192,-3.264,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1947,03:16:01.160,45.5509,-10.9657,-8.80978,-1.09679,-1.62335,51.6801,49.8799,-1.84896,-1.95298,-2.00924,-1.92255,34.3876,100.747,31.8757,55.7851,29.982,31.2516,33.9939,35.0113,96.0786,-2.1993,-0.885487,0,100,0,0,50,47.5517,0,-4.96,0.898192,-4.424,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1948,03:16:11.160,45.5509,-10.9657,-8.55978,-1.09679,-1.62335,51.6801,50.1999,-1.84896,-1.85298,-1.90924,-1.92255,34.6476,100.647,31.8757,55.7851,29.352,31.4416,33.9939,35.0413,96.3286,-2.0993,-0.885487,0,100,0,0,50,47.3517,0,-6.41,0.898192,-5.864,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1949,03:16:21.160,45.5509,-10.9657,-8.90978,-1.09679,-1.62335,51.6801,50.1199,-1.84896,-1.85298,-1.90924,-1.82255,34.6076,100.547,31.6657,55.5751,29.042,31.4416,33.9939,34.5713,96.4286,-2.0993,-0.885487,0,100,0,0,50,47.3517,0,-7.06,0.898192,-6.414,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1950,03:16:31.160,45.4509,-10.9657,-8.55978,-1.09679,-1.62335,51.6801,50.715,-1.74896,-1.85298,-1.80924,-1.82255,34.5676,100.547,31.5657,55.3651,28.832,31.4416,33.9939,34.5813,96.6486,-1.9993,-0.885487,0,100,0,0,50,47.2517,0,-7.06,0.898192,-6.514,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1951,03:16:41.160,45.4509,-10.8657,-9.34978,-0.996793,-1.62335,51.6801,50.025,-1.74896,-1.75298,-1.80924,-1.72255,34.5776,100.547,31.4657,55.2651,28.632,31.4416,33.9939,34.7913,96.7486,-1.9993,-0.885487,0,100,0,0,50,47.2517,0,-7.5,0.898192,-6.93921,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1952,03:16:51.160,45.4509,-10.8657,-8.62978,-0.886342,-1.62335,51.6801,50.135,-1.74896,-1.75298,-1.80924,-1.72255,33.9376,100.547,31.4657,55.4651,28.432,31.4416,33.9939,34.7813,96.9586,-1.9993,-0.885487,0,100,0,0,50,47.2517,0,-7.71868,0.898192,-7.24921,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1953,03:17:01.160,45.4509,-10.8657,-9.09978,-0.886342,-1.52335,51.6801,49.965,-1.74896,-1.75298,-1.70924,-1.62255,34.3576,100.637,31.4657,55.4651,28.332,31.4416,33.9939,34.5313,97.1586,-1.8993,-0.885487,0,100,0,0,50,47.2517,0,-7.92868,0.898192,-7.56921,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1954,03:17:11.160,45.4509,-10.8657,-8.64978,-0.886342,-1.52335,51.6801,49.915,-1.64896,-1.75298,-1.70924,-1.62255,34.6801,100.437,31.4657,55.4651,28.132,31.3516,33.9939,34.7613,97.1586,-1.8993,-0.885487,0,100,0,0,50,47.1517,0,-8.25868,0.898192,-8.21921,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1955,03:17:21.160,45.4509,-10.8657,-8.77978,-0.886342,-1.52335,51.6801,49.845,-1.64896,-1.64298,-1.70924,-1.62255,34.1901,100.437,31.4657,55.4651,27.822,31.3516,33.9939,34.6713,97.2886,-1.8993,-0.885487,0,100,0,0,50,46.9517,0,-8.36868,0.998192,-8.86921,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1956,03:17:31.160,45.4509,-10.8657,-8.42945,-0.786342,-1.52335,51.6801,50.385,-1.64896,-1.64298,-1.60924,-1.52255,34.3901,100.337,31.4657,55.5751,27.622,31.3516,33.8939,35.0013,97.409,-1.8993,-0.885487,0,100,0,0,50,46.7417,0,-8.26868,1.10819,-9.38921,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1957,03:17:41.160,45.4509,-10.8657,-8.54945,-0.786342,-1.52335,51.6801,49.775,-1.64896,-1.64298,-1.60924,-1.52255,34.3501,100.437,31.4657,55.5751,27.312,31.2416,33.8939,34.4813,97.609,-1.7993,-0.885487,0,100,0,0,50,46.3317,0,-7.95868,1.20819,-10.0192,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1958,03:17:51.160,45.4509,-10.7657,-8.37945,-0.786342,-1.52335,51.6801,49.995,-1.53896,-1.54298,-1.50924,-1.42255,34.2401,100.437,31.4657,55.4751,27.012,31.2416,33.8939,34.5913,97.809,-1.7993,-0.885487,0,100,0,0,50,46.0317,0,-7.81868,1.30819,-10.7792,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1959,03:18:01.160,45.4509,-10.7657,-8.28945,-0.786342,-1.42335,51.6801,49.885,-1.53896,-1.54298,-1.50924,-1.42255,34.7401,100.437,31.4657,55.4751,26.502,31.2416,33.8939,34.4813,97.809,-1.7993,-0.885487,0,100,0,0,50,45.7217,0,-7.81868,1.51819,-11.9392,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1960,03:18:11.160,45.4509,-10.7657,-8.53945,-0.686342,-1.42335,51.6801,49.895,-1.53896,-1.54298,-1.40924,-1.32255,34.3501,100.437,31.4657,55.3651,26.092,31.2416,33.8939,34.4642,98.039,-1.6993,-0.885487,0,100,0,0,50,45.4117,0,-7.46868,1.61819,-12.6092,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1961,03:18:21.160,45.4509,-10.7657,-8.67945,-0.686342,-1.42335,51.6801,50.265,-1.43896,-1.44298,-1.40924,-1.22255,34.5901,100.437,31.3657,55.2551,25.892,31.3316,33.8939,35.1742,98.179,-1.6993,-0.775487,0,100,0,0,50,45.1027,0,-11.9287,1.19819,-13.1992,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1962,03:18:31.160,45.4509,-10.7657,-8.70945,-0.686342,-1.32335,51.6801,50.005,-1.43896,-1.44298,-1.30924,-1.12255,34.0701,100.327,31.3657,55.1451,27.202,31.2416,33.8939,34.4042,98.379,-1.6993,-0.775487,0,100,0,0,50,44.8027,0,-11.4587,0.929701,-9.72921,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1963,03:18:41.160,45.4509,-10.6657,-8.54945,-0.586342,-1.12335,51.6801,49.975,-1.33896,-1.44298,-1.20924,-1.12255,34.7201,100.197,31.3657,55.2351,29.052,31.2416,33.8939,34.4942,98.489,-1.5993,-0.775487,0,100,0,0,50,44.4927,0,-9.57868,0.619701,-5.46646,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1964,03:18:51.160,45.4509,-10.6657,-8.93945,-0.386342,-0.923347,51.6801,49.725,-1.33896,-1.34298,-1.10924,-0.92255,34.4001,100.087,31.3657,55.2351,29.562,31.3316,33.8939,34.5542,98.709,-1.2993,-0.775487,0,100,0,0,50,44.1827,0,-3.47929,1.1897,-4.17646,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1965,03:19:01.160,45.4509,-10.6657,-8.92945,-0.286342,-0.813347,51.5801,50.205,-1.23896,-1.34298,-0.999237,-0.92255,34.1401,99.8268,31.3657,55.2351,30.9523,31.5416,33.8939,34.3442,98.829,-1.0893,-0.675487,0,100,0,0,50,43.9827,0,-0.539292,1.2897,-0.656455,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1966,03:19:11.160,45.4509,-10.6657,-8.33945,-0.286342,-0.813347,51.5801,49.945,-1.13896,-1.24298,-0.999237,-0.82255,34.3701,99.8168,31.3657,55.2451,32.0123,31.5416,33.8939,34.2042,99.039,-0.889303,-0.675487,0,100,0,0,50,43.7827,0,1.28071,1.2897,1.75354,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1967,03:19:21.160,45.4509,-10.6657,-8.67945,-0.186342,-0.713347,51.5801,50.485,-1.03896,-1.24298,-0.899237,-0.82255,34.7401,99.7268,31.3657,55.2451,32.4223,31.5416,33.7939,34.3942,99.139,-0.889303,-0.675487,0,100,0,0,50,43.4727,0,2.03071,1.2897,2.70354,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1968,03:19:31.160,45.4509,-10.6657,-8.26945,-0.186342,-0.613347,51.5801,50.055,-1.03896,-1.14298,-0.899237,-0.82255,34.6401,99.7168,31.3657,55.3451,32.6223,31.6416,33.7939,34.2442,99.139,-0.789303,-0.675487,0,100,0,0,50,43.3727,0,2.13071,1.3897,3.02183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1969,03:19:41.160,45.4509,-10.6657,-8.21945,-0.186342,-0.613347,51.5801,50.475,-0.93896,-1.14298,-0.899237,-0.82255,34.7301,99.8268,31.3657,55.3451,32.8223,31.5516,33.7939,34.4142,99.239,-0.789303,-0.575487,0,100,0,0,50,43.1727,0,2.44071,1.3897,3.54183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1970,03:19:51.160,45.4509,-10.7557,-7.97945,-0.186342,-0.613347,51.5801,49.925,-0.93896,-1.04298,-0.899237,-0.82255,34.6201,99.9668,31.4557,55.1351,33.1323,31.5516,33.7939,34.3442,99.429,-0.789303,-0.575487,0,100,0,0,50,42.8727,0,2.75071,1.3897,3.94183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1971,03:20:01.160,45.4509,-10.7557,-8.96945,-0.186342,-0.613347,51.5801,49.995,-0.83896,-1.04298,-0.899237,-0.82255,34.9901,99.9568,31.4557,54.9151,33.3323,31.4516,33.7939,34.1642,99.429,-0.789303,-0.475487,0,100,0,0,50,42.5527,0,3.06071,1.3897,4.47183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1972,03:20:11.160,45.4509,-10.8557,-8.31945,-0.186342,-0.513347,51.5801,50.015,-0.83896,-1.04298,-0.899237,-0.82255,34.6248,99.9568,31.5557,54.7151,33.4323,31.4516,33.7939,34.0642,99.529,-0.789303,-0.475487,0,100,0,0,50,42.2527,0,2.96071,1.4897,4.58183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1973,03:20:21.160,45.4509,-10.9557,-8.64945,-0.186342,-0.513347,51.5801,49.915,-0.83896,-0.942983,-0.899237,-0.82255,34.5648,99.8668,31.5557,54.7151,33.4323,31.5416,33.7939,34.0242,99.529,-0.789303,-0.375487,0,100,0,0,50,42.0427,0,2.86071,1.5997,4.48183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1974,03:20:31.160,45.4509,-11.0557,-8.42945,-0.186342,-0.513347,51.5801,49.925,-0.83896,-0.942983,-0.899237,-0.82255,34.7848,99.8568,31.5557,54.6151,33.1323,31.5416,33.7939,33.7942,99.529,-0.789303,-0.375487,0,100,0,0,50,41.7427,0,2.55071,1.5997,3.85183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1975,03:20:41.160,45.4509,-11.0557,-8.82945,-0.186342,-0.513347,51.5801,49.865,-0.83896,-0.942983,-0.899237,-0.82255,34.8948,99.8468,31.5557,54.6151,33.0323,31.5416,33.6939,34.0142,99.639,-0.789303,-0.275487,0,100,0,0,50,41.5327,0,2.35071,1.5997,3.64183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1976,03:20:51.160,45.4509,-11.1657,-8.42945,-0.186342,-0.513347,51.5801,49.665,-0.83896,-0.942983,-0.899237,-0.82255,34.8348,100.087,31.5557,54.6151,33.0323,31.8616,33.6939,33.9242,99.639,-0.789303,-0.275487,0,100,0,0,50,41.3327,0,2.14071,1.5997,3.43183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1977,03:21:01.160,45.4509,-11.2657,-8.39945,-0.186342,-0.513347,51.5801,50.305,-0.83896,-0.942983,-0.899237,-0.82255,34.7348,100.187,31.5557,54.6151,33.0323,31.8616,33.6939,33.7842,99.639,-0.789303,-0.275487,0,100,0,0,50,41.1327,0,2.04071,1.5997,3.33183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1978,03:21:11.160,45.4509,-11.2657,-8.68945,-0.186342,-0.513347,51.5801,49.4997,-0.83896,-0.942983,-0.899237,-0.82255,34.7948,100.077,31.5557,54.5051,33.0323,31.8616,33.6939,33.8342,99.639,-0.789303,-0.275487,0,100,0,0,50,40.8227,0,2.04071,1.5997,3.33183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1979,03:21:21.160,45.4509,-11.3657,-8.03411,-0.186342,-0.413347,51.5801,50.0097,-0.83896,-0.942983,-0.899237,-0.82255,34.7448,99.9568,31.6557,54.3951,33.0323,31.8616,33.6939,34.3542,99.639,-0.789303,-0.275487,0,100,0,0,50,40.6227,0,1.94071,1.5997,3.33183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1980,03:21:31.160,45.4509,-11.3657,-8.12411,-0.186342,-0.413347,51.5801,49.9197,-0.83896,-0.942983,-0.899237,-0.82255,34.5148,99.8368,31.7657,54.4851,33.0323,31.8616,33.6939,33.9842,99.639,-0.789303,-0.275487,0,100,0,0,50,40.5227,0,1.94071,1.6997,3.23183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1981,03:21:41.160,45.4509,-11.4657,-8.34411,-0.186342,-0.413347,51.5801,49.8997,-0.83896,-0.942983,-0.899237,-0.82255,34.4548,99.7268,31.7657,54.4851,33.1223,31.9616,33.5939,33.8942,99.739,-0.789303,-0.275487,0,100,0,0,50,40.3227,0,1.94071,1.6997,3.23183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1982,03:21:51.160,45.4509,-11.5657,-8.55411,-0.186342,-0.413347,51.5801,49.4897,-0.83896,-0.842983,-0.899237,-0.82255,34.3948,99.8168,31.7657,54.3851,33.2223,31.9616,33.5939,33.9442,99.649,-0.789303,-0.275487,0,100,0,0,50,40.2227,0,1.94071,1.6997,3.32183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1983,03:22:01.160,45.4509,-11.5657,-8.31411,-0.186342,-0.413347,51.5801,49.9797,-0.83896,-0.842983,-0.899237,-0.82255,34.7148,99.9368,31.8657,54.2851,33.3323,31.9616,33.5939,33.8442,99.649,-0.789303,-0.275487,0,100,0,0,50,40.0227,0,1.94071,1.6997,3.43183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1984,03:22:11.160,45.4509,-11.6724,-8.47411,-0.186342,-0.413347,51.5801,50.0597,-0.83896,-0.842983,-0.899237,-0.82255,34.8648,100.147,31.9657,54.2851,33.4323,31.9616,33.5939,33.8442,99.649,-0.789303,-0.275487,0,100,0,0,50,40.0227,0,2.03071,1.6997,3.53183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1985,03:22:21.160,45.4509,-11.6724,-8.43411,-0.186342,-0.413347,51.5801,50.2597,-0.83896,-0.842983,-0.899237,-0.82255,34.5548,100.027,31.9657,54.3751,33.5323,32.0616,33.5939,33.8242,99.649,-0.789303,-0.175487,0,100,0,0,50,40.0227,0,2.03071,1.6997,3.73183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1986,03:22:31.160,45.4509,-11.6724,-8.11411,-0.186342,-0.413347,51.5801,49.9297,-0.83896,-0.842983,-0.899237,-0.82255,34.7148,100.117,31.9657,54.3751,33.6323,32.0616,33.5939,33.9642,99.739,-0.789303,-0.175487,0,100,0,0,50,40.0227,0,2.13071,1.7997,3.94183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1987,03:22:41.160,45.4509,-11.6724,-8.69411,-0.186342,-0.413347,51.5801,49.7997,-0.83896,-0.842983,-0.899237,-0.82255,34.8048,99.9268,31.9657,54.2851,33.6323,32.0616,33.5939,33.3983,99.649,-0.789303,-0.175487,0,100,0,0,50,39.9227,0,2.23071,1.7997,4.04183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1988,03:22:51.160,45.4509,-11.6724,-8.34411,-0.186342,-0.413347,51.5801,49.9697,-0.83896,-0.842983,-0.899237,-0.82255,34.3348,99.7168,31.9657,54.2751,33.7323,31.9716,33.4939,33.5183,99.649,-0.789303,-0.175487,0,100,0,0,50,39.9227,0,2.23071,1.7997,4.04183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1989,03:23:01.160,45.4509,-11.7724,-8.12411,-0.186342,-0.413347,51.5801,50.1897,-0.83896,-0.842983,-0.899237,-0.82255,35.1948,99.5868,31.9657,54.2751,33.7323,31.9716,33.4939,33.7083,99.649,-0.789303,-0.175487,0,100,0,0,50,39.9227,0,2.23071,1.8997,4.36183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1990,03:23:11.160,45.4509,-11.7724,-8.46411,-0.186342,-0.413347,51.5801,49.6697,-0.83896,-0.842983,-0.899237,-0.82255,34.3548,99.5868,31.9657,54.3851,33.9323,31.9716,33.4939,33.7083,99.649,-0.789303,-0.175487,0,100,0,0,50,39.9227,0,2.23071,1.9997,4.57183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1991,03:23:21.160,45.4509,-11.7724,-8.44411,-0.186342,-0.413347,51.5801,49.6897,-0.83896,-0.842983,-0.899237,-0.82255,34.6603,99.8068,31.9657,54.4851,34.0323,31.9716,33.3939,33.7083,99.549,-0.879303,-0.175487,0,100,0,0,50,39.9227,0,2.33071,1.9997,4.88183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1992,03:23:31.160,45.4509,-11.8724,-8.43411,-0.186342,-0.413347,51.5801,49.6897,-0.83896,-0.842983,-0.899237,-0.82255,34.6103,99.7068,31.9657,54.3951,34.2323,31.9716,33.3939,33.6283,99.549,-0.879303,-0.175487,0,100,0,0,50,39.9227,0,2.54071,1.9997,5.30183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1993,03:23:41.160,45.4509,-11.8724,-8.34411,-0.186342,-0.413347,51.5801,49.8497,-0.83896,-0.842983,-0.899237,-0.82255,34.3903,99.5968,31.9657,54.3951,34.3323,31.9716,33.3939,33.8383,99.409,-0.879303,-0.175487,0,100,0,0,50,39.9227,0,2.54071,2.1097,5.40183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1994,03:23:51.160,45.4509,-11.8724,-7.46411,-0.186342,-0.413347,51.5801,49.5997,-0.83896,-0.842983,-0.899237,-0.82255,34.8603,99.5968,31.9657,54.2851,34.3323,31.9716,33.3939,33.8183,99.409,-0.879303,-0.175487,0,100,0,0,50,39.9227,0,2.64071,2.1097,5.71183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1995,03:24:01.160,45.4509,-11.8724,-8.34411,-0.186342,-0.413347,51.5801,49.9197,-0.83896,-0.842983,-0.899237,-0.91255,34.8703,99.7168,31.9657,54.0751,34.3323,31.9716,33.3939,33.5383,99.409,-0.979303,-0.175487,0,100,0,0,50,39.9227,0,2.64071,2.1097,5.71183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1996,03:24:11.160,45.4509,-11.9724,-8.73411,-0.276342,-0.413347,51.5801,50.0897,-0.83896,-0.842983,-0.899237,-0.91255,34.6603,99.9368,31.9657,54.0751,34.3323,31.9716,33.3939,33.6583,99.409,-0.979303,-0.175487,0,100,0,0,50,39.9227,0,2.64071,2.2097,5.71183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1997,03:24:21.160,45.3509,-12.0724,-7.89411,-0.276342,-0.413347,51.5801,49.7197,-0.83896,-0.842983,-0.899237,-0.91255,34.5503,99.9468,31.9657,53.9651,34.4323,31.9716,33.3939,33.9283,99.309,-0.979303,-0.265487,0,100,0,0,50,39.9227,0,2.64071,2.2097,5.81183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1998,03:24:31.160,45.3509,-12.0724,-8.43411,-0.276342,-0.413347,51.5801,49.9797,-0.83896,-0.842983,-0.899237,-0.91255,34.8303,99.9468,31.9657,54.0651,34.5323,31.9716,33.3939,33.4083,99.309,-1.0793,-0.265487,0,100,0,0,50,39.9227,0,2.64071,2.3197,6.03183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
1999,03:24:41.160,45.3509,-12.0724,-8.68411,-0.276342,-0.413347,51.5801,50.1297,-0.83896,-0.842983,-0.989237,-0.91255,34.6903,99.7268,31.9657,54.2751,34.5323,31.9716,33.3939,33.7283,99.199,-1.0793,-0.265487,0,100,0,0,50,39.9227,0,2.64071,2.3197,6.24183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2000,03:24:51.160,45.3509,-12.1724,-8.24968,-0.376342,-0.413347,51.5801,50.5097,-0.83896,-0.842983,-0.989237,-0.91255,34.8103,99.5968,31.9657,54.1751,34.6323,31.9716,33.3939,33.5683,99.199,-1.0793,-0.265487,0,100,0,0,50,39.9227,0,2.64071,2.3197,6.45183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2001,03:25:01.160,45.3509,-12.1724,-8.57968,-0.376342,-0.413347,51.5801,49.7997,-0.83896,-0.842983,-0.989237,-0.91255,34.7903,99.7068,31.9657,54.1751,34.6323,31.9716,33.3939,33.6483,99.099,-1.0793,-0.265487,0,100,0,0,50,39.9227,0,2.64071,2.4197,6.45183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2002,03:25:11.160,45.3509,-12.1724,-8.32968,-0.376342,-0.503347,51.5801,49.4697,-0.83896,-0.842983,-0.989237,-0.91255,34.4403,99.6068,31.9657,54.1751,34.7323,31.9716,33.3939,33.6383,98.999,-1.0793,-0.265487,0,100,0,0,50,39.9227,0,2.64071,2.4197,6.56183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2003,03:25:21.160,45.3509,-12.2724,-8.20968,-0.376342,-0.503347,51.5801,49.8197,-0.83896,-0.842983,-0.989237,-1.01255,34.5103,99.6068,31.9657,54.1751,34.7323,31.9716,33.3939,33.4183,98.889,-1.0793,-0.265487,0,100,0,0,50,39.9227,0,2.64071,2.5197,6.66183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2004,03:25:31.160,45.3509,-12.2724,-8.23968,-0.376342,-0.503347,51.5801,49.5297,-0.83896,-0.842983,-0.989237,-1.01255,34.3303,99.6068,31.9657,54.3751,34.8423,31.9716,33.3939,33.4283,98.779,-1.1793,-0.265487,0,100,0,0,50,39.9227,0,2.64071,2.5197,6.76183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2005,03:25:41.160,45.3509,-12.2724,-8.30968,-0.376342,-0.503347,51.5801,49.7697,-0.83896,-0.842983,-0.989237,-1.01255,35.1603,99.4768,31.9657,54.1751,34.9423,31.9716,33.3939,33.5283,98.679,-1.1793,-0.265487,0,100,0,0,50,40.0127,0,2.74071,2.6297,7.19183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2006,03:25:51.160,45.3509,-12.2724,-8.61968,-0.376342,-0.503347,51.5801,50.0797,-0.92896,-0.842983,-0.989237,-1.01255,35.0403,99.5768,31.9657,54.0651,35.0423,31.8716,33.3939,34.3183,98.679,-1.1793,-0.265487,0,100,0,0,50,40.0127,0,2.74071,2.6297,7.39183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2007,03:26:01.160,45.3509,-12.3724,-8.68968,-0.376342,-0.503347,51.5801,49.7761,-0.92896,-0.842983,-0.989237,-1.01255,34.5003,99.6868,31.9657,54.0451,35.0423,31.8716,33.2939,33.3283,98.569,-1.1793,-0.265487,0,100,0,0,50,40.0127,0,2.74071,2.6297,7.49183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2008,03:26:11.160,45.3509,-12.3724,-8.35968,-0.376342,-0.503347,51.5801,49.7361,-0.92896,-0.842983,-0.989237,-1.01255,34.8503,99.6868,31.9657,54.1551,35.0423,31.8716,33.2939,33.4483,98.569,-1.1793,-0.265487,0,100,0,0,50,40.0127,0,2.74071,2.7297,7.59183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2009,03:26:21.160,45.3509,-12.4724,-8.93968,-0.376342,-0.503347,51.5801,50.0261,-0.92896,-0.842983,-0.989237,-1.01255,34.7003,99.6768,31.9657,54.1551,35.1423,31.7616,33.2939,33.5683,98.369,-1.1793,-0.265487,0,100,0,0,50,40.0127,0,2.74071,2.7297,7.70183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2010,03:26:31.160,45.3509,-12.4724,-8.10968,-0.376342,-0.503347,51.5801,50.3861,-0.92896,-0.842983,-1.08924,-1.01255,34.7741,99.7668,31.9657,54.1551,35.2423,31.7616,33.2939,33.6583,98.369,-1.1793,-0.265487,0,100,0,0,50,40.0127,0,2.74071,2.8297,7.91183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2011,03:26:41.160,45.3509,-12.4724,-8.28968,-0.376342,-0.503347,51.5801,50.2461,-0.92896,-0.842983,-1.08924,-1.01255,34.8941,99.6668,31.9657,54.1551,35.2423,31.7616,33.2939,33.4083,98.259,-1.1793,-0.265487,0,100,0,0,50,40.0127,0,2.74071,2.9397,8.23183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2012,03:26:51.160,45.3509,-12.5724,-8.86968,-0.376342,-0.503347,51.5801,49.5261,-0.92896,-0.842983,-1.08924,-1.11255,34.4341,99.6668,31.9657,54.1551,35.3423,31.7616,33.2939,33.5983,98.159,-1.1793,-0.265487,0,100,0,0,50,39.9227,0,2.74071,2.9397,8.23183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2013,03:27:01.160,45.3509,-12.5724,-8.18968,-0.376342,-0.503347,51.4801,49.8661,-0.92896,-0.842983,-1.08924,-1.11255,35.0741,99.7768,31.9657,54.1551,35.3423,31.7616,33.2939,33.6683,98.059,-1.2793,-0.265487,0,100,0,0,50,39.9227,0,2.74071,2.9397,8.44183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2014,03:27:11.160,45.3509,-12.5724,-8.36968,-0.376342,-0.603347,51.4801,49.8361,-0.92896,-0.932983,-1.08924,-1.11255,34.8341,99.7768,31.9657,54.1551,35.3423,31.7616,33.2939,33.6883,97.849,-1.2793,-0.265487,0,100,0,0,50,39.9227,0,2.74071,3.0397,8.44183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2015,03:27:21.160,45.3509,-12.5724,-8.69968,-0.376342,-0.603347,51.4801,49.7961,-0.92896,-0.932983,-1.08924,-1.11255,34.5941,99.8868,31.9657,54.1551,35.4423,31.7616,33.2939,33.4083,97.849,-1.2793,-0.265487,0,100,0,0,50,39.9227,0,2.84071,3.0397,8.55183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2016,03:27:31.160,45.3509,-12.6724,-8.55968,-0.476342,-0.603347,51.4801,50.6161,-0.92896,-0.932983,-1.19924,-1.11255,35.0141,99.7668,31.9657,54.2651,35.4423,31.7616,33.1939,33.8503,97.649,-1.2793,-0.265487,0,100,0,0,50,39.8227,0,2.84071,3.0397,8.65183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2017,03:27:41.160,45.3509,-12.6724,-8.91968,-0.476342,-0.603347,51.4801,49.9261,-0.92896,-0.932983,-1.19924,-1.11255,34.8441,99.8868,31.9657,54.2651,35.4423,31.7616,33.1939,34.1103,97.649,-1.3793,-0.265487,0,100,0,0,50,39.8227,0,2.84071,3.0397,8.65183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2018,03:27:51.160,45.3509,-12.6724,-8.44958,-0.476342,-0.703347,51.4801,49.5861,-0.92896,-0.932983,-1.19924,-1.21255,33.9741,99.7968,31.9657,54.3651,35.4423,31.7616,33.1939,33.5203,97.429,-1.3793,-0.265487,0,100,0,0,50,39.7127,0,2.84071,3.0397,8.53183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2019,03:28:01.160,45.3509,-12.6724,-8.97958,-0.476342,-0.703347,51.4801,49.7061,-1.02896,-0.932983,-1.19924,-1.21255,34.6341,100.007,31.9657,54.3651,35.4423,31.8616,33.1939,34.0803,97.429,-1.3793,-0.265487,0,100,0,0,50,39.7127,0,2.84071,3.0397,8.62183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2020,03:28:11.160,45.3509,-12.6724,-8.93958,-0.476342,-0.703347,51.4801,49.8461,-1.02896,-0.932983,-1.19924,-1.21255,34.9941,99.9868,31.9657,54.2651,35.4423,31.8616,33.1939,33.5903,97.329,-1.3793,-0.265487,0,100,0,0,50,39.7127,0,2.84071,3.0397,8.76183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2021,03:28:21.160,45.3509,-12.7724,-9.47958,-0.476342,-0.703347,51.4801,50.0961,-1.02896,-1.03298,-1.19924,-1.21255,34.6141,100.197,31.9657,54.1651,35.4423,31.8616,33.1939,33.9903,97.209,-1.3793,-0.265487,0,100,0,0,50,39.6127,0,2.94071,3.0397,8.76183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2022,03:28:31.160,45.3509,-12.7724,-9.02958,-0.476342,-0.703347,51.4801,49.8361,-1.02896,-1.03298,-1.29924,-1.21255,34.7941,100.107,31.9657,54.1651,35.4423,31.8616,33.0939,33.8803,96.979,-1.4793,-0.265487,0,100,0,0,50,39.6127,0,2.85071,3.0397,8.67183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2023,03:28:41.160,45.3509,-12.8724,-9.20958,-0.576342,-0.703347,51.4801,49.2861,-1.02896,-1.03298,-1.29924,-1.31255,34.8441,99.9968,31.9657,54.2651,35.4423,31.9616,33.0939,34.4203,96.869,-1.4793,-0.365487,0,100,0,0,50,39.5127,0,2.85071,3.0397,8.56183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2024,03:28:51.160,45.3509,-12.8724,-9.02958,-0.576342,-0.703347,51.4801,49.9661,-1.02896,-1.03298,-1.29924,-1.31255,35.1141,99.9068,31.9657,54.3851,35.5423,31.8716,33.0939,33.9303,96.769,-1.4793,-0.365487,0,100,0,0,50,39.5127,0,2.85071,3.0397,8.65183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2025,03:29:01.160,45.3509,-12.8724,-8.26958,-0.576342,-0.703347,51.4801,49.6261,-1.02896,-1.03298,-1.29924,-1.31255,34.8841,99.9068,31.9657,54.4951,35.5423,31.9616,33.0939,33.6903,96.769,-1.4793,-0.365487,0,100,0,0,50,39.5127,0,2.85071,3.0397,8.65183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2026,03:29:11.160,45.3509,-12.8724,-9.06958,-0.576342,-0.703347,51.4801,49.4661,-1.12896,-1.03298,-1.29924,-1.31255,34.6741,100.107,31.9657,54.4951,35.5423,31.8716,33.0939,33.8003,96.649,-1.4793,-0.365487,0,100,0,0,50,39.4127,0,2.85071,3.0397,8.65183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2027,03:29:21.160,45.3509,-12.9824,-8.80958,-0.576342,-0.703347,51.4801,50.2161,-1.12896,-1.13298,-1.29924,-1.31255,35.3841,100.107,31.9657,54.2751,35.6423,31.8716,33.0939,33.7403,96.549,-1.4793,-0.365487,0,100,0,0,50,39.4127,0,2.95071,3.0397,8.86183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2028,03:29:31.160,45.3509,-12.9824,-8.89958,-0.576342,-0.703347,51.4801,49.8361,-1.12896,-1.13298,-1.29924,-1.31255,34.9341,100.117,31.9657,54.2751,35.6423,31.9616,33.0939,33.4803,96.449,-1.5793,-0.365487,0,100,0,0,50,39.5027,0,2.95071,3.0397,8.86183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2029,03:29:41.160,45.3509,-13.0824,-8.52958,-0.576342,-0.703347,51.4801,50.0061,-1.12896,-1.13298,-1.29924,-1.31255,34.8168,99.8968,31.9657,54.3751,35.6423,31.9616,33.0939,33.4803,96.339,-1.5793,-0.365487,0,100,0,0,50,39.5027,0,2.95071,3.0397,8.86183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2030,03:29:51.160,45.3509,-13.0824,-8.86958,-0.576342,-0.703347,51.4801,49.7561,-1.12896,-1.13298,-1.39924,-1.31255,34.6268,99.9968,31.9657,54.4851,35.6423,31.9616,33.0939,33.3303,96.229,-1.5793,-0.365487,0,100,0,0,50,39.6027,0,2.95071,3.0397,8.86183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2031,03:30:01.160,45.3509,-13.0824,-8.52958,-0.676342,-0.703347,51.4801,49.8702,-1.12896,-1.13298,-1.39924,-1.31255,34.6068,100.117,31.9657,54.5888,35.6423,31.9616,33.0939,33.6603,96.229,-1.5793,-0.365487,0,100,0,0,50,39.6027,0,2.95071,3.0397,8.77183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2032,03:30:11.160,45.3509,-13.0824,-8.91958,-0.676342,-0.803347,51.4801,49.6802,-1.12896,-1.13298,-1.39924,-1.41255,34.5168,100.119,31.9657,54.5888,35.6423,31.9616,33.0939,33.4603,96.119,-1.5793,-0.365487,0,100,0,0,50,39.7127,0,2.95071,3.0397,8.77183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2033,03:30:21.160,45.3509,-13.0824,-8.57958,-0.676342,-0.803347,51.4801,49.8002,-1.12896,-1.13298,-1.39924,-1.41255,34.9068,100.019,31.9657,54.5888,35.6423,31.9616,33.0939,33.9203,95.999,-1.5793,-0.365487,0,100,0,0,50,39.8127,0,2.95071,3.0397,8.86183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2034,03:30:31.160,45.3509,-13.1824,-9.15056,-0.676342,-0.803347,51.4801,49.8102,-1.12896,-1.13298,-1.39924,-1.41255,34.6868,100.009,31.9657,54.5888,35.6423,31.9616,32.9939,33.3003,95.899,-1.5793,-0.365487,0,100,0,0,50,39.8127,0,2.95071,3.0397,8.86183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2035,03:30:41.160,45.3509,-13.1824,-8.69056,-0.676342,-0.803347,51.4801,49.6702,-1.12896,-1.13298,-1.39924,-1.41255,34.8068,99.7994,31.9657,54.4888,35.6423,31.9616,32.9939,33.0603,95.789,-1.6793,-0.465487,0,100,0,0,50,39.8127,0,2.95071,3.0397,8.86183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2036,03:30:51.160,45.3509,-13.1824,-8.68056,-0.676342,-0.803347,51.4801,49.5902,-1.22896,-1.13298,-1.49924,-1.41255,35.0768,99.8894,31.9657,54.4888,35.6423,31.9616,32.9939,33.4803,95.689,-1.6793,-0.465487,0,100,0,0,50,39.8127,0,2.95071,3.0397,8.86183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2037,03:31:01.160,45.3509,-13.1824,-8.67056,-0.676342,-0.803347,51.4801,49.6202,-1.22896,-1.13298,-1.49924,-1.41255,34.7768,99.8994,31.9657,54.3788,35.6423,31.9616,32.8939,33.4803,95.579,-1.6793,-0.465487,0,100,0,0,50,39.8127,0,2.95071,3.0397,8.88183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2038,03:31:11.160,45.3509,-13.1824,-8.79056,-0.676342,-0.803347,51.4801,49.7502,-1.22896,-1.13298,-1.49924,-1.51255,34.7968,99.9994,31.9657,54.4788,35.6423,31.9616,32.8939,33.6103,95.479,-1.6793,-0.465487,0,100,0,0,50,39.8127,0,2.95071,3.0397,8.88183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2039,03:31:21.160,45.3509,-13.2824,-9.13056,-0.676342,-0.803347,51.4801,49.9602,-1.22896,-1.13298,-1.49924,-1.51255,34.7068,100.109,31.9657,54.4788,35.6423,31.9616,32.8939,33.7103,95.379,-1.6793,-0.465487,0,100,0,0,50,39.8127,0,2.95071,3.0397,8.88183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2040,03:31:31.160,45.3509,-13.2824,-9.52056,-0.786342,-0.803347,51.4801,49.8402,-1.32896,-1.13298,-1.49924,-1.51255,34.7968,100.109,31.9657,54.5888,35.6423,31.9616,32.8939,33.9703,95.179,-1.7793,-0.465487,0,100,0,0,50,39.8127,0,2.95071,3.0397,8.88183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2041,03:31:41.160,45.3509,-13.2824,-9.29056,-0.786342,-0.803347,51.4801,49.7102,-1.32896,-1.23298,-1.49924,-1.51255,34.8068,99.9994,31.9657,54.5888,35.6423,31.9616,32.8939,33.6182,95.069,-1.7793,-0.465487,0,100,0,0,50,39.8127,0,2.95071,3.0397,8.88183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2042,03:31:51.160,45.2509,-13.2824,-8.92056,-0.786342,-0.803347,51.4801,49.8602,-1.32896,-1.23298,-1.59924,-1.51255,34.6768,100.009,31.9657,54.5888,35.6423,31.9616,32.8939,33.3382,94.969,-1.7793,-0.575946,0,100,0,0,50,39.8127,0,2.95071,3.0397,8.88183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2043,03:32:01.160,45.2509,-13.2824,-9.19056,-0.786342,-0.803347,51.4801,49.8102,-1.32896,-1.23298,-1.59924,-1.61255,34.6868,100.109,31.9657,54.6988,35.6423,31.9616,32.8939,33.7782,94.859,-1.7793,-0.575946,0,100,0,0,50,39.8127,0,2.95071,3.0397,8.77183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2044,03:32:11.160,45.2509,-13.3824,-9.32056,-0.786342,-0.903347,51.4801,49.9502,-1.32896,-1.23298,-1.59924,-1.61255,34.5654,100.219,31.9657,54.6988,35.6423,31.9616,32.8939,33.6782,94.759,-1.7793,-0.575946,0,100,0,0,50,39.8127,0,2.95071,3.0397,8.81183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2045,03:32:21.160,45.2509,-13.3824,-9.04056,-0.786342,-0.903347,51.4801,49.6502,-1.32896,-1.23298,-1.59924,-1.61255,34.8754,100.349,31.9657,54.6988,35.6423,31.9616,32.8939,33.5682,94.549,-1.8793,-0.575946,0,100,0,0,50,39.8127,0,2.95071,3.0397,8.81183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2046,03:32:31.160,45.2509,-13.4824,-8.98056,-0.786342,-0.903347,51.4801,49.7602,-1.42896,-1.23298,-1.59924,-1.61255,35.2654,100.259,31.9657,54.6988,35.6423,31.9616,32.8939,33.5682,94.449,-1.8793,-0.575946,0,100,0,0,50,39.8127,0,2.95071,3.0397,8.90183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2047,03:32:41.160,45.2509,-13.4824,-8.93056,-0.786342,-0.903347,51.4801,49.9102,-1.42896,-1.23298,-1.69924,-1.61255,35.1454,100.239,31.9657,54.6988,35.6423,31.9616,32.8939,33.9082,94.349,-1.8793,-0.575946,0,100,0,0,50,39.9127,0,2.95071,3.0397,8.90183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2048,03:32:51.160,45.2509,-13.4824,-9.35056,-0.886342,-0.903347,51.4801,49.8102,-1.42896,-1.23298,-1.69924,-1.61255,35.0654,99.9094,31.9657,54.7888,35.6423,31.9616,32.8939,33.6182,94.349,-1.8793,-0.575946,0,100,0,0,50,39.9127,0,2.95071,3.0397,8.90183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2049,03:33:01.160,45.2509,-13.4824,-8.71056,-0.886342,-0.903347,51.4801,49.9402,-1.42896,-1.33298,-1.69924,-1.61255,35.1954,99.8894,31.9657,54.7888,35.6423,31.9616,32.8939,33.8982,94.249,-1.8793,-0.675946,0,100,0,0,50,39.9127,0,2.95071,3.0397,8.90183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2050,03:33:11.160,45.2509,-13.4824,-9.70056,-0.886342,-0.903347,51.4801,49.8402,-1.42896,-1.33298,-1.69924,-1.71255,34.9154,99.9994,31.9657,54.7888,35.6423,31.9616,32.8939,33.5382,94.139,-1.8793,-0.675946,0,100,0,0,50,39.9127,0,2.95071,3.0397,8.90183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2051,03:33:21.160,45.2509,-13.5824,-9.10158,-0.886342,-0.903347,51.4801,49.8502,-1.42896,-1.33298,-1.69924,-1.71255,35.0754,100.209,31.9657,54.7888,35.6423,31.9616,32.8939,34.3582,94.029,-1.8793,-0.675946,0,100,0,0,50,39.9127,0,2.95071,3.0397,8.90183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2052,03:33:31.160,45.2509,-13.6924,-8.93158,-0.886342,-0.903347,51.4801,49.5302,-1.42896,-1.33298,-1.69924,-1.71255,35.2654,100.119,31.9657,54.7888,35.6423,31.9616,32.8939,33.9082,94.029,-1.8793,-0.675946,0,100,0,0,50,39.9127,0,2.95071,3.0397,8.90183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2053,03:33:41.160,45.2509,-13.5924,-9.23158,-0.886342,-0.903347,51.4801,49.6602,-1.42896,-1.33298,-1.69924,-1.71255,34.9454,100.119,31.9657,54.7888,35.6423,31.9616,32.8939,33.6882,93.929,-1.9793,-0.675946,0,100,0,0,50,39.9127,0,2.95071,3.0397,8.90183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2054,03:33:51.160,45.2509,-13.5924,-9.10158,-0.886342,-1.00335,51.4801,49.3302,-1.42896,-1.33298,-1.79924,-1.71255,34.9354,100.229,31.9657,54.6988,35.6423,31.9616,32.8939,33.6982,93.829,-1.9793,-0.675946,0,100,0,0,50,40.0127,0,2.95071,3.0397,8.90183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2055,03:34:01.160,45.2509,-13.5924,-9.02158,-0.986342,-1.00335,51.4801,49.8202,-1.52896,-1.33298,-1.79924,-1.71255,34.5354,100.339,31.9657,54.6988,35.6423,31.9616,32.9839,33.8182,93.719,-1.9793,-0.675946,0,100,0,0,50,40.0127,0,2.95071,3.0397,8.81183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2056,03:34:11.160,45.2509,-13.5924,-8.94158,-0.986342,-1.00335,51.4801,49.7202,-1.52896,-1.33298,-1.79924,-1.71255,34.7654,100.249,31.9657,54.5988,35.6423,31.9616,32.9839,33.3082,93.719,-1.9793,-0.675946,0,100,0,0,50,40.0127,0,2.95071,3.0397,8.80183,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2057,03:34:21.160,45.2509,-13.6824,-9.45158,-0.986342,-1.00335,51.4801,49.4902,-1.52896,-1.33298,-1.79924,-1.71255,34.6854,100.139,31.9657,54.6888,35.6423,31.9616,32.9839,33.6782,93.619,-1.9793,-0.775946,0,100,0,0,50,40.0127,0,2.95071,3.0397,8.80079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2058,03:34:31.160,45.2509,-13.7924,-9.33158,-0.986342,-1.00335,51.4801,49.8502,-1.52896,-1.33298,-1.79924,-1.71255,34.7954,100.139,31.9657,54.6888,35.6423,31.9616,32.9839,33.5282,93.619,-1.9793,-0.775946,0,100,0,0,50,40.0127,0,2.95071,3.0397,8.80079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
