Row,Time,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Booster Heat Ex Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 1 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 2 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 3,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 4,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Flow LPM,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Pre-Booster Heat Ex Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Relative Humidity,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Ext Fan Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Pump P1 Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V1 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V2 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V3 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V4 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V5 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP COP,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Electrical Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Heat Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Cooling HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Ext Fan Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Tray Heater Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Water Isolators Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.1 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.2 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P4 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P5 Status
2059,03:34:41.160,45.2509,-13.7924,-9.57158,-0.986342,-1.00335,51.4801,49.7302,-1.52896,-1.33298,-1.79924,-1.71255,34.3254,100.339,31.9657,54.5988,35.6423,31.9616,33.0839,33.7682,93.509,-1.9793,-0.775946,0,100,0,0,50,40.0127,0,2.95071,3.0397,8.70079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2060,03:34:51.160,45.2509,-13.7924,-8.80158,-0.986342,-1.00335,51.4801,49.7402,-1.52896,-1.33298,-1.79924,-1.81255,34.8054,100.449,31.9657,54.5988,35.6423,31.8716,33.0839,33.7682,93.509,-2.0793,-0.775946,0,100,0,0,50,40.0127,0,2.95071,3.0397,8.80079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2061,03:35:01.160,45.2509,-13.7924,-8.86158,-0.986342,-1.00335,51.4801,49.9702,-1.52896,-1.33298,-1.79924,-1.81255,35.0154,100.449,31.9657,54.5988,35.6423,31.8716,33.0839,33.8882,93.509,-2.0793,-0.775946,0,100,0,0,50,40.0127,0,2.95071,3.0397,8.90079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2062,03:35:11.160,45.2509,-13.7924,-9.79158,-0.986342,-1.11335,51.4801,49.8755,-1.52896,-1.33298,-1.79924,-1.81255,34.5254,100.239,31.9657,54.5988,35.6423,31.8716,33.0839,33.9582,93.399,-2.0793,-0.775946,0,100,0,0,50,40.0127,0,2.95071,3.0397,8.81079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2063,03:35:21.160,45.2509,-13.7924,-9.57158,-1.08634,-1.11335,51.4801,49.5855,-1.52896,-1.43298,-1.79924,-1.81255,35.0254,100.139,31.9657,54.6888,35.6423,31.8716,33.0839,33.8682,93.399,-2.0793,-0.775946,0,100,0,0,50,40.0127,0,2.95071,3.0397,8.81079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2064,03:35:31.160,45.2509,-13.8924,-9.68158,-1.08634,-1.11335,51.4801,49.7755,-1.52896,-1.43298,-1.79924,-1.81255,34.4954,100.119,31.9657,54.6888,35.6423,31.8716,33.0839,34.0882,93.399,-2.0793,-0.775946,0,100,0,0,50,40.0127,0,2.95071,3.0397,8.81079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2065,03:35:41.160,45.2509,-13.8924,-9.50158,-1.08634,-1.11335,51.3801,49.8755,-1.62896,-1.43298,-1.89924,-1.81255,34.9358,100.209,31.9657,54.6888,35.6423,31.8716,33.0839,34.1782,93.399,-2.0793,-0.775946,0,100,0,0,50,40.0127,0,2.95071,3.0397,8.81079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2066,03:35:51.160,45.2509,-13.9924,-9.63158,-1.08634,-1.11335,51.3801,50.0855,-1.62896,-1.43298,-1.89924,-1.81255,34.7558,100.319,31.9657,54.6888,35.6423,31.8716,33.0839,33.7882,93.399,-2.0793,-0.775946,0,100,0,0,50,40.0127,0,2.95071,3.0397,8.81079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2067,03:36:01.160,45.2509,-13.9924,-9.84158,-1.08634,-1.11335,51.3801,49.6855,-1.62896,-1.43298,-1.89924,-1.81255,35.1058,100.419,31.9657,54.8188,35.6423,31.8716,33.0839,34.0082,93.399,-2.0793,-0.775946,0,100,0,0,50,40.0127,0,2.95071,3.0397,8.91079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2068,03:36:11.160,45.2509,-13.9924,-8.74582,-1.08634,-1.11335,51.3801,49.4655,-1.62896,-1.43298,-1.89924,-1.81255,34.5558,100.219,31.9657,55.0388,35.6423,31.8716,33.1839,34.1082,93.299,-2.0793,-0.775946,0,100,0,0,50,39.9227,0,2.95071,3.0397,8.82079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2069,03:36:21.160,45.2509,-14.0924,-9.80582,-1.08634,-1.11335,51.3801,49.8655,-1.62896,-1.43298,-1.89924,-1.81255,35.0158,100.309,31.9657,54.9288,35.6423,31.8716,33.1839,34.0082,93.299,-2.0793,-0.775946,0,100,0,0,50,39.9227,0,2.95071,3.0397,8.82079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2070,03:36:31.160,45.2509,-14.0924,-9.18582,-1.08634,-1.11335,51.3801,49.3555,-1.62896,-1.43298,-1.89924,-1.81255,34.9958,100.319,31.9657,54.8188,35.6423,31.8716,33.1839,34.0282,93.299,-2.0793,-0.775946,0,100,0,0,50,39.9227,0,2.95071,3.0397,8.82079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2071,03:36:41.160,45.2509,-14.0924,-9.42582,-1.08634,-1.11335,51.3801,50.1155,-1.62896,-1.43298,-1.89924,-1.81255,34.7558,100.409,31.9657,54.6088,35.6423,31.8716,33.1839,34.1994,93.299,-2.0793,-0.775946,0,100,0,0,50,39.9227,0,2.95071,3.0397,8.82079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2072,03:36:51.160,45.2509,-14.1024,-9.47582,-1.08634,-1.21335,51.3801,49.4055,-1.62896,-1.43298,-1.89924,-1.81255,34.7958,100.409,31.9657,54.7088,35.6423,31.8716,33.1839,34.1294,93.299,-2.0793,-0.775946,0,100,0,0,50,39.9227,0,2.95071,3.0397,8.82079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2073,03:37:01.160,45.2509,-14.1024,-10.0358,-1.08634,-1.21335,51.3801,49.9055,-1.62896,-1.43298,-1.89924,-1.91255,35.0058,100.409,31.9657,54.7088,35.6423,31.8716,33.1839,34.0094,93.289,-2.0793,-0.775946,0,100,0,0,50,39.9227,0,2.95071,3.0397,8.82079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2074,03:37:11.160,45.2509,-14.1024,-9.60582,-1.08634,-1.12335,51.3801,49.6755,-1.62896,-1.43298,-1.89924,-1.91255,34.7658,100.619,31.9657,54.7988,35.6423,31.8716,33.1839,33.7594,93.289,-2.0793,-0.775946,0,100,0,0,50,39.9227,0,2.95071,3.0397,8.82079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2075,03:37:21.160,45.2509,-14.1924,-10.0758,-1.08634,-1.12335,51.3801,49.3655,-1.62896,-1.43298,-1.89924,-1.91255,35.0358,100.629,31.9657,54.7088,35.6423,31.8716,33.1839,33.7594,93.329,-2.0793,-0.775946,0,100,0,0,50,39.9227,0,2.95071,3.0397,8.91079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2076,03:37:31.160,45.2509,-14.1924,-9.93582,-1.08634,-1.12335,51.3801,49.8255,-1.62896,-1.43298,-1.89924,-1.91255,34.1858,100.619,31.9657,54.7088,35.6423,31.8716,33.1839,33.9294,93.239,-2.0793,-0.775946,0,100,0,0,50,39.9227,0,2.95071,3.0397,8.69079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2077,03:37:41.160,45.2509,-14.2924,-10.0158,-1.08634,-1.12335,51.3801,50.3655,-1.62896,-1.43298,-1.89924,-1.91255,34.6858,100.509,31.9657,54.7088,35.6423,31.8716,33.1839,34.1494,93.239,-2.0793,-0.775946,0,100,0,0,50,39.9227,0,2.95071,3.0397,8.78079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2078,03:37:51.160,45.2509,-14.2924,-9.77582,-1.08634,-1.12335,51.3801,49.9955,-1.62896,-1.43298,-1.99924,-1.91255,34.2358,100.609,31.9657,54.7088,35.6423,31.8716,33.1839,34.0394,93.239,-2.0793,-0.775946,0,100,0,0,50,39.8227,0,2.95071,3.0397,8.78079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2079,03:38:01.160,45.2509,-14.2924,-10.2758,-1.08634,-1.12335,51.3801,50.1655,-1.62896,-1.43298,-1.99924,-1.91255,34.5358,100.509,31.9657,54.8088,35.6423,31.9616,33.1839,34.1694,93.239,-2.1793,-0.775946,0,100,0,0,50,39.8227,0,2.95071,3.0397,8.79079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2080,03:38:11.160,45.2509,-14.2924,-9.55582,-1.08634,-1.12335,51.3801,49.7855,-1.62896,-1.54298,-1.99924,-1.91255,34.8458,100.489,31.9657,54.9088,35.6423,31.9616,33.1839,34.0394,93.239,-2.1793,-0.775946,0,100,0,0,50,39.8227,0,2.95071,3.0397,8.90079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2081,03:38:21.160,45.2509,-14.2924,-9.85582,-1.08634,-1.12335,51.3801,49.6755,-1.62896,-1.54298,-1.99924,-1.91255,34.6058,100.399,31.9657,55.0088,35.6423,31.9616,33.2839,34.2294,93.239,-2.1793,-0.775946,0,100,0,0,50,39.7127,0,2.95071,3.0397,8.80079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2082,03:38:31.160,45.2509,-14.2924,-9.45582,-1.08634,-1.12335,51.3801,49.4255,-1.72896,-1.54298,-1.99924,-1.91255,35.0458,100.289,31.9657,55.0088,35.6423,31.8616,33.2839,33.9594,93.129,-2.1793,-0.875946,0,100,0,0,50,39.7127,0,2.95071,3.0397,8.91079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2083,03:38:41.160,45.2509,-14.3924,-9.65582,-1.08634,-1.12335,51.3801,50.0955,-1.72896,-1.54298,-1.99924,-1.91255,34.9366,100.379,31.9657,55.0188,35.6423,31.8616,33.2839,34.1094,93.129,-2.1793,-0.875946,0,100,0,0,50,39.7127,0,2.95071,3.0397,8.91079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2084,03:38:51.160,45.2509,-14.3924,-9.53945,-1.08634,-1.12335,51.3801,49.8355,-1.72896,-1.54298,-1.99924,-2.01255,34.5766,100.279,31.9657,55.0188,35.6423,31.8616,33.2839,34.0994,93.129,-2.1793,-0.875946,0,100,0,0,50,39.7127,0,2.95071,3.0397,8.82079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2085,03:39:01.160,45.2509,-14.4924,-9.76945,-1.08634,-1.12335,51.3801,49.9755,-1.72896,-1.54298,-1.99924,-2.01255,34.8866,100.369,31.9657,55.0188,35.6423,31.8616,33.2839,34.1994,93.129,-2.1793,-0.975946,0,100,0,0,50,39.7127,0,2.95071,3.0397,8.91079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2086,03:39:11.160,45.2509,-14.4924,-9.91945,-1.08634,-1.12335,51.3801,50.4055,-1.72896,-1.54298,-1.99924,-2.01255,34.6866,100.469,31.9657,55.1188,35.6423,31.8616,33.3839,33.8094,93.019,-2.2793,-0.975946,0,100,0,0,50,39.7127,0,2.95071,3.0397,8.81079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2087,03:39:21.160,45.2509,-14.4924,-9.67945,-1.08634,-1.21335,51.3801,49.9855,-1.72896,-1.64298,-1.99924,-2.01255,34.8866,100.469,31.9657,55.1188,35.6423,31.8616,33.3839,34.1294,93.019,-2.2793,-0.975946,0,100,0,0,50,39.7127,0,2.95071,3.0397,8.81079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2088,03:39:31.160,45.2509,-14.4924,-9.20945,-1.08634,-1.21335,51.3801,49.8755,-1.72896,-1.64298,-1.99924,-2.01255,34.7766,100.579,31.9657,55.0188,35.6423,31.8616,33.3839,34.3294,93.019,-2.2793,-0.975946,0,100,0,0,50,39.7127,0,2.95071,3.0397,8.81079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2089,03:39:41.160,45.2509,-14.4924,-10.4295,-1.08634,-1.21335,51.3801,49.4755,-1.82896,-1.64298,-1.99924,-2.01255,35.0166,100.489,31.9657,55.0188,35.6423,31.8616,33.3839,34.2194,93.019,-2.2793,-1.07595,0,100,0,0,50,39.7127,0,2.95071,3.0397,8.90079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2090,03:39:51.160,45.2509,-14.4024,-10.0895,-1.08634,-1.21335,51.3801,49.6055,-1.82896,-1.64298,-2.09924,-2.01255,34.8666,100.789,31.9657,55.0188,35.6423,31.8616,33.3839,33.9594,92.9938,-2.2793,-1.07595,0,100,0,0,50,39.6127,0,2.95071,3.0397,8.80079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2091,03:40:01.160,45.2509,-14.4024,-10.2095,-1.08634,-1.21335,51.3801,49.8255,-1.82896,-1.64298,-2.09924,-2.01255,34.8966,100.699,31.9657,55.1088,35.6423,31.8616,33.3839,34.5694,92.9938,-2.2793,-1.07595,0,100,0,0,50,39.6127,0,2.95071,3.0397,8.80079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2092,03:40:11.160,45.2509,-14.3024,-9.18945,-1.18634,-1.21335,51.3801,49.3955,-1.82896,-1.64298,-2.09924,-2.11255,34.6066,100.599,31.9657,55.1088,35.6423,31.8616,33.3839,34.0294,92.8938,-2.2793,-1.07595,0,100,0,0,50,39.6127,0,2.95071,3.0397,8.80079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2093,03:40:21.160,45.2509,-14.2024,-10.6095,-1.18634,-1.21335,51.3801,49.7155,-1.82896,-1.64298,-2.09924,-2.11255,34.8766,100.479,31.9657,55.0088,35.6423,31.8616,33.3839,33.9137,92.7938,-2.2793,-1.17595,0,100,0,0,50,39.5127,0,2.95071,3.0397,8.80079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2094,03:40:31.160,45.2509,-14.1024,-9.98945,-1.18634,-1.21335,51.3801,49.7255,-1.82896,-1.64298,-2.09924,-2.11255,34.4666,100.579,31.9657,55.0088,35.6423,31.8616,33.3839,34.1537,92.7938,-2.2793,-1.17595,0,100,0,0,50,39.5127,0,2.95071,3.0397,8.70079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2095,03:40:41.160,45.2509,-14.1024,-9.91945,-1.18634,-1.31335,51.3801,49.7855,-1.82896,-1.64298,-2.09924,-2.11255,35.0766,100.489,31.9657,54.9088,35.6423,31.8616,33.3839,33.9237,92.7938,-2.2793,-1.17595,0,100,0,0,50,39.5127,0,2.95071,3.0397,8.91079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2096,03:40:51.160,45.2509,-14.0024,-10.1895,-1.18634,-1.31335,51.3801,49.4655,-1.82896,-1.64298,-2.09924,-2.11255,35.0166,100.459,31.9657,55.0088,35.6423,31.8616,33.4839,34.2437,92.7938,-2.2793,-1.17595,0,100,0,0,50,39.4127,0,2.95071,3.0397,8.81079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2097,03:41:01.160,45.2509,-13.9024,-9.87945,-1.18634,-1.31335,51.3801,49.4855,-1.82896,-1.64298,-2.09924,-2.11255,35.0966,100.459,31.9657,55.1088,35.6423,31.8616,33.4839,34.1337,92.7938,-2.3793,-1.17595,0,100,0,0,50,39.4127,0,2.95071,3.0397,8.92079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2098,03:41:11.160,45.2509,-13.9024,-9.61945,-1.18634,-1.31335,51.3801,49.5955,-1.92896,-1.74298,-2.09924,-2.11255,34.7766,100.549,31.9657,55.1088,35.6423,31.8616,33.4839,34.3837,92.7938,-2.3793,-1.17595,0,100,0,0,50,39.4127,0,2.95071,3.0397,8.82079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2099,03:41:21.160,45.2509,-13.9024,-10.1495,-1.18634,-1.31335,51.3801,49.5755,-1.92896,-1.74298,-2.09924,-2.11255,34.3966,100.659,31.9657,55.0088,35.6423,31.8616,33.4839,34.1937,92.6938,-2.3793,-1.17595,0,100,0,0,50,39.4127,0,2.95071,3.0397,8.71079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2100,03:41:31.160,45.2509,-13.8024,-9.96945,-1.18634,-1.31335,51.3801,49.8955,-1.92896,-1.74298,-2.19924,-2.11255,34.7866,100.769,31.9657,54.8988,35.6423,31.8616,33.4839,34.0337,92.6938,-2.3793,-1.17595,0,100,0,0,50,39.3127,0,2.95071,3.0397,8.80079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2101,03:41:41.160,45.2509,-13.8024,-10.2195,-1.18634,-1.31335,51.3801,49.5955,-1.92896,-1.74298,-2.19924,-2.11255,35.1166,100.769,31.9657,54.9988,35.6423,31.8616,33.4839,34.2437,92.5938,-2.3793,-1.17595,0,100,0,0,50,39.3127,0,2.95071,3.0397,8.90079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2102,03:41:51.160,45.2509,-13.8024,-10.4908,-1.18634,-1.31335,51.3801,50.0055,-1.92896,-1.74298,-2.19924,-2.11255,34.8466,100.789,31.9657,55.1088,35.6423,31.8616,33.4839,34.3737,92.5938,-2.3793,-1.17595,0,100,0,0,50,39.3127,0,2.95071,3.0397,8.81079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2103,03:42:01.160,45.2509,-13.6924,-10.1808,-1.18634,-1.31335,51.3801,49.5855,-1.92896,-1.74298,-2.19924,-2.11255,34.8575,100.789,31.9657,55.2088,35.6423,31.8616,33.4839,34.2637,92.5938,-2.3793,-1.17595,0,100,0,0,50,39.3127,0,2.95071,3.0397,8.80079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2104,03:42:11.160,45.2509,-13.6924,-10.6608,-1.18634,-1.31335,51.3801,49.8755,-1.92896,-1.74298,-2.19924,-2.11255,34.7975,100.649,31.9657,55.2088,35.6423,31.8616,33.4839,34.2637,92.5938,-2.3793,-1.17595,0,100,0,0,50,39.3127,0,2.95071,3.0397,8.80079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2105,03:42:21.160,45.2509,-13.6924,-10.1008,-1.18634,-1.31335,51.3801,50.3855,-1.92896,-1.74298,-2.19924,-2.11255,34.7775,100.426,31.9657,55.1188,35.6423,31.8616,33.4839,34.6337,92.6038,-2.3793,-1.17595,0,100,0,0,50,39.3127,0,2.95071,3.0397,8.80079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2106,03:42:31.160,45.2509,-13.5924,-10.3408,-1.18634,-1.31335,51.3801,49.3255,-1.92896,-1.74298,-2.19924,-2.11255,34.9575,100.416,31.9657,55.2088,35.6423,31.8616,33.4839,34.1237,92.6038,-2.3793,-1.17595,0,100,0,0,50,39.3127,0,2.95071,3.0397,8.80079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2107,03:42:41.160,45.2509,-13.5924,-10.3208,-1.18634,-1.31335,51.3801,49.8755,-1.92896,-1.74298,-2.19924,-2.11255,34.7775,100.626,31.9657,55.1088,35.6423,31.8616,33.5839,34.3237,92.6038,-2.3793,-1.17595,0,100,0,0,50,39.2127,0,2.95071,3.0397,8.80079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2108,03:42:51.160,45.2509,-13.5924,-10.4408,-1.28634,-1.31335,51.3801,50.3609,-1.92896,-1.74298,-2.19924,-2.11255,34.6775,100.836,31.9657,55.0088,35.6423,31.8616,33.5839,34.1537,92.6038,-2.3793,-1.17595,0,100,0,0,50,39.2127,0,2.95071,3.0397,8.80079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2109,03:43:01.160,45.2509,-13.5924,-10.3308,-1.28634,-1.41335,51.3801,49.9009,-1.92896,-1.74298,-2.19924,-2.11255,34.4375,100.836,31.9657,55.1088,35.6423,31.8616,33.5839,34.2137,92.6038,-2.3793,-1.17595,0,100,0,0,50,39.2127,0,2.95071,3.0397,8.80079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2110,03:43:11.160,45.2509,-13.4924,-11.0108,-1.28634,-1.41335,51.2801,49.7909,-1.92896,-1.74298,-2.19924,-2.21255,34.8575,100.736,31.9657,55.2088,35.6423,31.8616,33.5839,34.4537,92.6038,-2.4793,-1.17595,0,100,0,0,50,39.2127,0,2.95071,3.0397,8.90079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2111,03:43:21.160,45.2509,-13.4924,-10.1508,-1.28634,-1.41335,51.2801,49.8609,-1.92896,-1.74298,-2.19924,-2.21255,34.7775,100.836,31.9657,55.2088,35.6423,31.8616,33.5839,34.7237,92.6038,-2.4793,-1.17595,0,100,0,0,50,39.2127,0,2.95071,3.0397,8.81079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2112,03:43:31.160,45.2509,-13.3924,-10.1608,-1.28634,-1.41335,51.2801,49.6609,-1.92896,-1.74298,-2.19924,-2.21255,34.5675,100.726,31.9657,55.2088,35.6423,31.8616,33.5839,34.5437,92.7138,-2.4793,-1.17595,0,100,0,0,50,39.1127,0,2.95071,3.0397,8.71079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2113,03:43:41.160,45.2509,-13.3924,-10.8108,-1.28634,-1.41335,51.2801,49.9209,-1.92896,-1.74298,-2.19924,-2.21255,34.4675,100.616,31.9657,55.2088,35.6423,31.8616,33.5839,34.2637,92.7138,-2.4793,-1.17595,0,100,0,0,50,39.1127,0,2.95071,3.0397,8.71079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2114,03:43:51.160,45.1509,-13.3924,-10.2908,-1.28634,-1.41335,51.2801,50.0509,-1.92896,-1.74298,-2.19924,-2.21255,34.4275,100.706,31.9657,55.2088,35.6423,31.8616,33.5839,34.1437,92.7138,-2.4793,-1.17595,0,100,0,0,50,39.0127,0,2.95071,3.0397,8.71079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2115,03:44:01.160,45.1509,-13.3924,-10.4908,-1.28634,-1.41335,51.2801,50.0609,-1.92896,-1.74298,-2.19924,-2.21255,34.8175,100.586,31.9657,55.3188,35.6423,31.8616,33.5839,34.2437,92.7138,-2.4793,-1.17595,0,100,0,0,50,38.9127,0,2.95071,3.0397,8.80079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2116,03:44:11.160,45.1509,-13.3924,-10.3908,-1.28634,-1.51335,51.2801,49.6609,-1.92896,-1.74298,-2.19924,-2.21255,34.7175,100.586,31.9657,55.3188,35.6423,31.8616,33.5839,34.3837,92.7138,-2.4793,-1.17595,0,100,0,0,50,38.8027,0,2.95071,3.0397,8.80079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2117,03:44:21.160,45.1509,-13.3924,-10.3708,-1.28634,-1.51335,51.2801,49.6409,-1.92896,-1.74298,-2.19924,-2.21255,34.7175,100.496,31.9657,55.5288,35.6423,31.8616,33.5839,34.4637,92.7138,-2.4793,-1.17595,0,100,0,0,50,38.8027,0,2.95071,3.0397,8.79079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2118,03:44:31.160,45.1509,-13.2924,-10.1208,-1.28634,-1.51335,51.2801,50.0909,-1.92896,-1.74298,-2.19924,-2.21255,34.9875,100.596,31.9657,55.4188,35.6423,31.8616,33.5839,34.2637,92.7138,-2.4793,-1.17595,0,100,0,0,50,38.8027,0,2.95071,3.0397,8.91079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2119,03:44:41.160,45.1509,-13.2924,-10.3008,-1.28634,-1.51335,51.2801,49.9809,-1.92896,-1.74298,-2.19924,-2.21255,34.7975,100.716,31.9657,55.4188,35.6423,31.8616,33.5839,34.5837,92.8238,-2.4793,-1.17595,0,100,0,0,50,38.8027,0,2.95071,3.0397,8.91079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2120,03:44:51.160,45.1509,-13.2924,-10.0908,-1.28634,-1.51335,51.2801,49.5809,-1.92896,-1.74298,-2.19924,-2.21255,34.7275,100.496,31.9657,55.2188,35.6423,31.9598,33.5839,34.4937,92.8238,-2.4793,-1.17595,0,100,0,0,50,38.8027,0,2.95071,3.0397,8.91079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2121,03:45:01.160,45.1509,-13.1924,-10.1086,-1.28634,-1.51335,51.2801,49.6609,-1.92896,-1.74298,-2.19924,-2.21255,34.7431,100.496,31.9657,55.4188,35.6423,31.9598,33.5839,34.4073,92.9338,-2.4793,-1.08595,0,100,0,0,50,38.8027,0,2.95071,3.0397,8.82079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2122,03:45:11.160,45.1509,-13.1924,-10.2286,-1.28634,-1.51335,51.2801,49.8209,-1.92896,-1.74298,-2.19924,-2.21255,34.6131,100.496,31.9657,55.4188,35.6423,31.8598,33.5839,34.6473,92.9338,-2.4793,-1.08595,0,100,0,0,50,38.8027,0,2.95071,3.0397,8.82079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2123,03:45:21.160,45.1509,-13.1924,-10.1286,-1.28634,-1.51335,51.2801,49.9509,-1.92896,-1.74298,-2.19924,-2.21255,34.6731,100.836,31.9657,55.4188,35.6423,31.8598,33.5839,34.8873,92.9338,-2.4793,-1.08595,0,100,0,0,50,38.8027,0,2.95071,3.0397,8.82079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2124,03:45:31.160,45.1509,-13.1924,-10.5986,-1.28634,-1.51335,51.2801,49.4709,-1.92896,-1.74298,-2.19924,-2.21255,35.0631,100.936,31.9657,55.4188,35.6423,31.8598,33.6839,34.3273,93.0338,-2.4793,-1.08595,0,100,0,0,50,38.8027,0,2.95071,3.0397,8.91079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2125,03:45:41.160,45.1509,-13.1924,-10.5386,-1.28634,-1.51335,51.2801,49.8809,-1.92896,-1.74298,-2.19924,-2.21255,34.7031,100.946,31.9657,55.3288,35.6423,31.8598,33.6839,34.4273,93.0338,-2.4793,-1.08595,0,100,0,0,50,38.8027,0,2.95071,3.0397,8.93079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2126,03:45:51.160,45.1509,-13.1924,-10.2986,-1.28634,-1.51335,51.2801,50.0309,-1.92896,-1.74298,-2.19924,-2.21255,34.8031,100.736,31.9657,55.2288,35.6423,31.9498,33.6839,34.4773,93.1438,-2.4793,-1.08595,0,100,0,0,50,38.8027,0,2.95071,3.0397,8.92079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2127,03:46:01.160,45.1509,-13.1924,-10.2986,-1.28634,-1.61335,51.2801,49.9909,-1.92896,-1.74298,-2.19924,-2.21255,35.0131,100.826,31.9657,55.2288,35.6423,31.9498,33.5939,34.7673,93.1438,-2.4793,-1.08595,0,100,0,0,50,38.8027,0,2.95071,3.0397,9.03079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2128,03:46:11.160,45.1509,-13.1924,-10.4686,-1.28634,-1.61335,51.2801,49.6409,-1.92896,-1.74298,-2.19924,-2.21255,34.5031,100.946,31.9657,55.2288,35.6423,31.9498,33.5939,34.1773,93.2438,-2.4793,-1.08595,0,100,0,0,50,38.8027,0,2.95071,3.0397,8.93079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2129,03:46:21.160,45.1509,-13.1924,-10.5786,-1.28634,-1.61335,51.2801,49.6109,-1.92896,-1.74298,-2.19924,-2.21255,34.6131,100.946,31.9657,55.3188,35.6423,31.9498,33.5939,34.4173,93.3538,-2.4793,-1.08595,0,100,0,0,50,38.8027,0,2.95071,3.0397,8.93079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2130,03:46:31.160,45.1509,-13.0924,-10.2686,-1.28634,-1.61335,51.2801,49.7009,-1.92896,-1.74298,-2.19924,-2.21255,34.8431,100.836,31.9657,55.2288,35.6423,31.9498,33.5939,34.5173,93.3538,-2.4793,-1.08595,0,100,0,0,50,38.8027,0,2.95071,3.0397,8.83079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2131,03:46:41.160,45.1509,-13.0924,-9.95857,-1.28634,-1.61335,51.2801,50.0409,-1.92896,-1.74298,-2.19924,-2.21255,35.0831,100.946,31.9657,55.0088,35.6423,31.9498,33.5939,34.6473,93.4538,-2.4793,-1.08595,0,100,0,0,50,38.9027,0,2.95071,3.0397,8.93079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2132,03:46:51.160,45.1509,-13.0924,-9.85857,-1.28634,-1.61335,51.2801,49.6009,-1.92896,-1.74298,-2.19924,-2.21255,34.8631,101.186,31.9657,55.0988,35.6423,31.9498,33.5939,34.7173,93.4538,-2.4793,-1.08595,0,100,0,0,50,38.9027,0,2.95071,3.0397,8.83079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2133,03:47:01.160,45.1509,-13.0924,-10.0686,-1.28634,-1.52335,51.2801,49.6609,-1.92896,-1.74298,-2.19924,-2.21255,34.8131,101.076,31.9657,55.2088,35.6423,31.9498,33.5939,34.7273,93.5638,-2.4793,-1.08595,0,100,0,0,50,38.9027,0,2.95071,3.0397,8.83079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2134,03:47:11.160,45.1509,-12.9924,-10.2086,-1.28634,-1.52335,51.2801,49.5309,-1.92896,-1.74298,-2.19924,-2.21255,34.7131,101.066,31.9657,55.3088,35.6423,31.9498,33.5939,34.3973,93.6638,-2.4793,-1.08595,0,100,0,0,50,38.9027,0,2.95071,3.0397,8.83079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2135,03:47:21.160,45.1509,-12.9924,-10.0686,-1.28634,-1.52335,51.2801,49.6305,-1.92896,-1.74298,-2.19924,-2.21255,34.8731,100.856,31.9657,55.4088,35.6423,31.9498,33.5939,34.3773,93.6638,-2.4793,-1.08595,0,100,0,0,50,38.9027,0,2.95071,3.0397,8.83079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2136,03:47:31.160,45.1509,-12.9924,-10.2086,-1.28634,-1.52335,51.2801,49.6905,-1.92896,-1.74298,-2.19924,-2.21255,34.6431,100.856,31.9657,55.4088,35.6423,32.0598,33.5939,34.4073,93.6638,-2.4793,-1.08595,0,100,0,0,50,38.9027,0,2.95071,3.0397,8.83079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2137,03:47:41.160,45.1509,-12.9924,-10.2386,-1.28634,-1.52335,51.2801,49.9505,-1.92896,-1.74298,-2.19924,-2.21255,34.6731,100.866,31.9657,55.5088,35.6423,32.0598,33.6839,34.7173,93.6638,-2.4793,-1.08595,0,100,0,0,50,39.0027,0,2.95071,3.0397,8.83079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2138,03:47:51.160,45.1509,-12.9924,-11.0286,-1.28634,-1.52335,51.2801,49.7605,-1.92896,-1.74298,-2.19924,-2.21255,34.5592,100.976,31.9657,55.4188,35.6423,32.0598,33.6839,34.4673,93.6638,-2.4793,-1.08595,0,100,0,0,50,39.0027,0,2.95071,3.0397,8.83079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2139,03:48:01.160,45.1509,-12.9924,-9.99857,-1.28634,-1.52335,51.2801,50.2105,-1.92896,-1.74298,-2.19924,-2.21255,34.8692,101.086,31.9657,55.4188,35.6423,32.0598,33.6839,34.4673,93.6638,-2.4793,-1.08595,0,100,0,0,50,39.0027,0,2.95071,3.0397,8.82079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2140,03:48:11.160,45.1509,-12.9924,-10.3386,-1.28634,-1.52335,51.2801,49.9405,-1.92896,-1.74298,-2.19924,-2.21255,34.6492,100.986,32.0657,55.3088,35.6423,32.0598,33.6839,34.1773,93.6638,-2.4793,-1.08595,0,100,0,0,50,39.1027,0,2.95071,3.0397,8.82079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2141,03:48:21.160,45.1509,-12.8924,-10.1586,-1.28634,-1.52335,51.2801,49.7205,-1.92896,-1.74298,-2.19924,-2.21255,34.8192,100.986,32.0657,55.3088,35.6423,32.0598,33.6839,34.5973,93.6638,-2.4793,-1.08595,0,100,0,0,50,39.1027,0,2.95071,3.0397,8.82079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2142,03:48:31.160,45.1509,-12.8924,-9.96927,-1.28634,-1.52335,51.2801,49.7805,-1.92896,-1.74298,-2.19924,-2.21255,34.7192,101.096,32.0657,55.3988,35.6423,32.0598,33.6839,34.6691,93.6638,-2.4793,-1.08595,0,100,0,0,50,39.1027,0,2.95071,3.0397,8.82079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2143,03:48:41.160,45.1509,-12.8924,-10.1393,-1.28634,-1.52335,51.2801,49.8205,-1.92896,-1.74298,-2.19924,-2.21255,34.4992,100.996,32.0657,55.2788,35.6423,32.0598,33.6839,34.9291,93.6538,-2.4793,-1.08595,0,100,0,0,50,39.2027,0,2.95071,3.0397,8.71079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2144,03:48:51.160,45.1509,-12.8924,-9.78927,-1.28634,-1.52335,51.2801,49.7705,-1.92896,-1.74298,-2.19924,-2.21255,34.8592,101.086,32.0657,55.2788,35.6423,32.0598,33.6839,34.1391,93.6538,-2.4793,-1.08595,0,100,0,0,50,39.3027,0,2.95071,3.0397,8.82079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2145,03:49:01.160,45.1509,-12.7924,-10.2693,-1.28634,-1.52335,51.2801,49.8705,-1.92896,-1.74298,-2.19924,-2.21255,35.2292,101.086,32.0657,55.2788,35.6423,32.0598,33.6839,34.6591,93.6538,-2.4793,-1.08595,0,100,0,0,50,39.3027,0,2.95071,3.0397,8.93079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2146,03:49:11.160,45.1509,-12.7924,-10.5793,-1.28634,-1.52335,51.2801,49.7505,-1.92896,-1.74298,-2.19924,-2.21255,34.6892,100.996,32.0657,55.2788,35.6423,32.0598,33.6839,34.5191,93.5638,-2.4793,-1.08595,0,100,0,0,50,39.4027,0,2.95071,3.0397,8.83079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2147,03:49:21.160,45.1509,-12.7924,-9.87927,-1.28634,-1.52335,51.2801,49.4905,-1.92896,-1.74298,-2.29924,-2.21255,35.1292,100.996,32.0657,55.3688,35.7423,32.0598,33.7839,34.8491,93.5638,-2.4793,-1.08595,0,100,0,0,50,39.4027,0,2.95071,3.0397,8.83079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2148,03:49:31.160,45.1509,-12.7924,-10.1193,-1.28634,-1.52335,51.2801,49.6205,-1.92896,-1.74298,-2.29924,-2.21255,34.5792,100.776,32.0657,55.3688,35.7423,32.1598,33.7839,34.5091,93.5638,-2.4793,-1.08595,0,100,0,0,50,39.5127,0,2.86071,3.0397,8.63079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2149,03:49:41.160,45.1509,-12.7924,-9.87927,-1.28634,-1.61335,51.2801,49.9505,-1.92896,-1.84298,-2.29924,-2.21255,35.0092,100.876,32.0657,55.4688,35.7423,32.1598,33.7839,34.6391,93.5638,-2.4793,-1.08595,0,100,0,0,50,39.6127,0,3.26182,2.7297,8.83079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2150,03:49:51.160,45.1509,-12.7924,-10.5093,-1.38634,-1.61335,51.2801,49.9405,-1.92896,-1.84298,-2.29924,-2.21255,34.8692,100.676,32.1657,55.5788,35.7423,32.1598,33.7839,34.5291,93.5638,-2.4793,-1.08595,0,100,0,0,50,39.6127,0,2.95182,2.9297,8.83079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2151,03:50:01.160,45.1509,-12.7924,-10.5693,-1.38634,-1.71335,51.2801,49.5505,-1.92896,-1.84298,-2.29924,-2.21255,35.2092,100.886,32.1657,55.6888,35.7423,32.1598,33.6939,34.5391,93.6738,-2.4793,-1.08595,0,100,0,0,50,39.7127,0,2.95182,3.0297,8.73079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2152,03:50:11.160,45.1509,-12.7924,-9.99927,-1.38634,-1.71335,51.2801,49.6405,-1.92896,-1.84298,-2.29924,-2.21255,35.1992,100.996,32.1657,55.6888,35.7423,32.1598,33.6939,34.3691,93.6738,-2.4793,-1.08595,0,100,0,0,50,39.8127,0,2.95182,3.0297,8.84079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2153,03:50:21.160,45.1509,-12.6824,-10.2793,-1.38634,-1.71335,51.2801,49.6205,-1.92896,-1.84298,-2.29924,-2.21255,35.3192,101.206,32.1657,55.6888,35.7423,32.1598,33.6939,34.7791,93.7938,-2.4793,-0.985946,0,100,0,0,50,39.9127,0,2.95182,3.0297,8.85079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2154,03:50:31.160,45.1509,-12.6824,-10.2893,-1.38634,-1.71335,51.2801,49.6405,-1.92896,-1.84298,-2.29924,-2.21255,35.1192,101.226,32.1657,55.7988,35.8423,32.1598,33.6939,34.4591,93.7938,-2.4793,-0.985946,0,100,0,0,50,40.0127,0,2.95182,3.0297,8.85079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2155,03:50:41.160,45.1509,-12.6824,-9.87927,-1.38634,-1.71335,51.2801,50.1205,-1.92896,-1.84298,-2.29924,-2.21255,34.7796,101.126,32.1657,55.7088,35.8423,32.2598,33.6939,34.4491,93.7938,-2.4793,-0.985946,0,100,0,0,50,40.1127,0,2.95182,3.0297,8.85079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2156,03:50:51.160,45.0409,-12.6824,-10.3813,-1.38634,-1.71335,51.2801,49.3205,-1.92896,-1.84298,-2.29924,-2.21255,34.7896,101.106,32.1657,55.5988,35.8423,32.2598,33.7839,34.4791,93.8238,-2.4793,-0.985946,0,100,0,0,50,40.2127,0,2.95182,3.0297,8.85079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2157,03:51:01.160,45.0409,-12.5824,-9.98131,-1.38634,-1.71335,51.2801,49.4505,-1.92896,-1.84298,-2.29924,-2.21255,34.7696,101.106,32.1657,55.4988,35.8423,32.2598,33.7839,34.5491,93.8238,-2.4793,-0.985946,0,100,0,0,50,40.4227,0,2.95182,3.0297,8.85079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2158,03:51:11.160,45.0409,-12.5824,-10.1213,-1.38634,-1.71335,51.2801,49.7505,-1.92896,-1.84298,-2.29924,-2.21255,35.1996,101.206,32.1657,55.5888,35.8423,32.2598,33.7839,34.7091,93.8238,-2.4793,-0.985946,0,100,0,0,50,40.5227,0,2.95182,3.0297,8.83079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2159,03:51:21.160,45.0409,-12.5824,-10.2413,-1.38634,-1.62335,51.2801,49.6305,-1.92896,-1.84298,-2.29924,-2.21255,34.6096,101.216,32.1657,55.6988,35.8423,32.2598,33.7839,34.6191,93.8238,-2.4793,-0.985946,0,100,0,0,50,40.6227,0,2.95182,3.0297,8.73079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2160,03:51:31.160,45.0409,-12.5824,-9.86131,-1.38634,-1.62335,51.2801,50.0805,-1.92896,-1.84298,-2.29924,-2.21255,34.5196,101.316,32.2657,55.5888,35.8423,32.2598,33.7839,34.3191,93.7138,-2.4793,-0.985946,0,100,0,0,50,40.8327,0,2.95182,3.0297,8.73079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2161,03:51:41.160,45.0409,-12.5824,-9.97131,-1.38634,-1.62335,51.2801,50.0605,-1.92896,-1.84298,-2.29924,-2.21255,34.9296,101.316,32.2657,55.5888,35.8423,32.2598,33.7839,34.5291,93.8138,-2.4793,-0.985946,0,100,0,0,50,40.9327,0,2.95182,3.0297,8.73079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2162,03:51:51.160,45.0409,-12.5824,-9.84131,-1.38634,-1.62335,51.2801,49.624,-1.92896,-1.84298,-2.29924,-2.21255,34.6596,101.316,32.2657,55.4888,35.8423,32.2598,33.7839,34.8191,93.8138,-2.4793,-0.985946,0,100,0,0,50,41.0327,0,2.95182,3.0297,8.73079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2163,03:52:01.160,45.0409,-12.5824,-9.51131,-1.38634,-1.62335,51.2801,49.784,-1.92896,-1.84298,-2.29924,-2.21255,35.0796,101.216,32.2657,55.4888,35.8423,32.2598,33.7839,34.6591,93.8138,-2.4793,-0.985946,0,100,0,0,50,41.2327,0,2.95182,3.0297,8.83079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2164,03:52:11.160,45.0409,-12.5824,-10.0613,-1.38634,-1.62335,51.2801,49.884,-1.92896,-1.84298,-2.29924,-2.21255,35.0096,101.116,32.2657,55.6788,35.8423,32.2598,33.7839,34.7191,93.9138,-2.4793,-0.985946,0,100,0,0,50,41.4448,0,2.95182,3.0297,8.83079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2165,03:52:21.160,45.0409,-12.4824,-9.73131,-1.38634,-1.62335,51.1801,49.864,-1.92896,-1.84298,-2.29924,-2.21255,34.5496,101.006,32.2657,55.6788,35.8423,32.2598,33.7839,34.5891,93.9138,-2.4793,-0.985946,0,100,0,0,50,41.5448,0,2.95182,3.0297,8.74079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2166,03:52:31.160,45.0409,-12.4824,-10.4513,-1.38634,-1.62335,51.1801,49.664,-1.92896,-1.84298,-2.29924,-2.21255,34.6596,101.006,32.2657,55.6788,35.9423,32.2598,33.7839,34.6391,93.9138,-2.4793,-0.985946,0,100,0,0,50,41.7448,0,2.95182,3.0297,8.74079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2167,03:52:41.160,45.0409,-12.4824,-10.0713,-1.38634,-1.62335,51.1801,50.034,-1.92896,-1.84298,-2.29924,-2.21255,34.5396,101.106,32.2657,55.4788,35.9423,32.3698,33.7839,34.2791,93.9138,-2.4793,-0.985946,0,100,0,0,50,41.9448,0,2.95182,3.0297,8.74079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2168,03:52:51.160,45.0409,-12.4824,-9.88131,-1.38634,-1.62335,51.1801,49.704,-1.92896,-1.84298,-2.29924,-2.21255,35.1396,101.116,32.2657,55.5688,35.9423,32.3698,33.7839,34.8391,94.0238,-2.4793,-0.985946,0,100,0,0,50,42.0448,0,2.95182,3.0297,8.83079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2169,03:53:01.160,45.0409,-12.4824,-10.1313,-1.38634,-1.62335,51.1801,49.734,-1.92896,-1.84298,-2.29924,-2.21255,34.9896,101.096,32.2657,55.5688,35.9423,32.3698,33.7839,34.4891,94.0238,-2.4793,-0.985946,0,100,0,0,50,42.2448,0,2.95182,3.0297,8.94079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2170,03:53:11.160,45.0409,-12.4824,-9.82131,-1.38634,-1.62335,51.1801,49.774,-1.92896,-1.84298,-2.29924,-2.21255,35.3396,100.986,32.3657,55.6788,35.9423,32.3698,33.7839,34.6091,94.0238,-2.4793,-0.985946,0,100,0,0,50,42.3548,0,2.95182,3.0297,8.94079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2171,03:53:21.160,45.0409,-12.4824,-9.99131,-1.38634,-1.62335,51.1801,49.924,-1.92896,-1.84298,-2.29924,-2.21255,34.5556,100.986,32.3657,55.6788,35.9423,32.3698,33.7839,34.5791,94.1438,-2.4793,-0.985946,0,100,0,0,50,42.5548,0,2.95182,3.0297,8.84079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2172,03:53:31.160,45.0409,-12.3824,-9.88131,-1.29634,-1.62335,51.1801,49.984,-1.92896,-1.84298,-2.29924,-2.21255,35.0456,101.186,32.3657,55.6824,35.9423,32.3698,33.7839,34.6991,94.1438,-2.4793,-0.985946,0,100,0,0,50,42.6548,0,2.95182,3.0297,8.84079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2173,03:53:41.160,45.0409,-12.3824,-9.23131,-1.29634,-1.62335,51.1801,50.084,-1.92896,-1.84298,-2.29924,-2.21255,34.9156,101.206,32.3657,55.6824,35.9423,32.3698,33.7839,34.722,94.1438,-2.4793,-0.985946,0,100,0,0,50,42.7548,0,2.95182,3.0297,8.84079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2174,03:53:51.160,45.0409,-12.3824,-9.33131,-1.29634,-1.62335,51.1801,49.484,-1.92896,-1.84298,-2.29924,-2.21255,34.8056,101.206,32.3657,55.7824,35.9423,32.3698,33.7839,34.482,94.1438,-2.4793,-0.985946,0,100,0,0,50,42.9648,0,2.95182,3.0297,8.84079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2175,03:54:01.160,45.0409,-12.3824,-10.1013,-1.29634,-1.62335,51.1801,49.544,-1.92896,-1.84298,-2.29924,-2.21255,35.3456,101.106,32.3657,55.7824,36.0423,32.3698,33.7839,34.812,94.2438,-2.4793,-0.985946,0,100,0,0,50,43.1648,0,2.95182,3.0297,8.94079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2176,03:54:11.160,45.0409,-12.3824,-9.80131,-1.29634,-1.62335,51.1801,49.534,-1.92896,-1.84298,-2.29924,-2.21255,34.4356,101.226,32.3657,55.7824,36.0423,32.3698,33.7839,34.482,94.1538,-2.4793,-0.985946,0,100,0,0,50,43.2648,0,2.95182,3.0297,8.74079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2177,03:54:21.160,45.0409,-12.3824,-9.42131,-1.38634,-1.62335,51.1801,49.454,-1.92896,-1.84298,-2.29924,-2.21255,34.6956,101.256,32.3657,55.8824,36.0423,32.3698,33.7839,34.612,94.1538,-2.4793,-0.985946,0,100,0,0,50,43.4748,0,2.95182,3.0297,8.74079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2178,03:54:31.160,45.0409,-12.2824,-9.93894,-1.38634,-1.62335,51.1801,49.774,-1.92896,-1.84298,-2.29924,-2.21255,34.7856,101.136,32.3657,55.8824,36.0423,32.3698,33.7839,34.512,94.1538,-2.4793,-0.985946,0,100,0,0,50,43.6748,0,2.95182,3.0297,8.86079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2179,03:54:41.160,45.0409,-12.2824,-9.54894,-1.38634,-1.62335,51.1801,49.534,-1.92896,-1.84298,-2.29924,-2.21255,34.8956,101.136,32.3657,55.8824,36.0423,32.3698,33.7839,34.942,94.1538,-2.4793,-0.985946,0,100,0,0,50,43.7748,0,2.95182,3.0297,8.86079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2180,03:54:51.160,45.0409,-12.2824,-9.91894,-1.38634,-1.62335,51.1801,49.954,-1.92896,-1.84298,-2.29924,-2.21255,34.8656,101.236,32.3657,55.8824,36.0423,32.3698,33.7839,34.442,94.1538,-2.4793,-0.985946,0,100,0,0,50,43.9748,0,2.95182,3.0297,8.86079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2181,03:55:01.160,45.0409,-12.2824,-9.38894,-1.29634,-1.71335,51.1801,49.904,-1.92896,-1.84298,-2.29924,-2.21255,34.7456,101.336,32.3657,55.7924,36.0423,32.4698,33.7839,34.302,94.1538,-2.4793,-0.985946,0,100,0,0,50,44.1748,0,2.95182,3.0297,8.86079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2182,03:55:11.160,45.0409,-12.2824,-10.0489,-1.29634,-1.71335,51.1801,49.514,-1.92896,-1.84298,-2.29924,-2.21255,34.6156,101.336,32.3657,55.7924,36.0423,32.4698,33.7839,34.742,94.1538,-2.4793,-1.07595,0,100,0,0,50,44.3848,0,2.95182,3.0297,8.86079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2183,03:55:21.160,45.0409,-12.1824,-10.0089,-1.29634,-1.71335,51.1801,49.384,-1.92896,-1.84298,-2.29924,-2.21255,34.8256,101.336,32.3657,55.7924,36.0423,32.4698,33.7839,34.622,94.1538,-2.4793,-1.07595,0,100,0,0,50,44.5948,0,2.95182,3.0297,8.86079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2184,03:55:31.160,45.0409,-12.1824,-9.61894,-1.29634,-1.71335,51.1801,49.824,-1.92896,-1.84298,-2.29924,-2.21255,34.3656,101.336,32.4657,55.7924,36.0423,32.4698,33.7839,34.382,94.1538,-2.4793,-1.07595,0,100,0,0,50,44.9048,0,2.95182,3.0297,8.77079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2185,03:55:41.160,45.0409,-12.1824,-9.51894,-1.38634,-1.71335,51.1801,50.004,-1.92896,-1.84298,-2.29924,-2.21255,35.1556,101.346,32.4657,55.7924,36.0423,32.4698,33.7839,34.352,94.1538,-2.4793,-1.07595,0,100,0,0,50,45.1048,0,2.95182,3.0297,8.87079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2186,03:55:51.160,45.0409,-12.1824,-9.33894,-1.38634,-1.71335,51.1801,49.744,-1.92896,-1.84298,-2.29924,-2.21255,34.9656,101.596,32.4657,55.6824,36.0423,32.4698,33.7839,34.762,94.1538,-2.4793,-1.07595,0,100,0,0,50,45.3048,0,2.95182,3.0297,8.87079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2187,03:56:01.160,45.0409,-12.1824,-9.40894,-1.38634,-1.71335,51.1801,49.5947,-1.92896,-1.84298,-2.29924,-2.21255,34.7356,101.496,32.4657,55.6824,36.0423,32.4698,33.7839,34.562,94.1538,-2.4793,-1.07595,0,100,0,0,50,45.6148,0,2.95182,3.0297,8.87079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2188,03:56:11.160,45.0409,-12.1824,-9.38894,-1.38634,-1.71335,51.1801,50.0447,-1.92896,-1.84298,-2.29924,-2.21255,34.4256,101.586,32.4657,55.5724,36.0423,32.4698,33.7839,34.472,94.1538,-2.4793,-1.07595,0,100,0,0,50,45.8148,0,2.95182,3.0297,8.77079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2189,03:56:21.160,45.0409,-12.1824,-9.62894,-1.38634,-1.71335,51.1801,49.7047,-1.92896,-1.84298,-2.29924,-2.21255,34.1921,101.476,32.4657,55.6724,36.1423,32.4698,33.8839,34.692,94.2438,-2.4793,-1.07595,0,100,0,0,50,46.0148,0,2.83182,3.0297,8.65079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2190,03:56:31.160,45.0409,-12.1824,-9.32894,-1.38634,-1.71335,51.1801,50.3347,-1.92896,-1.84298,-2.29924,-2.21255,34.7921,101.566,32.4657,55.8724,36.1423,32.4698,33.8839,34.702,94.2438,-2.4793,-1.07595,0,100,0,0,50,46.3248,0,2.92182,3.0297,8.84079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2191,03:56:41.160,45.0409,-12.1824,-9.81894,-1.38634,-1.71335,51.1801,49.4547,-1.92896,-1.84298,-2.29924,-2.21255,34.7021,101.566,32.4657,55.9824,36.1423,32.4698,33.8839,34.352,94.2438,-2.4793,-1.07595,0,100,0,0,50,46.5248,0,2.92182,3.0297,8.75079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2192,03:56:51.160,45.0409,-12.1824,-9.55894,-1.38634,-1.71335,51.1801,49.5647,-1.83896,-1.75298,-2.29924,-2.21255,34.9421,101.576,32.4657,55.9624,36.1423,32.4698,33.8839,34.662,94.2638,-2.4793,-1.07595,0,100,0,0,50,46.8248,0,2.92182,3.0297,8.84079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2193,03:57:01.160,45.0409,-12.0824,-9.55894,-1.38634,-1.71335,51.1801,49.4347,-1.83896,-1.75298,-2.29924,-2.21255,34.9321,101.596,32.4657,55.7524,36.1423,32.4698,33.8839,34.552,94.2638,-2.4793,-1.07595,0,100,0,0,50,47.0248,0,2.92182,3.0297,8.84079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2194,03:57:11.160,45.0409,-12.0824,-10.2789,-1.38634,-1.71335,51.1801,49.5547,-1.83896,-1.75298,-2.29924,-2.21255,34.9121,101.596,32.4657,55.8524,36.1423,32.4698,33.8839,34.882,94.2638,-2.4793,-1.07595,0,100,0,0,50,47.2348,0,2.92182,3.0297,8.84079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2195,03:57:21.160,45.0409,-12.0824,-9.59894,-1.38634,-1.71335,51.1801,49.5447,-1.83896,-1.75298,-2.29924,-2.21255,34.5221,101.466,32.4657,55.8624,36.1423,32.4698,33.9839,34.682,94.3538,-2.4793,-1.07595,0,100,0,0,50,47.5348,0,2.92182,3.0297,8.84079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2196,03:57:31.160,45.0409,-12.0824,-9.27894,-1.38634,-1.71335,51.1801,49.6147,-1.83896,-1.75298,-2.29924,-2.21255,34.6621,101.356,32.4657,55.9824,36.1423,32.4698,33.9839,34.322,94.3538,-2.4793,-1.07595,0,100,0,0,50,47.7448,0,2.92182,3.0297,8.84079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2197,03:57:41.160,45.0409,-12.0824,-9.67894,-1.38634,-1.71335,51.1801,49.7847,-1.83896,-1.75298,-2.29924,-2.21255,34.8521,101.356,32.4657,55.8824,36.1423,32.3698,33.9839,35.142,94.4638,-2.4793,-1.07595,0,100,0,0,50,48.0448,0,2.92182,3.0297,8.83079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2198,03:57:51.160,44.9409,-12.0824,-9.34894,-1.38634,-1.71335,51.1801,49.3747,-1.83896,-1.75298,-2.29924,-2.21255,34.5821,101.256,32.4657,55.9824,36.1423,32.3698,33.9839,34.782,94.3738,-2.4793,-1.07595,0,100,0,0,50,48.2448,0,2.92182,3.0297,8.83079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2199,03:58:01.160,44.9409,-11.9824,-9.24894,-1.38634,-1.71335,51.1801,49.5847,-1.83896,-1.75298,-2.29924,-2.21255,34.8121,101.456,32.4657,55.9824,36.1423,32.3698,33.9839,34.582,94.3738,-2.4793,-1.07595,0,100,0,0,50,48.4548,0,2.92182,3.0297,8.83079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2200,03:58:11.160,44.9409,-11.9824,-9.73894,-1.29634,-1.71335,51.1801,50.0147,-1.83896,-1.75298,-2.29924,-2.21255,34.6921,101.366,32.4657,56.0924,36.1423,32.2698,33.9839,34.582,94.3738,-2.4793,-1.07595,0,100,0,0,50,48.6548,0,2.92182,3.0297,9.03079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2201,03:58:21.160,44.9409,-11.9824,-9.36099,-1.29634,-1.71335,51.1801,50.1247,-1.83896,-1.75298,-2.29924,-2.21255,34.8721,101.366,32.4657,56.0924,36.1423,32.2698,33.9839,34.252,94.3738,-2.4793,-1.07595,0,100,0,0,50,48.8648,0,2.92182,3.0297,8.94079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2202,03:58:31.160,44.9409,-11.9824,-9.54099,-1.29634,-1.71335,51.1801,49.6647,-1.83896,-1.75298,-2.29924,-2.21255,34.7921,101.366,32.4657,56.0924,36.1423,32.2698,33.9839,34.6615,94.3738,-2.4793,-1.07595,0,100,0,0,50,49.0648,0,2.92182,3.0297,8.94079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2203,03:58:41.160,44.9409,-11.9824,-9.79099,-1.29634,-1.71335,51.1801,49.6747,-1.83896,-1.75298,-2.29924,-2.21255,35.0521,101.346,32.4657,56.0924,36.1423,32.2698,33.9839,34.8115,94.3738,-2.4793,-1.07595,0,100,0,0,50,49.1648,0,2.92182,3.0297,9.03079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2204,03:58:51.160,44.9409,-11.9824,-9.62099,-1.38634,-1.71335,51.1801,50.4347,-1.83896,-1.75298,-2.29924,-2.21255,34.5421,101.346,32.4657,55.9924,36.1423,32.0698,33.9839,34.6615,94.3738,-2.4793,-1.07595,0,100,0,0,50,49.3648,0,2.92182,3.0297,9.03079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2205,03:59:01.160,44.9409,-11.8824,-9.76099,-1.38634,-1.71335,51.1801,49.4347,-1.83896,-1.75298,-2.29924,-2.21255,34.6821,101.216,32.3757,55.9924,36.1423,32.0698,33.9839,34.8815,94.3738,-2.4793,-1.07595,0,100,0,0,50,49.4748,0,2.92182,3.0297,9.03079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2206,03:59:11.160,44.9409,-11.8824,-9.65099,-1.38634,-1.71335,51.1801,49.3247,-1.83896,-1.75298,-2.29924,-2.21255,34.3921,101.316,32.3757,55.9924,36.0523,32.0698,33.9839,34.6615,94.3738,-2.4793,-1.07595,0,100,0,0,50,49.6748,0,2.92182,3.0297,8.94079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2207,03:59:21.160,44.9409,-11.8824,-9.42099,-1.38634,-1.71335,51.1801,49.0647,-1.83896,-1.75298,-2.29924,-2.21255,34.9661,101.166,32.3757,56.0824,36.0523,32.0698,33.9839,35.0615,94.3738,-2.4793,-1.07595,0,100,0,0,50,49.7748,0,2.92182,3.0297,9.14079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2208,03:59:31.160,44.9409,-11.8824,-9.34099,-1.38634,-1.71335,51.1801,49.7747,-1.83896,-1.75298,-2.29924,-2.21255,35.1761,101.366,32.2757,56.0824,36.0523,31.9598,33.9839,34.6915,94.2638,-2.4793,-1.07595,0,100,0,0,50,49.8748,0,3.03182,3.0297,9.24079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2209,03:59:41.160,44.9409,-11.8824,-9.45099,-1.38634,-1.71335,51.1801,49.6847,-1.83896,-1.75298,-2.29924,-2.21255,34.7461,101.266,32.1757,56.0824,35.9523,31.9598,33.9839,34.3715,94.3438,-2.4793,-1.07595,0,100,0,0,50,49.9748,0,3.03182,3.0297,9.15079,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2210,03:59:51.160,44.9409,-11.8824,-8.97099,-1.38634,-1.71335,51.1801,49.7347,-1.92896,-1.75298,-2.29924,-2.21255,34.3861,101.166,32.1757,56.0824,35.9523,31.9598,33.9839,34.6215,94.1438,-2.4793,-1.07595,0,100,0,0,50,50.0748,0,3.03182,3.0297,8.93049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2211,04:00:01.160,44.9409,-11.8824,-9.15099,-1.38634,-1.71335,51.1801,49.5947,-1.92896,-1.75298,-2.29924,-2.21255,34.8561,101.166,32.1757,56.0824,35.8523,31.9598,33.9839,34.7815,94.1438,-2.4793,-1.07595,0,100,0,0,50,50.1748,0,3.25182,2.6997,8.93049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2212,04:00:11.160,44.9409,-11.8824,-9.21099,-1.38634,-1.71335,51.1801,49.7347,-1.92896,-1.75298,-2.29924,-2.21255,34.6361,101.166,32.1757,56.0824,35.8523,31.8598,33.9839,34.6415,94.1438,-2.4793,-1.07595,0,100,0,0,50,50.1748,0,2.89182,3.0097,8.83049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2213,04:00:21.160,44.9409,-11.7724,-9.08099,-1.38634,-1.71335,51.1801,49.5647,-1.92896,-1.75298,-2.29924,-2.21255,34.8161,101.056,32.1757,56.1924,35.7523,31.8598,33.9839,34.9615,94.0438,-2.4793,-1.07595,0,100,0,0,50,50.1748,0,2.89182,3.0097,8.73049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2214,04:00:31.160,44.9409,-11.7724,-9.74099,-1.38634,-1.71335,51.1801,49.1488,-1.92896,-1.75298,-2.29924,-2.21255,34.4761,100.946,32.1757,56.2924,35.7523,31.8598,33.9839,35.3615,94.0438,-2.4793,-1.07595,0,100,0,0,50,50.1748,0,2.89182,3.0097,8.73049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2215,04:00:41.160,44.9409,-11.7724,-9.78099,-1.38634,-1.71335,51.1801,49.5988,-1.92896,-1.75298,-2.29924,-2.21255,35.0561,100.946,32.0757,56.4024,35.7523,31.8598,33.9839,34.7515,94.1338,-2.4793,-1.07595,0,100,0,0,50,50.1748,0,2.89182,3.0097,8.95049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2216,04:00:51.160,44.9409,-11.7724,-9.58099,-1.38634,-1.71335,51.0801,49.4088,-1.92896,-1.75298,-2.29924,-2.21255,34.8361,101.136,32.0757,56.4024,35.7523,31.8598,33.9839,34.8515,94.1338,-2.4793,-1.07595,0,100,0,0,50,50.1748,0,3.00182,3.0097,9.16049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2217,04:01:01.160,44.9409,-11.7724,-8.70099,-1.38634,-1.71335,51.0801,49.4788,-1.92896,-1.75298,-2.29924,-2.31255,34.8261,101.356,32.0757,56.2024,35.7523,31.8598,33.9839,34.7515,94.1338,-2.4793,-1.07595,0,100,0,0,50,50.1748,0,3.00182,3.0097,8.96049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2218,04:01:11.160,44.9409,-11.7724,-9.63099,-1.38634,-1.71335,51.0801,49.3988,-1.92896,-1.75298,-2.29924,-2.31255,34.5061,101.576,32.0757,56.1024,35.6523,31.8598,33.9839,34.5915,94.1338,-2.4793,-0.985946,0,100,0,0,50,50.1748,0,2.90182,3.0097,8.75049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2219,04:01:21.160,44.9409,-11.7724,-9.29099,-1.38634,-1.71335,51.0801,49.7388,-1.92896,-1.75298,-2.29924,-2.31255,34.5061,101.916,31.9757,55.9924,35.6523,31.8598,33.9839,35.1815,94.1338,-2.4793,-0.985946,0,100,0,0,50,50.1748,0,2.90182,3.0097,8.75049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2220,04:01:31.160,44.9409,-11.7724,-9.40701,-1.38634,-1.71335,51.0801,49.2388,-1.92896,-1.75298,-2.29924,-2.31255,34.8261,102.026,31.9757,56.0924,35.5523,31.8598,33.9839,34.9115,94.0438,-2.4793,-0.985946,0,100,0,0,50,50.1748,0,2.90182,3.0097,8.64049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2221,04:01:41.160,44.9409,-11.6724,-9.58701,-1.38634,-1.71335,51.0801,49.8788,-1.92896,-1.75298,-2.29924,-2.31255,34.5461,101.826,31.9757,56.0024,35.5523,31.8598,33.9839,34.8215,94.0438,-2.4793,-0.985946,0,100,0,0,50,50.2848,0,2.90182,3.0097,8.54049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2222,04:01:51.160,44.9409,-11.6724,-9.81701,-1.38634,-1.71335,51.0801,49.5588,-1.92896,-1.75298,-2.29924,-2.31255,34.5561,101.486,31.9757,56.0024,35.5523,31.8598,34.0839,34.9215,94.0438,-2.4793,-0.985946,0,100,0,0,50,50.2848,0,2.90182,3.0097,8.54049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2223,04:02:01.160,44.9409,-11.6724,-9.51701,-1.38634,-1.71335,51.0801,49.6688,-1.92896,-1.75298,-2.29924,-2.31255,34.5161,101.266,31.9757,56.0924,35.5523,31.9498,34.0839,34.6015,94.0438,-2.4793,-0.985946,0,100,0,0,50,50.2848,0,2.90182,3.0097,8.64049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2224,04:02:11.160,44.9409,-11.6724,-9.30701,-1.38634,-1.71335,51.0801,49.5188,-1.92896,-1.75298,-2.29924,-2.31255,34.8661,101.256,31.9757,56.2024,35.5523,31.9498,34.0839,34.8515,94.0838,-2.4793,-0.985946,0,100,0,0,50,50.3848,0,2.90182,3.0097,8.64049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2225,04:02:21.160,44.9409,-11.6724,-9.47701,-1.38634,-1.71335,51.0801,49.3688,-1.92896,-1.75298,-2.29924,-2.31255,34.8961,101.256,31.9757,56.2224,35.5523,31.9498,34.0839,34.9815,94.0838,-2.4793,-0.985946,0,100,0,0,50,50.3848,0,2.90182,3.0097,8.64049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2226,04:02:31.160,44.9409,-11.6724,-9.46701,-1.38634,-1.71335,51.0801,49.8188,-1.92896,-1.75298,-2.29924,-2.31255,34.3461,101.156,31.9757,56.2224,35.5523,31.9498,34.0839,35.3215,94.0838,-2.4793,-0.985946,0,100,0,0,50,50.3848,0,2.90182,3.0097,8.64049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2227,04:02:41.160,44.9409,-11.5724,-9.26701,-1.38634,-1.71335,51.0801,49.5788,-1.92896,-1.84298,-2.29924,-2.31255,34.5561,101.046,31.9757,56.2224,35.5523,31.9498,34.0839,34.7915,94.0838,-2.4793,-0.985946,0,100,0,0,50,50.3848,0,2.90182,3.0097,8.74049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2228,04:02:51.160,44.9409,-11.5724,-9.21701,-1.38634,-1.71335,51.0801,49.9888,-1.92896,-1.84298,-2.29924,-2.31255,34.521,101.236,31.9757,56.2224,35.5523,31.9498,34.0839,35.1215,94.0838,-2.4793,-0.985946,0,100,0,0,50,50.3848,0,2.90182,3.0097,8.74049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2229,04:03:01.160,44.9409,-11.5724,-8.99701,-1.38634,-1.71335,51.0801,49.9588,-1.92896,-1.84298,-2.29924,-2.31255,34.871,101.346,31.9757,56.2224,35.5523,31.9498,34.0839,34.8815,94.0838,-2.4793,-0.985946,0,100,0,0,50,50.3848,0,2.90182,3.0097,8.74049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2230,04:03:11.160,44.9409,-11.5724,-8.36701,-1.38634,-1.71335,51.0801,49.4388,-1.92896,-1.84298,-2.29924,-2.31255,34.771,101.246,31.9757,56.1224,35.5523,31.9498,34.0839,34.8715,94.0838,-2.4793,-0.985946,0,100,0,0,50,50.3848,0,2.90182,3.0097,8.85049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
