Row,Time,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Booster Heat Ex Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 1 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 2 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 3,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 4,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Flow LPM,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Pre-Booster Heat Ex Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Relative Humidity,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Ext Fan Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Pump P1 Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V1 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V2 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V3 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V4 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V5 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP COP,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Electrical Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Heat Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Cooling HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Ext Fan Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Tray Heater Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Water Isolators Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.1 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.2 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P4 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P5 Status
2231,04:03:21.160,44.9409,-11.5724,-9.30701,-1.38634,-1.71335,51.0801,49.8377,-1.92896,-1.84298,-2.29924,-2.31255,34.701,101.246,31.9757,56.1224,35.6423,31.9498,34.0839,34.8713,94.1838,-2.4793,-0.985946,0,100,0,0,50,50.3848,0,2.90182,3.0097,8.76049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2232,04:03:31.160,44.9409,-11.4724,-9.40701,-1.38634,-1.71335,51.0801,49.3377,-1.92896,-1.84298,-2.29924,-2.31255,34.511,101.166,31.9757,56.1224,35.6423,31.9498,34.0839,34.6513,94.2938,-2.4793,-0.985946,0,100,0,0,50,50.3848,0,2.90182,3.0097,8.75049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2233,04:03:41.160,44.9409,-11.4724,-8.99701,-1.38634,-1.71335,51.0801,49.9177,-1.92896,-1.75298,-2.29924,-2.31255,34.661,101.466,31.9757,56.0224,35.6423,32.0498,34.0839,34.8213,94.3938,-2.4793,-0.985946,0,100,0,0,50,50.3848,0,2.90182,3.0097,8.85049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2234,04:03:51.160,44.9409,-11.4724,-9.31701,-1.38634,-1.71335,51.0801,49.6977,-1.92896,-1.75298,-2.29924,-2.31255,34.681,101.586,31.9757,55.9224,35.6423,32.0498,34.0839,34.8013,94.3938,-2.4793,-0.985946,0,100,0,0,50,50.3848,0,2.90182,3.0097,8.76049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2235,04:04:01.160,44.9409,-11.4724,-9.50701,-1.38634,-1.71335,51.0801,49.4477,-1.92896,-1.75298,-2.29924,-2.31255,34.891,101.695,31.9757,55.9224,35.6423,32.0498,34.1939,35.2313,94.2938,-2.4793,-0.985946,0,100,0,0,50,50.3848,0,2.90182,3.0097,8.85049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2236,04:04:11.160,44.9409,-11.4724,-9.03701,-1.38634,-1.71335,51.0801,50.2677,-1.92896,-1.75298,-2.29924,-2.31255,34.501,101.385,31.9757,55.9224,35.6423,32.0498,34.1939,34.7313,94.3938,-2.4793,-0.985946,0,100,0,0,50,50.3848,0,2.90182,3.0097,8.76049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2237,04:04:21.160,44.9409,-11.4724,-9.02701,-1.38634,-1.71335,51.0801,49.3777,-1.92896,-1.75298,-2.29924,-2.31255,34.811,101.325,31.9757,56.1224,35.6423,32.0498,34.1939,34.6213,94.3938,-2.4793,-0.985946,0,100,0,0,50,50.3848,0,2.90182,3.0097,8.76049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2238,04:04:31.160,44.9409,-11.4724,-9.31701,-1.38634,-1.71335,51.0801,49.2777,-1.92896,-1.75298,-2.29924,-2.31255,34.351,101.425,32.0657,56.1424,35.6423,32.0498,34.1939,34.9513,94.3938,-2.4793,-0.985946,0,100,0,0,50,50.4848,0,2.90182,3.0097,8.76049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2239,04:04:41.160,44.9409,-11.4724,-8.96121,-1.38634,-1.71335,51.0801,49.6677,-1.92896,-1.75298,-2.29924,-2.31255,35.071,101.425,32.0657,56.1424,35.6423,32.0498,34.1939,34.5813,94.3938,-2.4793,-0.985946,0,100,0,0,50,50.4848,0,2.90182,3.0097,8.76049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2240,04:04:51.160,44.9409,-11.4724,-8.80121,-1.38634,-1.71335,51.0801,49.2877,-1.92896,-1.75298,-2.29924,-2.31255,34.831,101.655,32.0657,56.0224,35.6423,32.0498,34.1939,35.1713,94.3938,-2.4793,-0.985946,0,100,0,0,50,50.5848,0,2.90182,3.0097,8.86049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2241,04:05:01.160,44.9409,-11.3724,-9.33121,-1.38634,-1.71335,51.0801,49.3577,-1.92896,-1.75298,-2.29924,-2.31255,34.491,101.755,32.0657,55.8024,35.6423,32.0498,34.1939,35.8713,94.3938,-2.4793,-0.985946,0,100,0,0,50,50.5848,0,2.90182,3.0097,8.76049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2242,04:05:11.160,44.9409,-11.3724,-9.13121,-1.38634,-1.71335,51.0801,49.5277,-1.92896,-1.75298,-2.29924,-2.31255,35.001,101.555,32.0657,56.0024,35.6423,32.0498,34.1939,34.6113,94.3938,-2.4793,-0.985946,0,100,0,0,50,50.6848,0,2.90182,3.0097,8.86049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2243,04:05:21.160,44.9409,-11.3724,-9.19121,-1.38634,-1.71335,51.0801,49.4577,-1.92896,-1.75298,-2.29924,-2.31255,34.661,101.445,32.0657,56.1124,35.6423,32.0498,34.1939,34.8513,94.3938,-2.4793,-0.985946,0,100,0,0,50,50.6848,0,2.90182,3.0097,8.76049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2244,04:05:31.160,44.9409,-11.3724,-9.03121,-1.38634,-1.71335,51.0801,49.8377,-1.92896,-1.75298,-2.29924,-2.31255,35.121,101.325,32.0657,56.2224,35.6423,32.0498,34.1939,34.7913,94.3938,-2.4793,-1.07595,0,100,0,0,50,50.7848,0,2.90182,3.0097,8.85049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2245,04:05:41.160,44.9409,-11.3724,-9.13121,-1.38634,-1.71335,51.0801,49.5277,-1.92896,-1.75298,-2.29924,-2.31255,34.841,101.535,32.0657,56.2224,35.7423,32.1498,34.1939,34.8413,94.3938,-2.4793,-1.07595,0,100,0,0,50,50.8848,0,2.90182,3.0097,8.85049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2246,04:05:51.160,44.9409,-11.3724,-9.51121,-1.38634,-1.71335,51.0801,49.6377,-1.92896,-1.75298,-2.29924,-2.31255,34.403,101.535,32.0657,56.2224,35.7423,32.0598,34.1939,34.9613,94.3938,-2.4793,-1.07595,0,100,0,0,50,50.8848,0,2.90182,3.0097,8.66049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2247,04:06:01.160,44.9409,-11.3724,-8.98121,-1.38634,-1.71335,51.0801,49.4677,-1.92896,-1.75298,-2.29924,-2.31255,34.583,101.635,32.0657,56.0124,35.7423,32.0598,34.1939,34.8313,94.3038,-2.4793,-1.07595,0,100,0,0,50,50.8848,0,2.90182,3.0097,8.66049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2248,04:06:11.160,44.9409,-11.2724,-9.20121,-1.38634,-1.71335,51.0801,49.7077,-1.92896,-1.75298,-2.29924,-2.31255,34.633,101.635,32.0657,56.0224,35.7423,31.9598,34.1939,34.8413,94.3038,-2.4793,-1.07595,0,100,0,0,50,50.8848,0,2.90182,3.0097,8.66049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2249,04:06:21.160,44.9409,-11.2724,-9.56121,-1.38634,-1.71335,51.0801,49.4977,-1.92896,-1.75298,-2.29924,-2.31255,34.523,101.545,32.0657,56.0324,35.7423,31.9598,34.1939,34.5313,94.3038,-2.4793,-1.07595,0,100,0,0,50,50.8848,0,2.90182,3.0097,8.75049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2250,04:06:31.160,44.9409,-11.2724,-9.07121,-1.38634,-1.71335,51.0801,49.6077,-1.92896,-1.75298,-2.29924,-2.31255,34.553,101.425,32.0657,56.1324,35.7423,31.9598,34.1039,34.6413,94.3038,-2.4793,-1.07595,0,100,0,0,50,50.7948,0,2.90182,3.0097,8.87049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2251,04:06:41.160,44.9409,-11.2724,-9.13121,-1.38634,-1.71335,51.0801,49.4777,-1.92896,-1.75298,-2.29924,-2.31255,34.793,101.325,32.0657,56.2424,35.7423,31.9598,34.1039,34.7713,94.2038,-2.4793,-1.07595,0,100,0,0,50,50.7948,0,2.90182,3.0097,8.97049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2252,04:06:51.160,44.9409,-11.2724,-9.11121,-1.38634,-1.71335,51.0801,49.8477,-1.92896,-1.75298,-2.29924,-2.31255,34.633,101.425,32.0657,56.2424,35.7423,31.9598,34.1039,34.8513,94.2038,-2.4793,-1.07595,0,100,0,0,50,50.7948,0,2.90182,3.0097,8.88049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2253,04:07:01.160,44.9409,-11.1724,-8.89121,-1.38634,-1.71335,51.0801,49.3977,-1.92896,-1.75298,-2.29924,-2.31255,34.733,101.435,32.0657,56.1524,35.7423,31.9598,34.1039,34.5113,94.2038,-2.4793,-1.07595,0,100,0,0,50,50.6948,0,2.90182,3.0097,8.88049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2254,04:07:11.160,44.9409,-11.1724,-9.07121,-1.38634,-1.71335,51.0801,49.2377,-1.92896,-1.75298,-2.29924,-2.22255,34.983,101.195,32.0657,56.1524,35.6523,31.9598,34.1039,35.1813,94.3138,-2.4793,-1.07595,0,100,0,0,50,50.6948,0,2.90182,3.0097,8.98049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2255,04:07:21.160,44.9409,-11.1724,-8.91121,-1.38634,-1.71335,51.0801,49.2997,-1.92896,-1.75298,-2.29924,-2.22255,34.373,101.295,32.0657,56.1524,35.6523,31.9598,34.1939,34.7313,94.4338,-2.4793,-1.07595,0,100,0,0,50,50.6948,0,2.90182,3.0097,8.78049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2256,04:07:31.160,44.9409,-11.1724,-8.88121,-1.38634,-1.71335,51.0801,49.6997,-1.92896,-1.75298,-2.29924,-2.22255,34.953,101.295,32.0657,56.2424,35.6523,31.9598,34.1939,34.7113,94.5338,-2.4793,-1.07595,0,100,0,0,50,50.6948,0,2.90182,3.0097,8.88049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2257,04:07:41.160,44.9409,-11.1724,-8.97729,-1.38634,-1.71335,51.0801,49.4297,-1.92896,-1.75298,-2.29924,-2.22255,34.983,101.725,32.0657,56.2424,35.6523,31.9598,34.1939,34.8513,94.6438,-2.4793,-1.07595,0,100,0,0,50,50.6948,0,2.90182,3.0097,8.88049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2258,04:07:51.160,44.9409,-11.1724,-8.72729,-1.38634,-1.71335,51.0801,49.7897,-1.92896,-1.75298,-2.29924,-2.22255,35.083,101.495,32.0657,56.3524,35.6523,31.9598,34.1939,34.9413,94.6438,-2.4793,-1.07595,0,100,0,0,50,50.6948,0,2.90182,3.0097,8.88049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2259,04:08:01.160,44.9409,-11.1724,-8.95729,-1.38634,-1.71335,51.0801,49.5897,-1.92896,-1.75298,-2.29924,-2.22255,34.753,101.485,32.0657,56.2624,35.6523,31.9598,34.1939,34.8613,94.6438,-2.4793,-1.07595,0,100,0,0,50,50.7848,0,2.90182,3.0097,8.79049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2260,04:08:11.160,44.9409,-11.1724,-8.83729,-1.38634,-1.71335,51.0801,49.2197,-1.92896,-1.75298,-2.29924,-2.22255,34.793,101.495,32.0657,56.2624,35.6523,31.9598,34.1939,34.7317,94.6438,-2.4793,-1.07595,0,100,0,0,50,50.7848,0,2.90182,3.0097,8.68049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2261,04:08:21.160,44.9409,-11.1724,-8.66729,-1.38634,-1.71335,51.0801,49.1397,-1.92896,-1.75298,-2.29924,-2.22255,34.7789,101.395,32.0657,56.0424,35.6523,32.0498,34.1939,34.8517,94.6438,-2.4793,-1.07595,0,100,0,0,50,50.7848,0,2.90182,3.0097,8.78049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2262,04:08:31.160,44.9409,-11.0724,-8.15729,-1.38634,-1.71335,51.0801,49.2297,-1.92896,-1.75298,-2.29924,-2.22255,34.6989,101.395,32.0657,56.0424,35.6523,32.0498,34.1939,34.9717,94.5438,-2.4793,-1.07595,0,100,0,0,50,50.7848,0,2.90182,3.0097,8.78049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2263,04:08:41.160,44.9409,-11.0724,-8.90729,-1.38634,-1.71335,51.0801,48.9997,-1.92896,-1.75298,-2.29924,-2.22255,34.5789,101.285,32.0657,56.1424,35.6523,32.0498,34.1939,35.0617,94.5438,-2.4793,-1.07595,0,100,0,0,50,50.7848,0,2.90182,3.0097,8.69049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2264,04:08:51.160,44.9409,-11.0724,-8.86729,-1.38634,-1.71335,51.0801,48.9297,-1.92896,-1.75298,-2.29924,-2.22255,34.2389,101.375,32.0657,56.1424,35.6523,32.0498,34.1939,35.2417,94.4438,-2.4793,-1.07595,0,100,0,0,50,50.7848,0,2.90182,3.0097,8.67049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2265,04:09:01.160,44.9409,-11.0724,-8.75729,-1.38634,-1.71335,51.0801,49.5497,-1.92896,-1.75298,-2.29924,-2.22255,34.8989,101.265,32.0657,56.1424,35.6523,32.0498,34.1939,34.8017,94.4438,-2.4793,-1.07595,0,100,0,0,50,50.8848,0,2.90182,3.0097,8.76049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2266,04:09:11.160,44.9409,-11.0724,-8.86729,-1.38634,-1.71335,51.0801,49.2997,-1.92896,-1.75298,-2.29924,-2.22255,35.0689,101.265,32.0657,56.2424,35.6523,32.0498,34.1939,35.4017,94.4438,-2.4793,-1.07595,0,100,0,0,50,50.8848,0,2.90182,3.0097,8.88049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2267,04:09:21.160,44.9409,-11.0724,-9.09729,-1.38634,-1.71335,51.0801,49.3397,-1.92896,-1.75298,-2.29924,-2.22255,34.9189,101.265,32.0657,56.2624,35.6523,32.0498,34.1939,34.8417,94.4438,-2.4793,-1.07595,0,100,0,0,50,50.8848,0,2.90182,3.0097,8.78049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2268,04:09:31.160,44.9409,-11.0724,-8.39729,-1.38634,-1.71335,51.0801,49.4197,-1.92896,-1.75298,-2.29924,-2.22255,34.9189,101.265,32.0657,56.3524,35.6523,32.0498,34.1939,34.7417,94.3438,-2.4793,-1.07595,0,100,0,0,50,50.8848,0,2.90182,3.0097,8.68049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2269,04:09:41.160,44.9409,-11.0724,-8.68729,-1.38634,-1.71335,50.9801,49.4197,-1.92896,-1.75298,-2.29924,-2.22255,35.1689,101.485,32.0657,56.2524,35.6523,32.0498,34.1939,35.1817,94.3438,-2.4793,-0.985946,0,100,0,0,50,50.8848,0,2.90182,3.0097,8.68049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2270,04:09:51.160,44.9409,-10.9724,-8.66729,-1.38634,-1.71335,50.9801,49.2497,-1.92896,-1.75298,-2.29924,-2.22255,34.9489,101.585,32.0657,56.1424,35.6523,32.0498,34.1939,34.8117,94.3438,-2.4793,-0.985946,0,100,0,0,50,50.8848,0,2.90182,3.0097,8.68049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2271,04:10:01.160,44.9409,-10.9724,-8.76729,-1.38634,-1.71335,50.9801,49.3697,-1.92896,-1.75298,-2.29924,-2.22255,34.6789,101.685,32.0657,56.1424,35.6523,32.0498,34.1939,34.9217,94.3438,-2.4793,-0.985946,0,100,0,0,50,50.8848,0,2.90182,3.0097,8.68049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2272,04:10:11.160,44.9409,-10.9724,-8.75729,-1.38634,-1.71335,50.9801,49.2597,-1.92896,-1.75298,-2.29924,-2.22255,35.1089,101.595,32.0657,56.2424,35.6523,32.0498,34.1939,34.9417,94.2338,-2.4793,-0.985946,0,100,0,0,50,50.8848,0,2.90182,3.0097,8.68049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2273,04:10:21.160,44.9409,-10.9724,-8.63729,-1.38634,-1.71335,50.9801,49.4297,-1.92896,-1.75298,-2.29924,-2.22255,35.0389,101.595,32.0657,56.1424,35.6523,32.0498,34.1939,35.4517,94.1238,-2.4793,-0.985946,0,100,0,0,50,50.9848,0,2.90182,3.0097,8.68049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2274,04:10:31.160,44.9409,-10.9724,-8.41729,-1.38634,-1.71335,50.9801,50.2997,-1.92896,-1.84298,-2.29924,-2.22255,34.7389,101.475,32.0657,56.0324,35.6523,32.0498,34.1939,35.1317,94.2238,-2.4793,-0.985946,0,100,0,0,50,50.9848,0,2.90182,3.0097,8.68049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2275,04:10:41.160,44.9409,-10.9724,-8.21957,-1.38634,-1.71335,50.9801,49.5697,-1.92896,-1.84298,-2.29924,-2.22255,34.4837,101.495,32.0657,56.0324,35.6523,32.0498,34.1039,35.1617,94.2238,-2.4793,-0.985946,0,100,0,0,50,50.9848,0,2.90182,3.0097,8.68049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2276,04:10:51.160,44.9409,-10.9724,-8.72957,-1.38634,-1.71335,50.9801,49.372,-1.92896,-1.84298,-2.29924,-2.22255,34.8137,101.385,32.0657,56.0424,35.6523,32.0498,34.1039,34.8717,94.1338,-2.4793,-0.985946,0,100,0,0,50,51.0848,0,2.90182,3.0097,8.68049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2277,04:11:01.160,44.9409,-10.8724,-8.43957,-1.38634,-1.71335,50.9801,49.622,-1.92896,-1.84298,-2.29924,-2.22255,34.6737,101.625,32.0657,56.0424,35.6523,32.0498,34.1039,34.5217,94.1338,-2.4793,-0.985946,0,100,0,0,50,51.0848,0,2.90182,3.0097,8.77049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2278,04:11:11.160,44.9409,-10.8724,-8.87957,-1.48634,-1.71335,50.9801,49.352,-1.92896,-1.84298,-2.29924,-2.22255,34.8037,101.415,32.0657,56.1324,35.6523,32.1498,34.1039,34.9817,94.1338,-2.4793,-0.985946,0,100,0,0,50,51.0848,0,2.90182,3.0097,8.77049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2279,04:11:21.160,44.9409,-10.8724,-8.55957,-1.48634,-1.71335,50.9801,49.232,-1.92896,-1.84298,-2.29924,-2.22255,34.7937,101.545,32.0657,56.1324,35.6523,32.1498,34.1039,35.5517,94.0338,-2.4793,-0.985946,0,100,0,0,50,51.1959,0,2.90182,3.0097,8.77049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2280,04:11:31.160,44.9409,-10.8724,-8.51957,-1.48634,-1.71335,50.9801,49.122,-1.92896,-1.84298,-2.29924,-2.22255,35.0737,101.445,32.0657,56.3424,35.6523,32.1498,34.1939,34.9317,94.0338,-2.4793,-0.985946,0,100,0,0,50,51.1959,0,2.90182,3.0097,8.77049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2281,04:11:41.160,44.9409,-10.8724,-8.73957,-1.48634,-1.71335,50.9801,49.092,-1.92896,-1.84298,-2.29924,-2.22255,35.0637,101.535,32.0657,56.3424,35.6523,32.1498,34.1939,35.0417,94.0338,-2.4793,-0.885946,0,100,0,0,50,51.2959,0,2.90182,3.0097,8.68049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2282,04:11:51.160,44.9409,-10.8724,-8.44957,-1.39634,-1.71335,50.9801,49.822,-1.92896,-1.84298,-2.29924,-2.22255,35.0537,101.635,32.0657,56.3424,35.6523,32.1498,34.1939,34.9217,94.0338,-2.4793,-0.885946,0,100,0,0,50,51.3959,0,2.90182,3.0097,8.58049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2283,04:12:01.160,44.9409,-10.8724,-8.32957,-1.39634,-1.71335,50.9801,49.082,-1.92896,-1.84298,-2.29924,-2.22255,34.0937,101.665,32.0657,56.3424,35.6523,32.1498,34.1939,34.8517,94.0338,-2.4793,-0.885946,0,100,0,0,50,51.3959,0,2.80182,3.0097,8.37049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2284,04:12:11.160,44.9409,-10.8724,-8.36957,-1.39634,-1.71335,50.9801,49.282,-1.92896,-1.84298,-2.29924,-2.22255,34.3737,101.655,32.1657,56.3424,35.6523,32.1498,34.1939,34.9505,94.1238,-2.4793,-0.885946,0,100,0,0,50,51.4959,0,2.80182,3.0097,8.36049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2285,04:12:21.160,44.9409,-10.7624,-8.51957,-1.39634,-1.71335,50.9801,49.792,-1.92896,-1.84298,-2.29924,-2.22255,34.6937,101.555,32.1657,56.2324,35.6523,32.1498,34.1939,34.6905,94.2238,-2.4793,-0.885946,0,100,0,0,50,51.4959,0,2.80182,3.0097,8.46049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2286,04:12:31.160,44.8409,-10.7624,-8.10957,-1.39634,-1.71335,50.9801,49.392,-1.92896,-1.84298,-2.20924,-2.22255,34.6537,101.455,32.1657,56.2324,35.6523,32.1498,34.1939,34.9405,94.3438,-2.4793,-0.885946,0,100,0,0,50,51.5959,0,2.80182,3.0097,8.56049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2287,04:12:41.160,44.8409,-10.7624,-8.43957,-1.39634,-1.71335,50.9801,49.552,-1.92896,-1.84298,-2.20924,-2.22255,35.0137,101.555,32.1657,56.0124,35.6523,32.2498,34.1939,35.0605,94.4538,-2.4793,-0.885946,0,100,0,0,50,51.6959,0,2.80182,3.0097,8.66049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2288,04:12:51.160,44.8409,-10.7624,-8.24957,-1.39634,-1.71335,50.9801,49.542,-1.92896,-1.84298,-2.20924,-2.22255,34.8037,101.685,32.1657,56.2124,35.7423,32.2498,34.1939,34.9305,94.4538,-2.4793,-0.885946,0,100,0,0,50,51.7959,0,2.80182,3.0097,8.66049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2289,04:13:01.160,44.8409,-10.7624,-8.00957,-1.39634,-1.71335,50.9801,49.082,-1.92896,-1.84298,-2.20924,-2.22255,34.8037,101.775,32.1657,56.1224,35.7423,32.1598,34.1939,34.8905,94.4538,-2.4793,-0.885946,0,100,0,0,50,51.7959,0,2.80182,3.0097,8.66049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2290,04:13:11.160,44.8409,-10.7624,-8.12957,-1.39634,-1.71335,50.9801,49.712,-1.92896,-1.84298,-2.20924,-2.22255,34.6837,101.875,32.1657,56.2124,35.7423,32.0598,34.1939,34.7405,94.4538,-2.4793,-0.885946,0,100,0,0,50,51.7959,0,2.80182,3.0097,8.66049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2291,04:13:21.160,44.8409,-10.6624,-8.69957,-1.39634,-1.71335,50.9801,49.662,-1.92896,-1.84298,-2.20924,-2.22255,34.5337,101.785,32.1657,56.1124,35.7423,32.0598,34.1939,34.9205,94.4538,-2.4793,-0.885946,0,100,0,0,50,51.8959,0,2.80182,3.0097,8.66049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2292,04:13:31.160,44.8409,-10.6624,-8.47286,-1.39634,-1.71335,50.9801,49.402,-1.92896,-1.84298,-2.20924,-2.22255,34.5337,101.675,32.1657,56.2124,35.7423,32.0598,34.1939,34.8705,94.4538,-2.4793,-0.885946,0,100,0,0,50,51.8959,0,2.80182,3.0097,8.66049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2293,04:13:41.160,44.8409,-10.6624,-8.33286,-1.39634,-1.71335,50.9801,49.512,-1.92896,-1.84298,-2.20924,-2.22255,34.4737,101.425,32.1657,56.2124,35.8423,32.0598,34.1939,34.7605,94.4538,-2.4793,-0.885946,0,100,0,0,50,51.8959,0,2.91182,3.0097,8.77049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2294,04:13:51.160,44.8409,-10.6624,-8.06286,-1.39634,-1.71335,50.9801,49.532,-1.92896,-1.84298,-2.20924,-2.22255,34.3537,101.185,32.1657,56.3224,35.8423,32.0598,34.1939,34.7805,94.4538,-2.4793,-0.885946,0,100,0,0,50,51.8959,0,2.91182,3.0097,8.87049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2295,04:14:01.160,44.8409,-10.6624,-8.06286,-1.39634,-1.71335,50.9801,49.372,-1.92896,-1.84298,-2.20924,-2.22255,34.7237,101.075,32.1657,56.3224,35.8423,32.0598,34.1939,35.3405,94.4538,-2.4793,-0.885946,0,100,0,0,50,51.8959,0,2.91182,3.0097,8.87049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2296,04:14:11.160,44.8409,-10.6624,-8.05286,-1.39634,-1.71335,50.9801,49.662,-1.92896,-1.84298,-2.20924,-2.22255,34.0553,101.265,32.0757,56.2224,35.7523,32.0598,34.1939,35.1605,94.4538,-2.4793,-0.885946,0,100,0,0,50,52.0059,0,2.91182,3.0097,8.67049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2297,04:14:21.160,44.8409,-10.6624,-8.62286,-1.39634,-1.71335,50.9801,49.392,-1.92896,-1.84298,-2.20924,-2.22255,34.4053,101.275,32.0757,56.3224,35.6523,32.0598,34.1939,34.7605,94.4538,-2.4793,-0.885946,0,100,0,0,50,52.0059,0,2.91182,3.0097,8.67049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2298,04:14:31.160,44.8409,-10.6624,-8.57286,-1.39634,-1.71335,50.9801,49.392,-1.92896,-1.84298,-2.20924,-2.22255,34.5153,101.485,32.0757,56.2224,35.6523,32.0598,34.1939,34.7605,94.4538,-2.4793,-0.885946,0,100,0,0,50,52.1059,0,2.91182,3.0097,8.67049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2299,04:14:41.160,44.8409,-10.6624,-8.65286,-1.39634,-1.71335,50.9801,49.602,-1.92896,-1.84298,-2.20924,-2.22255,34.4553,101.185,32.0757,56.2224,35.6523,32.0598,34.1939,34.7705,94.5438,-2.4793,-0.885946,0,100,0,0,50,52.1059,0,2.81182,3.0097,8.56049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2300,04:14:51.160,44.8409,-10.6624,-8.54286,-1.39634,-1.71335,50.9801,49.5319,-1.92896,-1.84298,-2.20924,-2.22255,34.3653,101.285,32.0757,56.3124,35.6523,32.0598,34.1039,35.3305,94.5438,-2.4793,-0.775946,0,100,0,0,50,52.2059,0,2.81182,3.0097,8.56049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2301,04:15:01.160,44.8409,-10.6624,-8.60286,-1.39634,-1.71335,50.9801,49.3119,-1.92896,-1.84298,-2.20924,-2.22255,35.0153,101.285,32.0757,56.2224,35.6523,32.0598,34.1039,34.9205,94.5438,-2.4793,-0.775946,0,100,0,0,50,52.2059,0,2.81182,3.0097,8.65049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2302,04:15:11.160,44.8409,-10.7524,-8.41286,-1.39634,-1.71335,50.9801,49.2719,-1.92896,-1.84298,-2.20924,-2.22255,34.9053,101.515,32.0757,56.2224,35.6523,32.0598,34.1039,34.9205,94.5438,-2.4793,-0.775946,0,100,0,0,50,52.3059,0,2.90182,3.0097,8.67049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2303,04:15:21.160,44.8409,-10.7524,-8.20286,-1.39634,-1.71335,50.9801,49.2719,-1.92896,-1.84298,-2.20924,-2.22255,34.6953,101.726,32.0757,56.2224,35.6523,32.0598,34.1039,34.8005,94.5438,-2.4793,-0.775946,0,100,0,0,50,52.3059,0,2.81182,3.0097,8.67049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2304,04:15:31.160,44.8409,-10.9624,-8.31286,-1.39634,-1.71335,50.9801,49.3019,-1.92896,-1.84298,-2.20924,-2.22255,34.3353,101.616,32.0757,56.2224,35.6523,32.0598,34.1039,34.5505,94.5438,-2.4793,-0.775946,0,100,0,0,50,52.3059,0,2.81182,3.0097,8.57049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2305,04:15:41.160,44.8409,-10.9624,-8.43286,-1.39634,-1.71335,50.9801,49.1819,-1.92896,-1.84298,-2.20924,-2.22255,34.4653,101.516,32.0757,56.2224,35.6523,32.0598,34.1039,35.3405,94.6438,-2.4793,-0.775946,0,100,0,0,50,52.4059,0,2.81182,3.0097,8.58049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2306,04:15:51.160,44.8409,-10.9624,-8.14286,-1.39634,-1.71335,50.9801,49.2019,-1.92896,-1.84298,-2.20924,-2.22255,34.5953,101.496,32.0757,56.1224,35.6523,32.0598,34.1939,34.6905,94.6438,-2.4793,-0.775946,0,100,0,0,50,52.4059,0,2.81182,3.0097,8.58049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2307,04:16:01.160,44.8409,-11.0624,-7.82286,-1.39634,-1.71335,50.9801,49.5419,-1.92896,-1.84298,-2.20924,-2.22255,34.5953,101.716,32.0757,56.2324,35.6523,32.0598,34.1939,34.9405,94.6438,-2.4793,-0.775946,0,100,0,0,50,52.4059,0,2.81182,3.0097,8.67049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2308,04:16:11.160,44.8409,-11.1624,-8.43286,-1.39634,-1.71335,50.9801,49.1419,-1.92896,-1.84298,-2.20924,-2.22255,34.5853,101.476,32.0757,56.3324,35.6523,32.0598,34.1939,34.9305,94.6438,-2.4793,-0.775946,0,100,0,0,50,52.5059,0,2.81182,3.0097,8.67049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2309,04:16:21.160,44.8409,-11.2624,-8.43286,-1.39634,-1.71335,50.9801,49.1619,-1.92896,-1.84298,-2.20924,-2.22255,35.1953,101.376,32.0757,56.4424,35.6523,32.0598,34.1939,34.7805,94.6438,-2.4793,-0.775946,0,100,0,0,50,52.5059,0,2.81182,3.0097,8.77049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2310,04:16:31.160,44.8409,-11.3624,-8.35286,-1.39634,-1.71335,50.9801,49.2519,-1.92896,-1.84298,-2.20924,-2.22255,34.5853,101.156,32.0757,56.4486,35.6523,32.0598,34.1939,34.8824,94.5538,-2.4793,-0.775946,0,100,0,0,50,52.5059,0,2.81182,3.0097,8.67049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2311,04:16:41.160,44.8409,-11.4624,-8.10924,-1.39634,-1.71335,50.9801,49.5119,-1.92896,-1.84298,-2.20924,-2.22255,34.7253,101.466,32.0757,56.2486,35.6523,31.9598,34.1939,34.9524,94.5538,-2.4793,-0.775946,0,100,0,0,50,52.5059,0,2.81182,3.0097,8.67049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2312,04:16:51.160,44.8409,-11.4624,-8.38924,-1.39634,-1.71335,50.9801,49.6119,-1.92896,-1.84298,-2.20924,-2.22255,34.5953,101.266,32.0757,56.1386,35.6523,31.8498,34.1939,35.3324,94.5538,-2.4793,-0.775946,0,100,0,0,50,52.5059,0,2.81182,3.0097,8.57049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2313,04:17:01.160,44.8409,-11.4624,-8.21924,-1.39634,-1.71335,50.9801,49.2619,-1.92896,-1.84298,-2.20924,-2.22255,34.5803,101.266,32.0757,56.1386,35.6523,31.8498,34.1939,34.8724,94.5438,-2.4793,-0.775946,0,100,0,0,50,52.4159,0,2.81182,3.0097,8.57049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2314,04:17:11.160,44.8409,-11.5624,-8.28924,-1.39634,-1.71335,50.9801,49.2619,-1.92896,-1.84298,-2.20924,-2.22255,34.5103,101.256,32.0757,56.2286,35.6523,31.8498,34.1039,35.0424,94.5438,-2.4793,-0.775946,0,100,0,0,50,52.4159,0,2.81182,3.0097,8.66049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2315,04:17:21.160,44.8409,-11.5624,-8.15924,-1.39634,-1.71335,50.8757,49.4919,-1.92896,-1.84298,-2.20924,-2.22255,34.8803,101.256,32.0757,56.3286,35.6523,31.8498,34.1039,35.1824,94.5438,-2.4793,-0.775946,0,100,0,0,50,52.3159,0,2.91182,3.0097,8.87049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2316,04:17:31.160,44.8409,-11.6624,-8.08924,-1.39634,-1.71335,50.8757,49.5119,-1.92896,-1.84298,-2.20924,-2.22255,34.7603,101.136,31.9757,56.3286,35.6523,31.8498,34.1039,35.1624,94.5338,-2.4793,-0.775946,0,100,0,0,50,52.2159,0,2.91182,3.0097,8.78049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2317,04:17:41.160,44.7409,-11.6624,-8.34924,-1.29634,-1.71335,50.8757,49.3919,-1.92896,-1.84298,-2.20924,-2.22255,34.8803,101.226,31.9757,56.1386,35.5523,31.9498,34.1039,34.8724,94.5338,-2.4793,-0.775946,0,100,0,0,50,52.2159,0,2.91182,3.0097,8.78049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2318,04:17:51.160,44.7409,-11.6624,-7.91924,-1.29634,-1.71335,50.8757,49.3819,-1.92896,-1.84298,-2.20924,-2.22255,34.6303,101.136,31.9757,56.2386,35.5523,31.9498,34.1039,34.8224,94.5338,-2.4793,-0.775946,0,100,0,0,50,52.2159,0,2.91182,3.0097,8.78049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2319,04:18:01.160,44.7409,-11.7624,-7.86924,-1.29634,-1.71335,50.8757,49.7519,-1.92896,-1.84298,-2.20924,-2.22255,34.3903,101.226,31.9757,56.2386,35.5523,31.9498,34.1039,35.1324,94.5338,-2.4793,-0.675946,0,100,0,0,50,52.2159,0,2.91182,3.0097,8.67049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2320,04:18:11.160,44.7409,-11.7624,-7.87924,-1.29634,-1.71335,50.8757,49.2619,-1.92896,-1.84298,-2.20924,-2.22255,34.0203,101.246,31.9757,56.2386,35.5523,31.9498,34.1039,34.6924,94.5338,-2.4793,-0.675946,0,100,0,0,50,52.2159,0,2.81182,3.0097,8.57049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2321,04:18:21.160,44.7409,-11.7624,-8.42924,-1.29634,-1.71335,50.8757,49.4119,-1.92896,-1.84298,-2.20924,-2.22255,34.8703,101.336,31.9757,56.2386,35.5523,31.9498,34.1039,35.3424,94.5338,-2.4793,-0.675946,0,100,0,0,50,52.2159,0,2.90182,3.0097,8.69049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2322,04:18:31.160,44.7409,-11.7624,-8.29924,-1.29634,-1.71335,50.8757,49.0719,-1.92896,-1.84298,-2.20924,-2.22255,34.4503,101.446,31.9757,56.3386,35.5523,31.9498,34.1039,34.6324,94.5338,-2.4793,-0.675946,0,100,0,0,50,52.2159,0,2.90182,3.0097,8.60049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2323,04:18:41.160,44.7409,-11.8624,-8.07924,-1.29634,-1.71335,50.8757,49.2219,-1.83896,-1.84298,-2.20924,-2.22255,34.6103,101.546,31.9757,56.4486,35.5523,31.9498,34.1039,34.9424,94.6338,-2.4793,-0.675946,0,100,0,0,50,52.2159,0,2.81182,3.0097,8.60049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2324,04:18:51.160,44.7409,-11.8624,-8.47924,-1.29634,-1.71335,50.8757,49.1119,-1.83896,-1.84298,-2.20924,-2.22255,34.6503,101.446,31.9757,56.4486,35.5523,31.9498,34.1039,34.7824,94.7338,-2.4793,-0.675946,0,100,0,0,50,52.2159,0,2.81182,3.0097,8.60049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2325,04:19:01.160,44.7409,-11.9624,-8.53924,-1.29634,-1.71335,50.8757,49.2219,-1.83896,-1.84298,-2.10924,-2.22255,34.7603,101.466,31.9757,56.3486,35.5523,31.9498,34.1039,34.9124,94.7338,-2.4793,-0.675946,0,100,0,0,50,52.2159,0,2.81182,3.0097,8.60049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2326,04:19:11.160,44.7409,-11.9624,-8.79924,-1.38634,-1.71335,50.8757,49.3319,-1.83896,-1.84298,-2.10924,-2.22255,34.8603,101.346,31.9757,56.3486,35.5523,31.9498,34.1039,34.8124,94.8338,-2.4793,-0.775946,0,100,0,0,50,52.1159,0,2.81182,3.0097,8.59049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2327,04:19:21.160,44.7409,-11.9624,-8.45924,-1.38634,-1.71335,50.8757,49.4219,-1.83896,-1.84298,-2.10924,-2.22255,34.5603,101.236,31.9757,56.2486,35.5523,31.9498,34.1939,34.7524,94.9438,-2.4793,-0.775946,0,100,0,0,50,52.1159,0,2.81182,3.0097,8.50049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2328,04:19:31.160,44.7409,-11.9624,-8.35924,-1.38634,-1.71335,50.8757,49.3319,-1.83896,-1.84298,-2.10924,-2.22255,34.2903,101.336,31.9757,56.2486,35.5523,31.9498,34.1939,34.8824,94.9438,-2.4793,-0.775946,0,100,0,0,50,52.0059,0,2.81182,3.0097,8.50049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2329,04:19:41.160,44.7409,-12.0624,-8.56924,-1.38634,-1.71335,50.8757,49.1619,-1.83896,-1.84298,-2.10924,-2.22255,34.6703,101.546,31.9757,56.1386,35.5523,31.9498,34.1939,35.0124,94.9438,-2.4793,-0.775946,0,100,0,0,50,52.0059,0,2.81182,3.0097,8.50049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2330,04:19:51.160,44.7409,-12.0624,-7.52924,-1.38634,-1.71335,50.8757,49.5219,-1.83896,-1.84298,-2.10924,-2.22255,34.7903,101.426,31.9757,56.1386,35.5523,31.9498,34.1939,35.1424,94.9438,-2.4793,-0.875946,0,100,0,0,50,51.9059,0,2.81182,3.0097,8.59049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2331,04:20:01.160,44.7409,-12.0624,-8.55924,-1.38634,-1.71335,50.8757,49.0902,-1.83896,-1.84298,-2.10924,-2.22255,34.8566,101.436,31.9757,56.1386,35.5523,31.9498,34.1939,35.3724,94.9438,-2.4793,-0.875946,0,100,0,0,50,51.9059,0,2.81182,3.0097,8.59049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2332,04:20:11.160,44.7409,-12.1724,-8.26924,-1.38634,-1.71335,50.8757,49.4002,-1.83896,-1.84298,-2.10924,-2.22255,34.4966,101.336,31.9757,56.1386,35.5523,32.0498,34.1939,34.6424,94.8538,-2.4793,-0.875946,0,100,0,0,50,51.9059,0,2.81182,3.0097,8.50049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2333,04:20:21.160,44.7409,-12.1724,-8.34865,-1.29634,-1.71335,50.8757,49.2102,-1.83896,-1.84298,-2.10924,-2.22255,34.3866,101.356,31.9757,56.1386,35.5523,32.0498,34.1939,34.9924,94.7538,-2.4793,-0.975946,0,100,0,0,50,51.9059,0,2.81182,3.0097,8.50049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2334,04:20:31.160,44.7409,-12.1724,-8.63865,-1.29634,-1.71335,50.8757,49.2402,-1.83896,-1.84298,-2.10924,-2.22255,34.4766,101.466,31.9757,56.1386,35.5523,32.0498,34.1939,34.9024,94.7538,-2.4793,-0.975946,0,100,0,0,50,51.9059,0,2.81182,3.0097,8.50049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2335,04:20:41.160,44.7409,-12.2724,-8.25865,-1.29634,-1.71335,50.8757,49.4002,-1.83896,-1.84298,-2.10924,-2.22255,34.4866,101.466,31.9757,56.0386,35.5523,32.0498,34.1939,34.9762,94.7538,-2.4793,-0.975946,0,100,0,0,50,51.9059,0,2.81182,3.0097,8.50049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2336,04:20:51.160,44.7409,-12.2724,-8.27865,-1.38634,-1.71335,50.8757,49.3102,-1.83896,-1.84298,-2.10924,-2.22255,34.6966,101.346,31.9757,56.0386,35.5523,32.0498,34.1939,35.4462,94.7538,-2.4793,-0.975946,0,100,0,0,50,51.9059,0,2.81182,3.0097,8.50049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2337,04:21:01.160,44.7409,-12.3724,-8.75865,-1.38634,-1.71335,50.8757,49.5202,-1.83896,-1.84298,-2.10924,-2.22255,34.4766,101.346,31.9757,56.1286,35.5523,32.0498,34.1939,35.2062,94.6438,-2.4793,-1.07595,0,100,0,0,50,51.9059,0,2.81182,3.0097,8.40049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2338,04:21:11.160,44.7409,-12.3724,-8.61865,-1.38634,-1.71335,50.8757,49.4902,-1.83896,-1.84298,-2.10924,-2.22255,34.5066,101.356,31.9757,56.2386,35.5523,32.0498,34.1939,34.8862,94.6438,-2.4793,-1.07595,0,100,0,0,50,51.9059,0,2.81182,3.0097,8.40049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2339,04:21:21.160,44.7409,-12.3724,-8.65865,-1.38634,-1.71335,50.8757,49.3202,-1.83896,-1.84298,-2.10924,-2.22255,34.5566,101.446,31.9757,56.2386,35.5523,32.0498,34.1939,34.9462,94.5438,-2.4793,-1.07595,0,100,0,0,50,51.9059,0,2.81182,3.0097,8.40049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2340,04:21:31.160,44.7409,-12.3724,-8.15865,-1.38634,-1.71335,50.8757,49.0002,-1.83896,-1.84298,-2.10924,-2.22255,34.5966,101.146,31.9757,56.2386,35.5523,32.0498,34.1939,34.9262,94.5438,-2.4793,-1.07595,0,100,0,0,50,51.9059,0,2.81182,3.0097,8.40049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2341,04:21:41.160,44.7409,-12.4724,-8.74865,-1.38634,-1.71335,50.8757,49.8602,-1.83896,-1.84298,-2.10924,-2.22255,34.8766,101.126,31.9757,56.2386,35.5523,32.0498,34.1939,35.1162,94.4438,-2.4793,-1.17595,0,100,0,0,50,51.9059,0,2.81182,3.0097,8.40049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2342,04:21:51.160,44.7409,-12.4724,-8.57865,-1.38634,-1.81335,50.8757,49.8502,-1.83896,-1.84298,-2.10924,-2.22255,34.5966,101.036,31.9757,56.2386,35.5523,32.0498,34.1939,34.9162,94.4438,-2.4793,-1.17595,0,100,0,0,50,51.9959,0,2.81182,3.0097,8.40049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2343,04:22:01.160,44.7409,-12.4724,-8.38865,-1.38634,-1.81335,50.8757,49.1002,-1.83896,-1.84298,-2.19924,-2.22255,34.7866,101.236,31.9757,56.2486,35.5523,32.0498,34.1039,34.7962,94.4438,-2.4793,-1.17595,0,100,0,0,50,51.9959,0,2.81182,3.0097,8.49049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2344,04:22:11.160,44.7409,-12.5724,-8.03865,-1.38634,-1.81335,50.8757,49.1402,-1.83896,-1.84298,-2.19924,-2.22255,34.3166,101.236,31.9757,56.2486,35.5523,32.0498,34.1039,34.8762,94.3438,-2.4793,-1.17595,0,100,0,0,50,51.9959,0,2.81182,3.0097,8.39049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2345,04:22:21.160,44.7409,-12.5724,-8.65865,-1.38634,-1.81335,50.8757,49.1102,-1.83896,-1.84298,-2.19924,-2.22255,34.2566,101.236,31.9757,56.2486,35.5523,32.0498,34.1039,34.7762,94.3438,-2.4793,-1.27595,0,100,0,0,50,51.9959,0,2.81182,3.0097,8.39049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2346,04:22:31.160,44.7409,-12.5724,-8.47865,-1.38634,-1.81335,50.8757,49.3802,-1.83896,-1.84298,-2.19924,-2.22255,34.6066,101.236,31.9757,56.3486,35.5523,32.0498,34.1039,34.9762,94.3438,-2.4793,-1.27595,0,100,0,0,50,51.9959,0,2.81182,3.0097,8.39049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2347,04:22:41.160,44.7409,-12.6724,-8.17865,-1.38634,-1.81335,50.8757,49.2502,-1.83896,-1.84298,-2.19924,-2.22255,34.6266,101.376,32.0657,56.2586,35.5523,32.0498,34.1039,35.4662,94.2338,-2.5793,-1.27595,0,100,0,0,50,52.0959,0,2.81182,3.0097,8.39049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2348,04:22:51.160,44.7409,-12.6724,-7.96865,-1.38634,-1.81335,50.8757,49.0602,-1.83896,-1.84298,-2.19924,-2.22255,34.3366,101.266,32.0657,56.1586,35.5523,32.0498,34.1039,35.0362,94.2338,-2.5793,-1.27595,0,100,0,0,50,52.0959,0,2.81182,3.0097,8.39049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2349,04:23:01.160,44.7409,-12.7724,-8.51865,-1.38634,-1.81335,50.8757,49.2602,-1.83896,-1.84298,-2.19924,-2.22255,34.8566,101.276,32.0657,56.2486,35.5523,32.0498,34.1039,34.8362,94.2338,-2.5793,-1.27595,0,100,0,0,50,52.0959,0,2.81182,3.0097,8.39049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2350,04:23:11.160,44.7409,-12.7724,-8.64865,-1.48634,-1.81335,50.8757,49.1602,-1.93896,-1.84298,-2.19924,-2.22255,34.6366,101.276,32.0657,56.2486,35.5523,32.0498,34.1039,34.6162,94.3238,-2.5793,-1.27595,0,100,0,0,50,52.1959,0,2.81182,3.0097,8.39049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2351,04:23:21.160,44.7409,-12.7724,-8.83865,-1.48634,-1.81335,50.8757,49.3302,-1.93896,-1.84298,-2.19924,-2.22255,34.6224,101.176,32.0657,56.3586,35.5523,32.1498,34.1039,34.8162,94.3238,-2.5793,-1.27595,0,100,0,0,50,52.1959,0,2.81182,3.0097,8.39049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2352,04:23:31.160,44.7409,-12.7724,-8.57356,-1.48634,-1.81335,50.8757,49.2502,-1.93896,-1.84298,-2.19924,-2.12255,34.7524,101.176,32.0657,56.3586,35.5523,32.1498,34.1039,34.8162,94.4238,-2.5793,-1.27595,0,100,0,0,50,52.3059,0,2.81182,3.0097,8.39049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2353,04:23:41.160,44.7409,-12.8724,-8.84356,-1.48634,-1.81335,50.8757,49.0202,-1.93896,-1.84298,-2.19924,-2.12255,34.6824,101.176,32.0657,56.3586,35.5523,32.1498,34.1039,34.6262,94.5334,-2.5793,-1.27595,0,100,0,0,50,52.3059,0,2.81182,3.0097,8.29049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2354,04:23:51.160,44.7409,-12.8724,-8.83356,-1.48634,-1.81335,50.8757,49.6202,-1.93896,-1.84298,-2.19924,-2.12255,34.4424,101.076,32.0657,56.2686,35.5523,32.1498,34.1039,34.6962,94.6334,-2.5793,-1.27595,0,100,0,0,50,52.3059,0,2.71182,3.0097,8.29049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2355,04:24:01.160,44.7409,-12.8724,-8.71356,-1.48634,-1.81335,50.8757,49.2319,-1.93896,-1.84298,-2.19924,-2.12255,34.8524,101.066,32.0657,56.1686,35.5523,32.0598,34.1039,34.6762,94.6334,-2.5793,-1.27595,0,100,0,0,50,52.3059,0,2.80182,3.0097,8.38049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2356,04:24:11.160,44.7409,-12.8724,-9.09356,-1.48634,-1.81335,50.8757,49.1519,-1.93896,-1.84298,-2.19924,-2.12255,34.1324,101.166,32.0657,56.1686,35.5523,32.0598,34.1039,34.7862,94.7434,-2.5793,-1.27595,0,100,0,0,50,52.3059,0,2.70182,3.0097,8.17583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2357,04:24:21.160,44.7409,-12.8724,-8.84356,-1.48634,-1.81335,50.8757,49.2719,-1.93896,-1.84298,-2.19924,-2.12255,34.4824,101.286,32.0657,56.1686,35.5523,32.0598,34.1039,34.9562,94.7434,-2.5793,-1.18595,0,100,0,0,50,52.3059,0,2.70182,3.0097,8.26583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2358,04:24:31.160,44.7409,-12.9724,-8.84356,-1.48634,-1.81335,50.8757,49.2219,-1.93896,-1.84298,-2.19924,-2.12255,34.7524,101.406,32.0657,56.1686,35.5523,32.0598,34.1039,34.5362,94.7434,-2.5793,-1.18595,0,100,0,0,50,52.4059,0,2.70182,3.0097,8.38583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2359,04:24:41.160,44.7409,-12.9724,-8.94356,-1.48634,-1.81335,50.8757,49.6719,-1.93896,-1.84298,-2.19924,-2.12255,34.3824,101.516,32.0657,56.1686,35.5523,32.0598,34.1039,34.5362,94.6434,-2.5793,-1.18595,0,100,0,0,50,52.4059,0,2.70182,3.0097,8.38583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2360,04:24:51.160,44.7409,-13.0724,-9.09356,-1.48634,-1.81335,50.8757,49.8419,-1.93896,-1.84298,-2.19924,-2.12255,34.6024,101.506,32.0657,56.1686,35.5523,32.0598,34.1939,34.8862,94.5434,-2.5793,-1.08595,0,100,0,0,50,52.4059,0,2.70182,3.0097,8.38583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2361,04:25:01.160,44.7409,-13.0724,-9.08356,-1.48634,-1.81335,50.8757,49.5419,-1.93896,-1.84298,-2.19924,-2.12255,34.6224,101.486,32.0657,56.1686,35.5523,32.0598,34.1039,35.5962,94.5434,-2.5793,-1.08595,0,100,0,0,50,52.5059,0,2.70182,3.0097,8.38583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2362,04:25:11.160,44.7409,-13.0724,-9.15356,-1.48634,-1.81335,50.8757,49.3019,-1.93896,-1.84298,-2.19924,-2.12255,34.7324,101.366,32.0657,56.1486,35.5523,32.0598,34.1039,35.0162,94.4334,-2.5793,-1.08595,0,100,0,0,50,52.5059,0,2.70182,3.0097,8.38583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2363,04:25:21.160,44.7409,-13.0724,-8.38356,-1.48634,-1.81335,50.8757,49.3119,-1.93896,-1.84298,-2.19924,-2.12255,34.7424,101.256,32.0657,56.1486,35.5523,32.0598,34.1039,34.6862,94.2134,-2.5793,-1.08595,0,100,0,0,50,52.5059,0,2.70182,3.0097,8.28583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2364,04:25:31.160,44.7409,-13.0724,-9.22356,-1.58634,-1.81335,50.8757,49.4619,-1.93896,-1.84298,-2.19924,-2.21255,35.1324,101.156,32.0657,56.0586,35.5523,32.0598,34.1039,35.5659,94.1134,-2.5793,-1.08595,0,100,0,0,50,52.5059,0,2.70182,3.0097,8.37583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2365,04:25:41.160,44.7409,-13.0724,-8.52356,-1.58634,-1.81335,50.7757,49.1519,-1.93896,-1.84298,-2.19924,-2.21255,34.4124,101.056,32.0657,56.1486,35.5523,32.0598,34.1039,35.3059,93.9034,-2.5793,-1.08595,0,100,0,0,50,52.5059,0,2.70182,3.0097,8.18583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2366,04:25:51.160,44.7409,-13.0724,-9.04356,-1.58634,-1.81335,50.7757,48.9019,-1.93896,-1.94298,-2.19924,-2.21255,34.3524,101.046,32.0657,56.1486,35.5523,32.0598,34.1039,35.1659,93.9034,-2.5793,-1.17595,0,100,0,0,50,52.5059,0,2.70182,3.0097,8.07583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2367,04:26:01.160,44.7409,-13.1824,-9.22356,-1.58634,-1.81335,50.7757,49.0319,-1.93896,-1.94298,-2.19924,-2.21255,35.0524,101.046,32.0657,56.3586,35.5523,32.0598,34.1039,34.8159,93.7934,-2.5793,-1.17595,0,100,0,0,50,52.5059,0,2.70182,3.0097,8.27583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2368,04:26:11.160,44.7409,-13.1824,-9.04356,-1.58634,-1.81335,50.7757,49.3619,-1.93896,-1.94298,-2.19924,-2.21255,34.9824,100.956,32.0657,56.3586,35.5523,32.0598,34.1039,34.8659,93.7934,-2.5793,-1.17595,0,100,0,0,50,52.5059,0,2.70182,3.0097,8.27583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2369,04:26:21.160,44.7409,-13.1824,-9.47356,-1.58634,-1.81335,50.7757,49.0419,-1.93896,-1.94298,-2.19924,-2.21255,34.5924,101.046,32.0657,56.2686,35.5523,32.0598,34.1039,34.9859,93.6934,-2.5793,-1.17595,0,100,0,0,50,52.6059,0,2.70182,3.0097,8.27583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2370,04:26:31.160,44.7409,-13.2824,-9.17356,-1.58634,-1.81335,50.7757,48.8019,-1.93896,-1.94298,-2.19924,-2.21255,35.0359,101.156,32.0657,56.2686,35.5523,32.0598,34.1039,34.9959,93.5934,-2.5793,-1.17595,0,100,0,0,50,52.6059,0,2.70182,3.0097,8.27583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2371,04:26:41.160,44.7409,-13.2824,-9.26356,-1.58634,-1.81335,50.7757,49.0519,-1.93896,-1.94298,-2.19924,-2.21255,34.5759,101.156,32.0657,56.2686,35.5523,32.0598,34.1039,34.9559,93.4834,-2.5793,-1.08595,0,100,0,0,50,52.6059,0,2.70182,3.0097,8.37583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2372,04:26:51.160,44.7409,-13.3824,-8.98356,-1.49634,-1.81335,50.7757,49.2719,-2.03896,-1.94298,-2.19924,-2.21255,34.6559,101.156,32.0657,56.2686,35.5523,32.1498,34.1039,34.8559,93.3834,-2.5793,-1.08595,0,100,0,0,50,52.6059,0,2.70182,3.0097,8.28583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2373,04:27:01.160,44.7409,-13.3824,-9.16683,-1.49634,-1.81335,50.7757,49.0919,-2.03896,-2.04298,-2.19924,-2.21255,34.7259,101.046,32.0657,56.2686,35.5523,32.1498,34.1039,34.8159,93.4834,-2.5793,-1.08595,0,100,0,0,50,52.7059,0,2.70182,3.0097,8.28583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2374,04:27:11.160,44.7409,-13.3824,-9.19683,-1.49634,-1.81335,50.7757,49.1819,-2.03896,-2.04298,-2.19924,-2.21255,34.8659,101.05,32.0657,56.2686,35.5523,32.1498,34.1039,35.0359,93.3934,-2.5793,-1.08595,0,100,0,0,50,52.8059,0,2.70182,3.0097,8.28583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2375,04:27:21.160,44.7409,-13.3824,-8.61683,-1.49634,-1.81335,50.7757,49.1119,-2.03896,-2.04298,-2.19924,-2.21255,34.7759,101.04,32.0657,56.2686,35.5523,32.1498,34.1039,35.0859,93.2834,-2.5793,-1.08595,0,100,0,0,50,52.8059,0,2.70182,3.0097,8.18583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2376,04:27:31.160,44.7409,-13.3824,-9.01683,-1.49634,-1.81335,50.7757,48.9319,-2.03896,-2.04298,-2.19924,-2.21255,34.2959,101.27,32.0657,56.1686,35.4523,32.1498,34.1039,34.6859,93.2834,-2.5793,-1.08595,0,100,0,0,50,52.9059,0,2.70182,3.0097,7.97583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2377,04:27:41.160,44.7409,-13.4824,-9.06683,-1.49634,-1.81335,50.7757,49.3919,-2.03896,-2.04298,-2.19924,-2.31255,34.5259,101.37,32.0657,56.1586,35.4523,32.1498,34.1039,34.9459,93.2834,-2.5793,-1.08595,0,100,0,0,50,53.0059,0,2.70182,3.0097,7.97583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2378,04:27:51.160,44.7409,-13.4824,-9.11683,-1.58634,-1.81335,50.7757,49.2619,-2.03896,-2.04298,-2.29924,-2.31255,34.9659,101.28,32.0657,56.2686,35.4523,32.1498,34.1039,34.9459,93.1734,-2.5793,-1.08595,0,100,0,0,50,53.0059,0,2.70182,3.0097,7.97583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2379,04:28:01.160,44.6409,-13.4824,-8.90683,-1.58634,-1.81335,50.7757,49.2519,-2.03896,-2.04298,-2.29924,-2.31255,34.4959,101.38,32.0657,56.2686,35.4523,32.1498,34.1039,34.7559,93.0634,-2.5793,-1.17595,0,100,0,0,50,53.1059,0,2.59182,3.0097,7.88583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2380,04:28:11.160,44.6409,-13.4824,-9.24683,-1.58634,-1.81335,50.7757,49.1819,-2.03896,-2.14298,-2.29924,-2.31255,34.4959,101.48,32.0657,56.1486,35.4523,32.1498,34.1039,34.9259,93.0634,-2.5793,-1.17595,0,100,0,0,50,53.1059,0,2.59182,3.0097,7.88583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2381,04:28:21.160,44.6409,-13.4824,-9.36683,-1.68634,-1.81335,50.7757,49.1398,-2.03896,-2.14298,-2.29924,-2.31255,34.3859,101.38,32.0657,55.9286,35.4523,32.1498,34.1039,34.9959,92.9634,-2.5793,-1.17595,0,100,0,0,50,53.2059,0,2.59182,3.0097,7.88583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2382,04:28:31.160,44.6409,-13.5824,-9.97683,-1.68634,-1.81335,50.7757,49.3498,-2.03896,-2.14298,-2.29924,-2.31255,34.5759,101.38,32.0657,55.9286,35.4523,32.1498,34.1939,34.8659,92.8534,-2.6793,-1.17595,0,100,0,0,50,53.3059,0,2.59182,3.0097,7.97583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2383,04:28:41.160,44.6409,-13.5824,-9.24683,-1.68634,-1.81335,50.7757,48.8598,-2.03896,-2.14298,-2.29924,-2.31255,34.5859,101.38,32.0657,56.1286,35.4523,32.1498,34.1939,34.8459,92.7434,-2.6793,-1.17595,0,100,0,0,50,53.4059,0,2.59182,3.0097,8.07583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2384,04:28:51.160,44.6409,-13.6824,-9.25683,-1.68634,-1.81335,50.7757,49.4498,-2.13896,-2.14298,-2.29924,-2.31255,35.0059,101.36,32.0657,56.1286,35.4523,32.1498,34.1939,34.8459,92.7434,-2.6793,-1.17595,0,100,0,0,50,53.4059,0,2.69182,3.0097,8.17583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2385,04:29:01.160,44.6409,-13.7824,-8.88683,-1.68634,-1.81335,50.7757,49.2798,-2.13896,-2.14298,-2.29924,-2.31255,34.8359,101.27,32.0657,56.1286,35.4523,32.1498,34.1939,34.8459,92.8734,-2.6793,-1.27595,0,100,0,0,50,53.5059,0,2.69182,3.0097,8.17583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2386,04:29:11.160,44.6409,-13.7824,-9.04683,-1.68634,-1.81335,50.7757,49.0698,-2.13896,-2.14298,-2.29924,-2.31255,34.8122,101.37,32.0657,56.2286,35.4523,31.9598,34.1939,34.6759,92.7734,-2.6793,-1.27595,0,100,0,0,50,53.5059,0,2.69182,3.0097,8.27583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2387,04:29:21.160,44.6409,-13.7824,-9.41683,-1.68634,-1.81335,50.7757,49.0698,-2.13896,-2.14298,-2.29924,-2.31255,34.7722,101.38,32.0657,56.2286,35.4523,31.8598,34.1939,34.9359,92.7734,-2.6793,-1.27595,0,100,0,0,50,53.5059,0,2.69182,3.0097,8.17583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2388,04:29:31.160,44.6409,-13.7824,-9.68683,-1.68634,-1.81335,50.7757,49.1298,-2.13896,-2.14298,-2.29924,-2.31255,33.7822,101.28,32.0657,56.2286,35.4523,31.8598,34.1939,34.6559,92.7734,-2.6793,-1.27595,0,100,0,0,50,53.5059,0,2.69182,3.0097,7.95583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2389,04:29:41.160,44.6409,-13.7824,-9.13683,-1.68634,-1.81335,50.7757,48.9898,-2.13896,-2.14298,-2.29924,-2.31255,34.6622,101.07,32.0657,56.2286,35.4523,31.8598,34.1939,35.1659,92.7734,-2.6793,-1.27595,0,100,0,0,50,53.5059,0,2.69182,3.0097,8.16583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2390,04:29:51.160,44.6409,-13.8824,-8.97683,-1.68634,-1.81335,50.7757,49.0898,-2.13896,-2.14298,-2.29924,-2.31255,34.3522,101.07,32.0657,56.2186,35.4523,31.8598,34.1939,34.7959,92.7734,-2.6793,-1.27595,0,100,0,0,50,53.5059,0,2.69182,3.0097,8.27583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2391,04:30:01.160,44.6409,-13.8824,-9.12521,-1.68634,-1.81335,50.7757,48.9898,-2.13896,-2.14298,-2.29924,-2.31255,34.7722,101.07,31.9757,56.4186,35.3523,31.8598,34.1939,34.8059,92.7734,-2.6793,-1.27595,0,100,0,0,50,53.5059,0,2.69182,3.0097,8.17583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2392,04:30:11.160,44.6409,-13.7924,-8.85521,-1.68634,-1.81335,50.7757,49.0898,-2.13896,-2.14298,-2.29924,-2.31255,34.6422,101.18,31.9757,56.4186,35.3523,31.8598,34.1939,34.6777,92.7734,-2.6793,-1.27595,0,100,0,0,50,53.5059,0,2.69182,3.0097,8.17583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2393,04:30:21.160,44.6409,-13.7924,-9.74521,-1.68634,-1.81335,50.7757,49.1298,-2.13896,-2.24298,-2.29924,-2.31255,34.3922,101.29,31.9757,56.3286,35.2523,31.8598,34.1939,35.0977,92.7734,-2.6793,-1.27595,0,100,0,0,50,53.5059,0,2.69182,3.0097,8.06583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2394,04:30:31.160,44.6409,-13.9824,-9.79521,-1.68634,-1.81335,50.7757,49.4898,-2.13896,-2.24298,-2.29924,-2.31255,34.7522,101.4,31.9757,56.2086,35.2523,31.8598,34.1939,35.1177,92.7734,-2.6793,-1.27595,0,100,0,0,50,53.6059,0,2.69182,3.0097,8.06583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2395,04:30:41.160,44.6409,-13.9824,-9.50521,-1.68634,-1.81335,50.7757,49.0798,-2.13896,-2.24298,-2.29924,-2.31255,34.7822,101.38,31.8757,56.0086,35.2523,31.8598,34.1939,35.2777,92.8734,-2.6793,-1.27595,0,100,0,0,50,53.6059,0,2.69182,3.0097,8.06583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2396,04:30:51.160,44.6409,-13.9824,-9.35521,-1.68634,-1.81335,50.7757,49.2598,-2.13896,-2.24298,-2.29924,-2.31255,34.7822,101.3,31.8757,56.0986,35.2523,31.8598,34.1939,34.7077,92.9734,-2.6793,-1.27595,0,100,0,0,50,53.6059,0,2.69182,3.0097,8.15583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2397,04:31:01.160,44.6409,-13.9824,-9.68521,-1.68634,-1.81335,50.7757,49.3498,-2.13896,-2.24298,-2.29924,-2.31255,34.6922,101.19,31.8757,56.2086,35.2523,31.8598,34.1939,34.6777,92.9734,-2.6793,-1.27595,0,100,0,0,50,53.5159,0,2.69182,3.0097,8.15583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2398,04:31:11.160,44.6409,-13.9824,-9.65521,-1.68634,-1.81335,50.7757,49.5498,-2.13896,-2.24298,-2.29924,-2.31255,34.6122,101.19,31.8757,56.2086,35.2523,31.8598,34.1939,34.5277,93.0734,-2.6793,-1.37595,0,100,0,0,50,53.4159,0,2.69182,3.0097,8.15583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2399,04:31:21.160,44.6409,-14.0824,-9.54521,-1.68634,-1.81335,50.7757,49.1198,-2.13896,-2.24298,-2.29924,-2.31255,34.4222,101.3,31.8757,56.2086,35.2523,31.8598,34.1939,35.0477,92.9634,-2.6793,-1.37595,0,100,0,0,50,53.3159,0,2.69182,3.0097,8.06583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2400,04:31:31.160,44.6409,-14.0824,-9.93521,-1.68634,-1.81335,50.7757,49.0498,-2.13896,-2.24298,-2.29924,-2.31255,34.1722,101.31,31.8757,56.0986,35.2523,31.8598,34.1939,34.6577,93.0534,-2.6793,-1.37595,0,100,0,0,50,53.2159,0,2.69182,3.0097,7.94583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2401,04:31:41.160,44.6409,-14.0824,-9.84521,-1.68634,-1.81335,50.7757,49.0598,-2.13896,-2.24298,-2.29924,-2.31255,34.8022,101.21,31.8757,56.1986,35.1523,31.8598,34.1939,34.8677,93.0534,-2.6793,-1.37595,0,100,0,0,50,53.2159,0,2.69182,3.0097,8.04583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2402,04:31:51.160,44.6409,-14.0824,-9.98521,-1.68634,-1.81335,50.7757,49.7098,-2.13896,-2.24298,-2.29924,-2.31255,34.6022,101.12,31.8757,56.1986,35.1523,31.8598,34.1939,35.3277,93.0534,-2.6793,-1.37595,0,100,0,0,50,53.1159,0,2.69182,3.0097,8.04583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
