Row,Time,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Booster Heat Ex Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 1 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 2 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 3,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 4,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Flow LPM,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Pre-Booster Heat Ex Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Relative Humidity,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Ext Fan Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Pump P1 Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V1 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V2 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V3 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V4 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V5 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP COP,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Electrical Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Heat Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Cooling HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Ext Fan Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Tray Heater Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Water Isolators Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.1 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.2 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P4 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P5 Status
2403,04:32:01.160,44.6409,-14.0824,-9.60521,-1.68634,-1.81335,50.7757,49.5998,-2.13896,-2.24298,-2.29924,-2.31255,34.139,101.1,31.8757,56.4086,35.1523,31.8598,34.1939,34.7577,92.9634,-2.6793,-1.47595,0,100,0,0,50,53.0059,0,2.69182,3.0097,7.85583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2404,04:32:11.160,44.6409,-14.0824,-9.95521,-1.68634,-1.81335,50.7757,49.3498,-2.13896,-2.24298,-2.29924,-2.41255,34.879,101.1,31.8757,56.4186,35.1523,31.8598,34.1939,34.6677,92.9634,-2.6793,-1.47595,0,100,0,0,50,52.9059,0,2.69182,3.0097,7.85583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2405,04:32:21.160,44.6409,-14.1824,-9.94521,-1.78634,-1.81335,50.7757,48.8498,-2.13896,-2.24298,-2.29924,-2.41255,34.429,101,31.8757,56.2086,35.1523,31.8598,34.1939,34.7777,92.8534,-2.6793,-1.47595,0,100,0,0,50,52.8059,0,2.60182,3.0097,7.85583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2406,04:32:31.160,44.6409,-14.1824,-9.93521,-1.78634,-1.81335,50.7757,49.1498,-2.13896,-2.24298,-2.39924,-2.41255,33.939,101.1,31.8757,55.9986,35.1523,31.8598,34.1939,34.9877,92.8534,-2.6793,-1.47595,0,100,0,0,50,52.7059,0,2.60182,3.0097,7.85583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2407,04:32:41.160,44.6409,-14.2913,-9.54129,-1.78634,-1.81335,50.7757,48.7098,-2.13896,-2.24298,-2.39924,-2.41255,34.859,101.1,31.8757,55.9986,35.1523,31.8598,34.1939,34.7877,92.7534,-2.6793,-1.57595,0,100,0,0,50,52.5059,0,2.60182,3.0097,7.94583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2408,04:32:51.160,44.6409,-14.2913,-9.89129,-1.78634,-1.81335,50.7757,49.4798,-2.13896,-2.24298,-2.39924,-2.41255,34.449,101.1,31.8757,56.1086,35.1523,31.8598,34.1939,35.1277,92.6534,-2.6793,-1.57595,0,100,0,0,50,52.3959,0,2.60182,3.0097,7.84583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2409,04:33:01.160,44.6409,-14.2913,-9.90129,-1.78634,-1.81335,50.7757,49.2398,-2.13896,-2.24298,-2.39924,-2.41255,34.499,100.89,31.8757,56.2086,35.1523,31.8598,34.1939,34.9977,92.6534,-2.6793,-1.57595,0,100,0,0,50,52.2959,0,2.60182,3.0097,7.84583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2410,04:33:11.160,44.6409,-14.3913,-9.94129,-1.78634,-1.81335,50.7757,49.3798,-2.23896,-2.24298,-2.39924,-2.41255,34.149,100.9,31.8757,56.2086,35.1523,31.8598,34.1939,34.8977,92.6534,-2.6793,-1.57595,0,100,0,0,50,52.1959,0,2.60182,3.0097,7.83583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2411,04:33:21.160,44.6409,-14.3913,-9.80129,-1.78634,-1.81335,50.7757,49.5098,-2.23896,-2.24298,-2.39924,-2.41255,34.369,101.1,31.8757,56.1186,35.1523,31.8598,34.1039,35.0277,92.6534,-2.6793,-1.48595,0,100,0,0,50,52.0959,0,2.69182,3.0097,7.94583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2412,04:33:31.160,44.6409,-14.3913,-10.1313,-1.69634,-1.81335,50.7757,48.9398,-2.23896,-2.24298,-2.39924,-2.41255,34.499,101.1,31.8757,55.9986,35.1523,31.8598,34.1039,34.9177,92.6534,-2.6793,-1.38595,0,100,0,0,50,52.0959,0,2.69182,3.0097,7.94583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2413,04:33:41.160,44.6409,-14.3913,-10.0313,-1.69634,-1.81335,50.7757,49.1398,-2.23896,-2.24298,-2.39924,-2.41255,34.389,101.13,31.8757,55.9886,35.1523,31.8598,34.1039,34.7077,92.6534,-2.6793,-1.38595,0,100,0,0,50,51.9959,0,2.69182,3.0097,7.84583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2414,04:33:51.160,44.6409,-14.3913,-10.1513,-1.69634,-1.81335,50.7757,49.2998,-2.23896,-2.24298,-2.39924,-2.41255,34.669,101.03,31.8757,56.1986,35.1523,31.8598,34.1039,34.9177,92.6534,-2.6793,-1.38595,0,100,0,0,50,51.8959,0,3.25182,2.3597,7.84583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2415,04:34:01.160,44.5409,-14.3913,-10.1313,-1.69634,-1.81335,50.7757,49.2398,-2.23896,-2.24298,-2.39924,-2.41255,34.479,101.14,31.8757,56.3086,34.8423,31.8598,34.1039,35.5077,92.6534,-2.6793,-1.38595,0,100,0,0,50,51.7959,0,4.27182,1.6897,7.09583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2416,04:34:11.160,44.5409,-14.4913,-10.1413,-1.69634,-1.81335,50.7757,48.8798,-2.23896,-2.24298,-2.39924,-2.41255,34.389,101.24,31.8757,56.1086,34.2123,31.8598,34.0039,34.7877,92.6534,-2.6793,-1.38595,0,100,0,0,50,51.7959,0,9.08182,0.569701,5.45583,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2417,04:34:21.160,44.5409,-14.4913,-10.3913,-1.69634,-1.81335,50.7757,49.2198,-2.23896,-2.24298,-2.39924,-2.41255,33.959,101.24,31.8757,55.8986,29.9647,31.9498,34.0039,34.7277,92.6534,-2.6793,-1.38595,0,100,0,0,50,51.7959,0,-6.14758,0.659701,-4.4635,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2418,04:34:31.160,44.5409,-14.4913,-9.28129,-1.69634,-1.81335,50.7757,49.2398,-2.23896,-2.24298,-2.39924,-2.41255,34.3635,101.24,31.8757,55.7986,30.2747,31.9498,34.0039,35.0977,92.6534,-2.6793,-1.38595,0,100,0,0,50,51.6959,0,-4.18758,0.839701,-3.9035,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2419,04:34:41.160,44.5409,-14.5913,-10.2213,-1.69634,-1.81335,50.7757,49.3298,-2.23896,-2.24298,-2.39924,-2.41255,34.7135,101.24,31.8757,55.7986,30.1847,31.9498,34.0039,34.5777,92.7534,-2.6793,-1.38595,0,100,0,0,50,51.6959,0,-6.20758,0.749701,-4.3135,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2420,04:34:51.160,44.5409,-14.5913,-9.98129,-1.69634,-1.81335,50.7757,49.2298,-2.23896,-2.24298,-2.39924,-2.41255,34.4635,101.13,31.8757,55.8986,30.2847,31.9498,34.0939,35.2477,92.7534,-2.5893,-1.38595,0,100,0,0,50,51.6959,0,-5.85758,0.629701,-3.7135,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2421,04:35:01.160,44.5409,-14.5013,-10.1313,-1.69634,-1.81335,50.7757,49.9598,-2.23896,-2.24298,-2.39924,-2.41255,34.6635,101.22,31.8757,55.9986,30.8947,31.9498,34.0939,35.1844,92.8634,-2.5893,-1.27595,0,100,0,0,50,51.6959,0,-4.77758,0.489701,-2.4135,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2422,04:35:11.160,44.5409,-14.5013,-10.4213,-1.59634,-1.72335,50.7757,49.4398,-2.23896,-2.24298,-2.39924,-2.41255,34.4435,101.11,31.8757,55.9986,31.4047,31.9498,34.0939,34.9844,92.9634,-2.5893,-1.27595,0,100,0,0,50,51.5859,0,-2.48816,0.489701,-1.2235,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2423,04:35:21.160,44.5409,-14.4013,-10.2813,-1.59634,-1.72335,50.7757,49.1298,-2.23896,-2.24298,-2.39924,-2.41255,34.6735,101.11,31.8757,55.9986,31.5116,31.9498,34.0939,35.3344,93.0634,-2.5893,-1.27595,0,100,0,0,50,51.5859,0,-1.95816,0.489701,-0.923504,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2424,04:35:31.160,44.5409,-14.3013,-9.98129,-1.49634,-1.72335,50.6757,49.2598,-2.23896,-2.24298,-2.39924,-2.41255,34.7835,100.9,31.8757,55.9986,31.5116,31.9498,34.0939,34.9344,93.1734,-2.4893,-1.17595,0,100,0,0,50,51.4859,0,-1.41816,0.489701,-0.813504,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2425,04:35:41.160,44.5409,-14.3013,-10.1572,-1.49634,-1.72335,50.6757,49.2298,-2.23896,-2.24298,-2.39924,-2.41255,34.2635,101.02,31.8757,55.9086,31.4116,31.9498,34.0939,34.7744,93.2734,-2.4893,-1.17595,0,100,0,0,50,51.4859,0,-2.07816,0.589701,-1.3435,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2426,04:35:51.160,44.5409,-14.2013,-10.1072,-1.49634,-1.72335,50.6757,49.1598,-2.23896,-2.24298,-2.30924,-2.32255,34.3935,100.83,31.8757,55.9086,31.1116,31.8598,34.0939,34.6544,93.4834,-2.4893,-1.17595,0,100,0,0,50,51.3859,0,-3.38816,0.589701,-2.0835,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2427,04:36:01.160,44.5409,-14.1013,-10.6172,-1.49634,-1.72335,50.6757,49.1598,-2.14896,-2.24298,-2.30924,-2.32255,34.1235,101.02,31.8757,55.7886,30.8016,31.8598,34.0939,34.6544,93.8234,-2.4893,-1.17595,0,100,0,0,50,51.2859,0,-3.69816,0.699701,-2.7235,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2428,04:36:11.160,44.5409,-14.1013,-10.2572,-1.39634,-1.72335,50.6757,49.2498,-2.14896,-2.15298,-2.20221,-2.22255,34.2435,101.01,31.8757,55.7886,30.3916,31.7598,34.0939,34.6644,94.1334,-2.4893,-1.17595,0,100,0,0,50,51.1859,0,-4.32816,0.799701,-3.5635,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2429,04:36:21.160,44.5409,-14.0013,-10.4072,-1.29634,-1.72335,50.6757,49.1858,-2.14896,-2.15298,-2.20221,-2.22255,34.4835,101.23,31.8757,55.6886,29.8816,31.7598,34.0939,34.6644,94.4434,-2.3893,-1.17595,0,100,0,0,50,50.9859,0,-5.53816,0.799701,-4.9908,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2430,04:36:31.160,44.5409,-14.0013,-10.6072,-1.29634,-1.72335,50.6757,48.5358,-2.04896,-2.15298,-2.10221,-2.12255,33.9635,101.23,31.8757,55.6886,29.2716,31.7598,34.0939,35.2744,94.6634,-2.3893,-1.17595,0,100,0,0,50,50.8759,0,-6.93816,0.899701,-6.3108,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2431,04:36:41.160,44.5409,-14.0013,-10.5972,-1.19634,-1.72335,50.6757,49.2458,-2.04896,-2.05298,-2.10221,-2.12255,34.3735,101.23,31.8757,55.6886,29.0716,31.6498,34.0939,34.5444,94.8834,-2.3893,-1.17595,0,100,0,0,50,50.7759,0,-7.36816,0.899701,-6.6208,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2432,04:36:51.160,44.5409,-13.8913,-9.95718,-1.19634,-1.72335,50.6757,48.9858,-2.04896,-2.05298,-2.00221,-2.02255,34.4635,101.14,31.8757,55.6686,28.9716,31.5498,34.0939,34.8444,95.1234,-2.2893,-1.17595,0,100,0,0,50,50.6759,0,-7.49816,0.899701,-6.8608,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2433,04:37:01.160,44.5409,-13.7913,-10.6372,-1.19634,-1.72335,50.6757,49.3858,-1.93896,-2.05298,-2.00221,-2.02255,34.7035,100.92,31.8757,55.6686,28.8616,31.5498,34.0939,34.7544,95.3334,-2.2893,-1.17595,0,100,0,0,50,50.4759,0,-7.80816,0.899701,-7.1708,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2434,04:37:11.160,44.5409,-13.7913,-10.3972,-1.19634,-1.72335,50.6757,49.2658,-1.93896,-1.95298,-2.00221,-1.92255,34.2235,100.92,31.7757,55.6686,28.7616,31.5498,34.0939,34.5844,95.6634,-2.1893,-1.17595,0,100,0,0,50,50.3759,0,-7.87816,0.899701,-7.3708,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2435,04:37:21.160,44.5409,-13.7913,-10.4572,-1.09634,-1.72335,50.6757,49.4158,-1.93896,-1.95298,-1.90221,-1.92255,34.1835,100.92,31.7757,55.6686,28.6616,31.5498,34.0039,34.7944,95.7634,-2.1893,-1.17595,0,100,0,0,50,50.2759,0,-7.77816,0.899701,-7.3708,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2436,04:37:31.160,44.5409,-13.6913,-10.5672,-1.09634,-1.72335,50.6757,48.8658,-1.93896,-1.95298,-1.90221,-1.92255,34.3135,101.01,31.6757,55.5686,28.4616,31.4498,34.0039,34.5944,95.9734,-2.1893,-1.17595,0,100,0,0,50,50.0659,0,-7.87816,0.899701,-7.7808,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2437,04:37:41.160,44.5409,-13.6913,-10.4772,-1.09634,-1.72335,50.6757,48.7458,-1.83896,-1.85298,-1.90221,-1.82255,34.4332,100.82,31.6757,55.5686,28.1516,31.1398,34.0039,34.9544,96.1734,-2.0893,-1.17595,0,100,0,0,50,49.7659,0,-8.20816,1.0097,-8.5308,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2438,04:37:51.160,44.5409,-13.6913,-10.4872,-0.996342,-1.72335,50.6757,48.8458,-1.83896,-1.85298,-1.80221,-1.82255,34.6532,100.7,31.6757,55.6686,27.8516,31.3298,34.0039,34.3844,96.2734,-2.0893,-1.17595,0,100,0,0,50,49.7659,0,-8.31816,1.1097,-9.1608,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2439,04:38:01.160,44.5409,-13.5913,-10.4872,-0.996342,-1.72335,50.6757,48.6658,-1.83896,-1.85298,-1.80221,-1.82255,34.2032,100.59,31.6757,55.7686,27.6416,31.3298,34.0039,34.9544,96.4834,-2.0893,-1.17595,0,100,0,0,50,49.6659,0,-7.97816,1.2097,-9.6808,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2440,04:38:11.160,44.5409,-13.5913,-10.5272,-0.996342,-1.72335,50.6757,49.3558,-1.73896,-1.85298,-1.80221,-1.72255,34.6032,100.48,31.4657,55.7686,27.2416,31.3298,33.8939,34.5744,96.6734,-1.9893,-1.17595,0,100,0,0,50,49.5659,0,-7.70816,1.3097,-10.2008,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2441,04:38:21.160,44.4409,-13.5913,-10.4272,-0.896342,-1.72335,50.6757,49.2058,-1.73896,-1.74298,-1.70221,-1.72255,34.5032,100.26,31.4657,55.5686,26.7216,31.3298,33.8939,34.4844,96.7834,-1.9893,-1.17595,0,100,0,0,50,49.4659,0,-7.58816,1.4197,-11.3008,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2442,04:38:31.160,44.4409,-13.5913,-10.6272,-0.896342,-1.72335,50.6757,48.8058,-1.73896,-1.74298,-1.70221,-1.62255,34.5832,100.26,31.4657,55.5686,26.2116,31.3298,33.8939,34.8244,96.8834,-1.9893,-1.07595,0,100,0,0,50,49.3559,0,-7.57816,1.6297,-12.5308,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2443,04:38:41.160,44.4409,-13.4913,-10.7672,-0.796342,-1.72335,50.6757,49.2858,-1.63896,-1.74298,-1.60221,-1.62255,34.0132,100.457,31.4657,55.5686,26.0116,31.2398,33.7939,34.3444,97.0834,-1.8893,-1.07595,0,100,0,0,50,49.2559,0,-9.29795,1.4197,-12.9508,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2444,04:38:51.160,44.4409,-13.4913,-10.3772,-0.796342,-1.62335,50.6757,48.9858,-1.63896,-1.64298,-1.60221,-1.52255,34.4432,100.327,31.3657,55.5686,26.4116,31.1398,33.7939,34.5644,97.2934,-1.8893,-1.07595,0,100,0,0,50,49.1559,0,-11.4979,0.939701,-11.7808,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2445,04:39:01.160,44.4409,-13.4913,-10.4886,-0.796342,-1.42335,50.6757,49.2258,-1.63896,-1.64298,-1.50221,-1.52255,34.5432,100.227,31.3657,55.4686,29.9516,31.0398,33.7939,34.6144,97.3934,-1.8893,-1.07595,0,100,0,0,50,48.7459,0,-2.14795,1.4297,-3.18606,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2446,04:39:11.160,44.4409,-13.3913,-10.4986,-0.586342,-1.22335,50.6757,49.0358,-1.53896,-1.64298,-1.40221,-1.42255,34.3732,100.117,31.3657,55.4486,32.4159,31.1298,33.7939,34.4754,97.6234,-1.6893,-0.975946,0,100,0,0,50,48.4359,0,1.87574,1.4297,2.63394,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2447,04:39:21.160,44.4409,-13.3913,-10.4086,-0.586342,-1.12335,50.6757,49.1358,-1.53896,-1.64298,-1.30221,-1.42255,34.4232,100.327,31.2657,55.3586,32.8359,31.1298,33.7939,34.4854,97.8434,-1.4893,-0.975946,0,100,0,0,50,48.1359,0,2.95574,1.4297,4.08521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2448,04:39:31.160,44.4409,-13.3913,-10.5886,-0.486342,-1.12335,50.6757,48.9758,-1.43896,-1.54298,-1.30221,-1.32255,33.9632,100.537,31.2657,55.1386,32.9359,31.0298,33.7939,34.2754,97.9434,-1.3893,-0.975946,0,100,0,0,50,47.8259,0,3.05574,1.4297,4.08521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2449,04:39:41.160,44.4409,-13.3913,-10.3286,-0.486342,-1.01335,50.6757,48.9125,-1.43896,-1.54298,-1.30221,-1.32255,34.6532,100.637,31.1657,55.1386,32.9359,31.0298,33.7939,34.3654,98.0534,-1.3893,-0.975946,0,100,0,0,50,47.4159,0,3.05574,1.4297,4.20521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2450,04:39:51.160,44.4409,-13.3913,-10.9586,-0.486342,-1.01335,50.6757,48.9125,-1.33896,-1.54298,-1.30221,-1.32255,34.3832,100.637,31.1657,55.1286,32.9359,30.9298,33.7939,34.9054,98.1534,-1.3893,-0.975946,0,100,0,0,50,46.9963,0,3.05574,1.4297,4.20521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2451,04:40:01.160,44.4409,-13.3913,-10.7886,-0.486342,-1.01335,50.6757,49.1425,-1.33896,-1.54298,-1.30221,-1.32255,35.0432,100.087,31.1657,55.2402,32.9359,30.9298,33.7939,34.4854,98.2634,-1.3893,-0.975946,0,100,0,0,50,46.5863,0,3.16574,1.4297,4.42521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2452,04:40:11.160,44.4409,-13.2913,-10.5686,-0.486342,-1.01335,50.6757,48.9125,-1.33896,-1.44298,-1.30221,-1.32255,34.7432,99.9871,31.1657,55.2402,32.9359,30.9298,33.7939,33.8354,98.4034,-1.3893,-0.875946,0,100,0,0,50,46.1863,0,3.27574,1.4297,4.52521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2453,04:40:21.160,44.4409,-13.2913,-9.91855,-0.486342,-0.913347,50.6757,49.0325,-1.23896,-1.44298,-1.30221,-1.32255,34.4432,99.7771,31.0657,55.1302,32.9359,30.8298,33.7939,34.3154,98.4034,-1.3893,-0.875946,0,100,0,0,50,45.7763,0,3.27574,1.4297,4.52521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2454,04:40:31.160,44.4409,-13.2913,-10.5786,-0.486342,-0.913347,50.6757,49.0425,-1.23896,-1.44298,-1.30221,-1.32255,34.3132,99.8071,31.0657,55.0302,32.9359,30.8298,33.7939,34.0154,98.4034,-1.3893,-0.875946,0,100,0,0,50,45.3663,0,3.18574,1.4297,4.62521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2455,04:40:41.160,44.4409,-13.2913,-10.6886,-0.486342,-0.813347,50.6757,48.8925,-1.23896,-1.44298,-1.30221,-1.32255,34.6532,99.8071,31.0657,54.9302,32.5359,30.8298,33.7939,34.1154,98.5134,-1.3893,-0.775946,0,100,0,0,50,44.8563,0,2.88574,1.3297,3.80521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2456,04:40:51.160,44.4409,-13.2913,-10.5886,-0.486342,-0.813347,50.6757,48.9125,-1.23896,-1.44298,-1.30221,-1.32255,34.5745,100.017,30.9657,54.9302,32.3359,31.0198,33.7939,33.7654,98.5134,-1.3893,-0.775946,0,100,0,0,50,44.5463,0,2.45574,1.3297,3.17521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2457,04:41:01.160,44.4409,-13.1913,-10.3286,-0.486342,-0.813347,50.6757,48.7825,-1.23896,-1.34298,-1.30221,-1.32255,34.2445,99.9071,30.9657,55.1302,32.2259,31.0198,33.7939,34.4854,98.5134,-1.3893,-0.775946,0,100,0,0,50,44.1363,0,2.25574,1.3297,3.06521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2458,04:41:11.160,44.4409,-13.1913,-10.5186,-0.486342,-0.813347,50.6757,49.1125,-1.23896,-1.34298,-1.30221,-1.32255,34.4645,100.017,30.9657,54.9302,32.2259,31.1298,33.6939,34.0154,98.5134,-1.3893,-0.675946,0,100,0,0,50,43.8363,0,2.25574,1.3297,3.06521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2459,04:41:21.160,44.4409,-13.0813,-10.9186,-0.486342,-0.813347,50.6757,48.9525,-1.23896,-1.34298,-1.30221,-1.32255,34.4445,99.9271,30.9657,54.7302,32.1259,31.2298,33.6939,33.8954,98.5134,-1.2893,-0.675946,0,100,0,0,50,43.4263,0,2.14574,1.3297,2.96521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2460,04:41:31.160,44.4409,-13.0813,-10.7586,-0.486342,-0.813347,50.6757,49.5625,-1.23896,-1.34298,-1.30221,-1.32255,34.6645,100.017,30.9657,54.4202,32.1259,31.3298,33.6939,34.0054,98.5134,-1.2893,-0.675946,0,100,0,0,50,43.0263,0,2.04574,1.3297,2.75521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2461,04:41:41.160,44.4409,-13.0813,-10.3886,-0.486342,-0.813347,50.6757,49.0225,-1.23896,-1.34298,-1.30221,-1.32255,34.5445,99.9071,30.9657,54.4202,32.1259,31.4298,33.6939,33.9054,98.5134,-1.2893,-0.675946,0,100,0,0,50,42.7163,0,1.94574,1.3297,2.75521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2462,04:41:51.160,44.4409,-13.0813,-10.8286,-0.486342,-0.813347,50.6757,49.4225,-1.23896,-1.34298,-1.30221,-1.32255,34.4145,99.9971,31.0557,54.5202,32.2159,31.6298,33.5939,33.9554,98.5134,-1.2893,-0.675946,0,100,0,0,50,42.4163,0,2.03574,1.4297,2.84521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2463,04:42:01.160,44.4409,-13.0813,-10.8086,-0.486342,-0.813347,50.6757,49.0025,-1.23896,-1.34298,-1.30221,-1.32255,34.6945,99.9071,31.1557,54.5202,32.3259,31.5398,33.5939,34.0754,98.5134,-1.2893,-0.575946,0,100,0,0,50,42.1063,0,1.94574,1.4297,2.84521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2464,04:42:11.160,44.4409,-13.0813,-10.4386,-0.486342,-0.813347,50.6757,49.6425,-1.23896,-1.34298,-1.30221,-1.32255,34.7845,100.207,31.2557,54.5202,32.5259,31.6298,33.5939,34.2854,98.5134,-1.2893,-0.575946,0,100,0,0,50,41.8063,0,1.94574,1.5297,3.06521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2465,04:42:21.160,44.4409,-13.0813,-10.5186,-0.486342,-0.813347,50.6757,48.8925,-1.23896,-1.34298,-1.30221,-1.32255,34.7845,99.8871,31.3557,54.4302,32.7259,31.7298,33.5939,34.0654,98.4134,-1.2893,-0.575946,0,100,0,0,50,41.5963,0,1.94574,1.5297,3.26521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2466,04:42:31.160,44.4409,-12.9813,-10.2886,-0.486342,-0.813347,50.6757,49.0725,-1.23896,-1.34298,-1.30221,-1.32255,34.6745,99.6671,31.4557,54.4302,32.9259,31.8298,33.4939,34.0954,98.4134,-1.2893,-0.575946,0,100,0,0,50,41.2963,0,2.13574,1.6297,3.57521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2467,04:42:41.160,44.4409,-12.9813,-10.5456,-0.486342,-0.813347,50.6757,48.9125,-1.23896,-1.34298,-1.30221,-1.32255,34.8945,99.3071,31.4557,54.5302,33.1359,31.7398,33.4939,33.9454,98.4134,-1.2893,-0.575946,0,100,0,0,50,40.9963,0,2.33574,1.6297,3.88521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2468,04:42:51.160,44.4409,-12.9813,-10.1556,-0.486342,-0.713347,50.6757,48.9025,-1.23896,-1.24298,-1.30221,-1.32255,35.0245,99.5071,31.5557,54.6502,33.1359,31.9298,33.4939,33.6454,98.4134,-1.2893,-0.575946,0,100,0,0,50,40.7963,0,2.24574,1.6297,3.88521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2469,04:43:01.160,44.4409,-12.9813,-10.3956,-0.486342,-0.713347,50.6757,48.7625,-1.23896,-1.24298,-1.30221,-1.32255,34.6145,99.8271,31.6557,54.6502,33.3359,31.9298,33.4939,33.7454,98.3134,-1.2893,-0.575946,0,100,0,0,50,40.4863,0,2.24574,1.7397,3.88521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2470,04:43:11.160,44.4409,-12.8813,-10.1956,-0.486342,-0.713347,50.6757,49.4225,-1.23896,-1.24298,-1.30221,-1.32255,34.3445,99.9271,31.6557,54.5502,33.4359,31.9298,33.4939,33.3876,98.3134,-1.2893,-0.575946,0,100,0,0,50,40.2863,0,2.24574,1.7397,4.18521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2471,04:43:21.160,44.4409,-12.8813,-10.1856,-0.486342,-0.713347,50.5757,49.1025,-1.23896,-1.24298,-1.30221,-1.32255,34.8345,100.027,31.7557,54.3402,33.6359,31.9298,33.4939,34.0276,98.3134,-1.2893,-0.575946,0,100,0,0,50,40.0863,0,2.34574,1.8397,4.50521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2472,04:43:31.160,44.4409,-12.8813,-10.1256,-0.486342,-0.713347,50.5757,49.2325,-1.23896,-1.24298,-1.30221,-1.32255,34.1644,99.9071,31.8657,54.2402,33.7359,31.9298,33.4939,33.6376,98.3134,-1.2893,-0.575946,0,100,0,0,50,39.8763,0,2.44574,1.8397,4.50521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2473,04:43:41.160,44.4409,-12.8813,-10.6056,-0.486342,-0.713347,50.5757,48.8525,-1.23896,-1.24298,-1.30221,-1.32255,34.6244,99.8971,31.8657,54.2402,33.9359,32.0398,33.4939,33.7576,98.1934,-1.2893,-0.575946,0,100,0,0,50,39.7763,0,2.54574,1.8397,4.92521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2474,04:43:51.160,44.4409,-12.8813,-10.0556,-0.486342,-0.713347,50.5757,48.9925,-1.23896,-1.24298,-1.30221,-1.32255,34.5844,99.6771,31.8657,54.3402,34.0359,32.0298,33.4939,34.0676,98.1934,-1.2893,-0.575946,0,100,0,0,50,39.7763,0,2.65574,1.9397,5.12521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2475,04:44:01.160,44.4409,-12.8813,-10.3156,-0.486342,-0.713347,50.5757,49.1025,-1.23896,-1.24298,-1.30221,-1.32255,35.0744,99.6771,31.9657,54.3402,34.0359,32.0298,33.4939,34.2276,98.1934,-1.2893,-0.575946,0,100,0,0,50,39.6763,0,2.65574,1.9397,5.12521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2476,04:44:11.160,44.4409,-12.7813,-10.3056,-0.486342,-0.713347,50.5757,49.0125,-1.23896,-1.24298,-1.30221,-1.32255,34.8544,99.6771,31.9657,54.3402,34.1359,32.0298,33.4939,33.5376,98.0834,-1.2893,-0.575946,0,100,0,0,50,39.6763,0,2.55574,2.0497,5.22521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2477,04:44:21.160,44.4409,-12.7813,-10.1756,-0.486342,-0.713347,50.5757,48.7825,-1.23896,-1.24298,-1.30221,-1.32255,34.9344,99.8771,32.0657,54.3402,34.2359,32.0298,33.3939,33.9076,98.0834,-1.3793,-0.575946,0,100,0,0,50,39.5763,0,2.55574,2.0497,5.43521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2478,04:44:31.160,44.4409,-12.7813,-10.6156,-0.586342,-0.713347,50.5757,48.8731,-1.23896,-1.24298,-1.30221,-1.32255,34.8144,99.6671,32.0657,54.3402,34.4459,32.0298,33.3939,33.8276,97.9734,-1.3793,-0.575946,0,100,0,0,50,39.5763,0,2.65574,2.15609,5.74521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2479,04:44:41.160,44.4409,-12.7813,-10.7756,-0.586342,-0.713347,50.5757,48.6531,-1.23896,-1.24298,-1.30221,-1.32255,34.6844,99.5571,32.0657,54.4502,34.5459,32.0298,33.3939,33.7676,97.9734,-1.3793,-0.575946,0,100,0,0,50,39.4663,0,2.65574,2.15609,5.95521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2480,04:44:51.160,44.4409,-12.7813,-10.4056,-0.586342,-0.713347,50.5757,48.7831,-1.23896,-1.24298,-1.30221,-1.32255,34.5244,99.3271,32.0657,54.4502,34.6459,32.0298,33.3939,33.7376,97.7634,-1.3793,-0.575946,0,100,0,0,50,39.4663,0,2.76574,2.15609,6.15521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2481,04:45:01.160,44.4409,-12.7813,-10.4756,-0.586342,-0.713347,50.5757,49.2031,-1.23896,-1.24298,-1.39221,-1.41255,34.5844,99.3171,32.0657,54.4502,34.6459,32.0298,33.3939,33.7776,97.6634,-1.4793,-0.575946,0,100,0,0,50,39.4663,0,2.76574,2.15609,6.15521,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2482,04:45:11.160,44.4409,-12.7813,-10.0756,-0.586342,-0.713347,50.5757,49.3631,-1.23896,-1.24298,-1.39221,-1.41255,34.6944,99.5371,32.0657,54.4502,34.6459,32.0298,33.3939,33.7476,97.6634,-1.4793,-0.575946,0,100,0,0,50,39.5663,0,2.76574,2.25609,6.36769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2483,04:45:21.160,44.4409,-12.7813,-10.1756,-0.686342,-0.713347,50.5757,49.2231,-1.23896,-1.24298,-1.39221,-1.41255,34.4644,99.8571,32.0657,54.3502,34.7459,32.0298,33.3939,34.0376,97.5524,-1.4793,-0.575946,0,100,0,0,50,39.5663,0,2.76574,2.35609,6.46769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2484,04:45:31.160,44.4409,-12.6813,-10.0356,-0.686342,-0.713347,50.5757,49.0131,-1.23896,-1.24298,-1.39221,-1.41255,34.9844,99.9771,32.0657,54.2502,34.8459,32.0298,33.3939,34.0076,97.4524,-1.4793,-0.575946,0,100,0,0,50,39.6663,0,2.76574,2.35609,6.68769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2485,04:45:41.160,44.4409,-12.6813,-10.0056,-0.686342,-0.713347,50.5757,48.5731,-1.23896,-1.24298,-1.39221,-1.41255,34.3144,99.7771,32.0657,54.2602,34.9459,32.0298,33.3939,33.4776,97.3424,-1.4793,-0.575946,0,100,0,0,50,39.6663,0,2.76574,2.35609,6.88769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2486,04:45:51.160,44.4409,-12.6813,-10.2056,-0.686342,-0.713347,50.5757,48.9231,-1.23896,-1.24298,-1.39221,-1.41255,34.5844,99.8771,32.0657,54.1602,34.9459,32.0298,33.3939,33.6776,97.2324,-1.4793,-0.575946,0,100,0,0,50,39.7663,0,2.76574,2.45609,6.99769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2487,04:46:01.160,44.4409,-12.6813,-9.98671,-0.686342,-0.713347,50.5757,48.8031,-1.23896,-1.24298,-1.39221,-1.41255,34.6244,99.6771,32.0657,54.3902,34.9459,32.0298,33.3939,33.9276,97.1324,-1.4793,-0.575946,0,100,0,0,50,39.7663,0,2.76574,2.45609,6.99769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2488,04:46:11.160,44.4409,-12.6813,-10.4467,-0.686342,-0.713347,50.5757,49.0531,-1.32896,-1.24298,-1.39221,-1.41255,35.0144,99.9871,32.0657,54.1802,35.0459,32.0298,33.3939,33.5376,97.1324,-1.5793,-0.575946,0,100,0,0,50,39.8663,0,2.76574,2.56609,7.19769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2489,04:46:21.160,44.4409,-12.5813,-10.4467,-0.686342,-0.713347,50.5757,48.6531,-1.32896,-1.24298,-1.49221,-1.41255,34.3144,99.6871,32.0657,54.2702,35.0459,31.9398,33.3939,33.7005,97.0224,-1.5793,-0.665946,0,100,0,0,50,39.8663,0,2.76574,2.56609,7.19769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2490,04:46:31.160,44.4409,-12.5813,-10.1467,-0.686342,-0.803347,50.5757,48.7731,-1.32896,-1.24298,-1.49221,-1.51255,34.7799,99.6871,32.0657,54.2802,35.1459,31.9398,33.3939,33.8305,96.8124,-1.5793,-0.665946,0,100,0,0,50,39.8663,0,2.86574,2.56609,7.54769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2491,04:46:41.160,44.4409,-12.5813,-10.4767,-0.686342,-0.803347,50.5757,48.8931,-1.32896,-1.24298,-1.49221,-1.51255,34.9699,99.5471,32.0657,54.4802,35.1459,31.9398,33.3939,33.3905,96.8124,-1.5793,-0.665946,0,100,0,0,50,39.8663,0,2.86574,2.66609,7.66769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2492,04:46:51.160,44.4409,-12.5813,-10.0367,-0.686342,-0.803347,50.5757,48.7031,-1.32896,-1.33298,-1.49221,-1.51255,34.5599,99.5671,32.0657,54.4802,35.2459,31.9398,33.2939,33.8605,96.6124,-1.6793,-0.665946,0,100,0,0,50,39.8663,0,2.86574,2.76609,7.66769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2493,04:47:01.160,44.4409,-12.5813,-10.2267,-0.686342,-0.803347,50.5757,48.7731,-1.32896,-1.33298,-1.49221,-1.51255,35.1199,99.5671,32.0657,54.4802,35.2459,31.9398,33.2939,33.9505,96.5024,-1.6793,-0.665946,0,100,0,0,50,39.8663,0,2.86574,2.76609,7.98769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2494,04:47:11.160,44.4409,-12.5813,-10.5167,-0.686342,-0.803347,50.5757,49.0231,-1.32896,-1.33298,-1.49221,-1.51255,34.7699,99.2371,32.0657,54.4902,35.3459,31.9398,33.2939,33.5905,96.4024,-1.6793,-0.665946,0,100,0,0,50,39.8663,0,2.86574,2.76609,8.08769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2495,04:47:21.160,44.4409,-12.5813,-10.5767,-0.786342,-0.803347,50.5757,48.4531,-1.32896,-1.33298,-1.59221,-1.51255,35.1299,99.3371,32.0657,54.4902,35.3459,31.9398,33.1939,33.5005,96.4024,-1.6793,-0.665946,0,100,0,0,50,39.8663,0,2.86574,2.87609,8.19769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2496,04:47:31.160,44.4409,-12.4813,-9.93671,-0.786342,-0.803347,50.5757,49.0431,-1.32896,-1.33298,-1.59221,-1.51255,34.7999,99.4371,32.0657,54.3902,35.3459,31.9398,33.1939,33.4805,96.1924,-1.6793,-0.665946,0,100,0,0,50,39.8663,0,2.86574,2.87609,8.19769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2497,04:47:41.160,44.4409,-12.4813,-9.87671,-0.786342,-0.803347,50.5757,48.9631,-1.32896,-1.33298,-1.59221,-1.61255,34.6699,99.5473,32.0657,54.3902,35.4459,31.9398,33.1939,33.7005,96.1924,-1.6793,-0.665946,0,100,0,0,50,39.8663,0,2.77574,2.97609,8.29769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2498,04:47:51.160,44.4409,-12.4813,-9.81671,-0.786342,-0.803347,50.5757,48.6331,-1.32896,-1.33298,-1.59221,-1.61255,34.6799,99.4373,32.0657,54.3902,35.4459,31.8398,33.1939,33.4805,96.0924,-1.6793,-0.665946,0,100,0,0,50,39.8663,0,2.77574,2.97609,8.50769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2499,04:48:01.160,44.4409,-12.4813,-10.2167,-0.786342,-0.803347,50.5757,48.9431,-1.32896,-1.33298,-1.59221,-1.61255,34.7999,99.5373,32.0657,54.3002,35.5459,31.8398,33.1939,33.7705,95.9924,-1.7793,-0.665946,0,100,0,0,50,39.7763,0,2.86574,2.97609,8.60769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2500,04:48:11.160,44.4409,-12.4813,-10.0867,-0.886342,-0.803347,50.5757,49.1731,-1.32896,-1.33298,-1.59221,-1.61255,35.0399,99.8473,32.0657,54.1902,35.5459,31.8398,33.1939,33.5705,95.9924,-1.7793,-0.665946,0,100,0,0,50,39.7763,0,2.86574,2.97609,8.71769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2501,04:48:21.160,44.4409,-12.4813,-10.2967,-0.886342,-0.903347,50.5757,48.9731,-1.32896,-1.33298,-1.59221,-1.61255,34.9199,99.7573,32.0657,54.2902,35.5459,31.9298,33.1939,33.4405,95.8924,-1.7793,-0.665946,0,100,0,0,50,39.7763,0,2.86574,2.97609,8.71769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2502,04:48:31.160,44.4409,-12.3813,-9.85671,-0.886342,-0.903347,50.5757,49.0433,-1.32896,-1.33298,-1.59221,-1.61255,34.5899,99.7473,32.0657,54.2902,35.5459,31.9298,33.1939,33.9905,95.7624,-1.7793,-0.665946,0,100,0,0,50,39.7763,0,2.86574,2.97609,8.71769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2503,04:48:41.160,44.4409,-12.3813,-10.0067,-0.886342,-0.903347,50.5757,49.0733,-1.32896,-1.33298,-1.59221,-1.61255,35.0308,99.6373,32.0657,54.4102,35.5459,31.9298,33.1939,33.8905,95.7624,-1.7793,-0.665946,0,100,0,0,50,39.7763,0,2.86574,2.97609,8.81769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2504,04:48:51.160,44.4409,-12.3813,-10.1367,-0.886342,-0.903347,50.5757,48.8033,-1.42896,-1.33298,-1.59221,-1.61255,34.4408,99.7473,31.9757,54.4102,35.5459,31.8398,33.1939,33.7005,95.6524,-1.7793,-0.665946,0,100,0,0,50,39.7763,0,2.86574,2.97609,8.69769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2505,04:49:01.160,44.4409,-12.3813,-10.2067,-0.886342,-0.903347,50.5757,49.0633,-1.42896,-1.33298,-1.59221,-1.61255,34.5208,99.5673,31.9757,54.4102,35.5459,31.8398,33.1939,33.9005,95.5124,-1.7793,-0.665946,0,100,0,0,50,39.6763,0,2.86574,2.97609,8.69769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2506,04:49:11.160,44.4409,-12.3813,-10.5067,-0.886342,-0.903347,50.5757,49.3333,-1.42896,-1.33298,-1.69221,-1.61255,34.6808,99.6873,31.9757,54.4102,35.5459,31.8398,33.1939,33.4605,95.5124,-1.8793,-0.665946,0,100,0,0,50,39.6763,0,2.86574,2.97609,8.69769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2507,04:49:21.160,44.4409,-12.2813,-10.5767,-0.886342,-1.00335,50.5757,48.6833,-1.42896,-1.33298,-1.69221,-1.61255,34.4708,99.8073,31.9757,54.4102,35.5459,31.8398,33.1939,33.6005,95.3024,-1.8793,-0.665946,0,100,0,0,50,39.6763,0,2.86574,2.97609,8.69769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2508,04:49:31.160,44.4409,-12.2813,-9.99671,-0.886342,-1.00335,50.5757,48.8333,-1.42896,-1.33298,-1.69221,-1.71255,34.7408,100.027,31.9757,54.4102,35.5459,31.8398,33.0939,33.4805,95.2024,-1.8793,-0.665946,0,100,0,0,50,39.6763,0,2.86574,2.97609,8.80769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2509,04:49:41.160,44.4409,-12.2813,-9.43119,-0.886342,-1.00335,50.5757,48.7733,-1.42896,-1.33298,-1.69221,-1.71255,34.5108,100.147,31.9757,54.4102,35.5459,31.8398,33.0939,33.6705,95.0924,-1.8793,-0.665946,0,100,0,0,50,39.6763,0,2.86574,2.97609,8.71769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2510,04:49:51.160,44.4409,-12.2813,-9.97119,-0.886342,-1.11184,50.5757,49.1833,-1.42896,-1.33298,-1.69221,-1.71255,35.1008,100.147,31.9757,54.3202,35.5459,31.8398,33.0939,33.8005,94.9924,-1.8793,-0.665946,0,100,0,0,50,39.5763,0,2.97574,2.97609,8.80769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2511,04:50:01.160,44.4409,-12.2813,-10.0812,-0.886342,-1.11184,50.5757,48.9933,-1.42896,-1.33298,-1.69221,-1.71255,34.9908,100.137,31.9757,54.3202,35.5459,31.8398,33.0939,33.5705,94.9924,-1.8793,-0.665946,0,100,0,0,50,39.5763,0,2.97574,2.97609,8.91769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2512,04:50:11.160,44.4409,-12.2813,-10.0612,-0.886342,-1.11184,50.5757,48.9233,-1.42896,-1.33298,-1.79221,-1.71255,34.7108,100.037,31.9757,54.4202,35.5459,31.8398,33.0939,33.3605,94.8824,-1.8793,-0.665946,0,100,0,0,50,39.4763,0,2.97574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2513,04:50:21.160,44.4409,-12.2813,-9.95119,-0.886342,-1.11184,50.5757,48.8433,-1.52896,-1.33298,-1.79221,-1.71255,34.7208,100.037,31.9757,54.3102,35.5459,31.8398,32.9939,33.8205,94.7824,-1.8793,-0.665946,0,100,0,0,50,39.4763,0,2.97574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2514,04:50:31.160,44.4409,-12.2813,-9.95119,-0.886342,-1.11184,50.5757,49.0033,-1.52896,-1.33298,-1.79221,-1.71255,34.4908,99.9373,31.9757,54.3102,35.5459,31.8398,32.9939,33.9105,94.7824,-1.8793,-0.665946,0,100,0,0,50,39.3763,0,2.97574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2515,04:50:41.160,44.4409,-12.1713,-9.46119,-0.986342,-1.11184,50.5757,48.9833,-1.52896,-1.43298,-1.79221,-1.71255,35.1508,99.9273,31.9757,54.3102,35.5459,31.8398,32.9939,33.5805,94.7824,-1.8793,-0.665946,0,100,0,0,50,39.2663,0,2.97574,2.97609,8.91769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2516,04:50:51.160,44.3409,-12.1713,-9.39119,-0.986342,-1.11184,50.5757,48.5333,-1.52896,-1.43298,-1.79221,-1.71255,34.8008,99.8273,31.9757,54.5102,35.5459,31.8398,32.9939,33.5505,94.6724,-1.8793,-0.665946,0,100,0,0,50,39.2663,0,2.97574,2.97609,8.91769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2517,04:51:01.160,44.3409,-12.1713,-10.1112,-0.986342,-1.11184,50.5757,48.9133,-1.52896,-1.43298,-1.79221,-1.71255,34.9508,99.9273,31.9757,54.5102,35.5459,31.8398,32.9939,33.4605,94.6724,-1.9793,-0.665946,0,100,0,0,50,39.1663,0,2.97574,2.97609,8.91769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2518,04:51:11.160,44.3409,-12.1713,-9.83119,-0.986342,-1.11184,50.5757,48.5333,-1.52896,-1.43298,-1.79221,-1.71255,35.0004,99.8073,31.8757,54.6102,35.5459,31.8398,32.9939,33.6714,94.6724,-1.9793,-0.665946,0,100,0,0,50,39.1663,0,2.97574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2519,04:51:21.160,44.3409,-12.1713,-9.98119,-0.986342,-1.11184,50.5757,48.5233,-1.52896,-1.43298,-1.79221,-1.71255,34.9004,100.107,31.8757,54.6102,35.5459,31.9398,32.9939,33.7414,94.5724,-1.9793,-0.665946,0,100,0,0,50,39.1663,0,2.97574,2.97609,8.91769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2520,04:51:31.160,44.3409,-12.1713,-9.67119,-0.986342,-1.21184,50.5757,48.9233,-1.52896,-1.43298,-1.79221,-1.71255,34.6904,100.017,31.8757,54.5102,35.5459,31.9398,32.9939,33.5714,94.5724,-1.9793,-0.665946,0,100,0,0,50,39.1663,0,2.97574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2521,04:51:41.160,44.3409,-12.1713,-9.70119,-0.986342,-1.21184,50.5757,48.8233,-1.52896,-1.43298,-1.79221,-1.81255,34.7004,100.107,31.8757,54.5102,35.5459,31.9398,32.9939,33.2014,94.4724,-1.9793,-0.665946,0,100,0,0,50,39.1663,0,2.97574,2.97609,8.72769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2522,04:51:51.160,44.3409,-12.0713,-10.2412,-0.986342,-1.21184,50.5757,48.9233,-1.52896,-1.43298,-1.79221,-1.81255,34.9604,100.017,31.9657,54.5002,35.5459,31.9398,32.9939,34.3314,94.4724,-1.9793,-0.665946,0,100,0,0,50,39.1663,0,2.87574,2.97609,8.62769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2523,04:52:01.160,44.3409,-12.0713,-9.57119,-0.986342,-1.21184,50.5757,49.1633,-1.52896,-1.43298,-1.79221,-1.81255,34.7104,100.107,31.9657,54.6002,35.5459,31.9398,32.9939,33.6014,94.4724,-1.9793,-0.665946,0,100,0,0,50,39.1663,0,2.87574,2.97609,8.62769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2524,04:52:11.160,44.3409,-12.0713,-9.56119,-0.986342,-1.21184,50.5757,49.0333,-1.52896,-1.43298,-1.79221,-1.81255,34.5804,100.217,31.9657,54.7102,35.5459,31.9398,32.9939,33.9814,94.3624,-1.9793,-0.665946,0,100,0,0,50,39.1663,0,2.87574,2.97609,8.73769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2525,04:52:21.160,44.3409,-12.0713,-9.83119,-0.986342,-1.21184,50.5757,48.8833,-1.52896,-1.43298,-1.79221,-1.81255,35.1204,100.117,31.9657,54.8102,35.5459,31.9398,32.9939,34.1214,94.3624,-1.9793,-0.665946,0,100,0,0,50,39.1663,0,2.87574,2.97609,8.73769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2526,04:52:31.160,44.3409,-12.0713,-10.2112,-0.986342,-1.21184,50.4757,49.2233,-1.52896,-1.43298,-1.89221,-1.81255,34.9904,100.117,31.9657,54.8102,35.5459,31.9398,32.8939,33.6714,94.3624,-1.9793,-0.665946,0,100,0,0,50,39.0663,0,2.87574,2.97609,8.73769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2527,04:52:41.160,44.3409,-12.0713,-10.0212,-0.986342,-1.21184,50.4757,48.9133,-1.52896,-1.43298,-1.89221,-1.81255,35.1204,100.117,31.9657,54.8102,35.5459,31.9398,32.8939,33.9714,94.3624,-1.9793,-0.665946,0,100,0,0,50,39.0663,0,2.97574,2.97609,8.84769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2528,04:52:51.160,44.3409,-11.9713,-9.37119,-0.986342,-1.21184,50.4757,48.8833,-1.52896,-1.43298,-1.89221,-1.81255,34.9204,100.207,31.9657,54.7202,35.5459,31.9398,32.8939,33.7814,94.3624,-1.9793,-0.665946,0,100,0,0,50,39.0663,0,2.97574,2.97609,8.84769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2529,04:53:01.160,44.3409,-11.9713,-9.90119,-0.986342,-1.21184,50.4757,48.8569,-1.52896,-1.43298,-1.89221,-1.81255,35.0104,100.207,31.9657,54.7202,35.5459,31.9398,32.8939,33.5614,94.2524,-2.0793,-0.665946,0,100,0,0,50,38.9663,0,2.97574,2.97609,8.84769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2530,04:53:11.160,44.3409,-11.9713,-9.49119,-0.986342,-1.21184,50.4757,48.9969,-1.52896,-1.43298,-1.89221,-1.81255,34.9504,100.307,31.9657,54.7202,35.5459,31.9398,32.8939,33.3314,94.2524,-2.0793,-0.665946,0,100,0,0,50,38.9663,0,2.97574,2.97609,8.84769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2531,04:53:21.160,44.3409,-11.9713,-9.4558,-0.986342,-1.21184,50.4757,49.1569,-1.52896,-1.43298,-1.89221,-1.81255,34.8604,100.307,31.9657,54.7202,35.5459,31.9398,32.8939,33.4314,94.2524,-2.0793,-0.665946,0,100,0,0,50,38.9663,0,2.97574,2.97609,8.84769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2532,04:53:31.160,44.3409,-11.9713,-10.2258,-1.08634,-1.21184,50.4757,49.3969,-1.52896,-1.43298,-1.89221,-1.81255,34.8904,100.417,31.9657,54.6102,35.5459,31.9398,32.8939,33.7514,94.2524,-2.0793,-0.665946,0,100,0,0,50,38.9663,0,2.97574,2.97609,8.84769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2533,04:53:41.160,44.3409,-11.9713,-9.6758,-1.08634,-1.21184,50.4757,48.5669,-1.52896,-1.43298,-1.89221,-1.81255,34.9604,100.317,31.9657,54.7102,35.5459,31.9398,32.8939,33.9514,94.1424,-2.0793,-0.665946,0,100,0,0,50,38.8663,0,2.97574,2.97609,8.84769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2534,04:53:51.160,44.3409,-11.9713,-10.1558,-1.08634,-1.21184,50.4757,49.1969,-1.52896,-1.43298,-1.89221,-1.91255,34.8604,100.417,31.9657,54.8102,35.5459,31.9398,32.8939,34.0014,94.1424,-2.0793,-0.665946,0,100,0,0,50,38.8663,0,2.97574,2.97609,8.84769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2535,04:54:01.160,44.3409,-11.8713,-10.0358,-1.08634,-1.21184,50.4757,48.9869,-1.52896,-1.43298,-1.89221,-1.91255,34.5304,100.527,31.9657,54.8102,35.5459,31.9398,32.8939,33.5514,94.1424,-2.0793,-0.665946,0,100,0,0,50,38.8663,0,2.97574,2.97609,8.74769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2536,04:54:11.160,44.3409,-11.8713,-9.8558,-1.08634,-1.21184,50.4757,48.6169,-1.62896,-1.43298,-1.89221,-1.91255,34.5304,100.607,31.9657,54.7202,35.5459,31.9398,32.8939,33.9914,94.1424,-2.0793,-0.665946,0,100,0,0,50,38.7663,0,2.87574,2.97609,8.74769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2537,04:54:21.160,44.3409,-11.8713,-9.3558,-1.08634,-1.21184,50.4757,48.8969,-1.62896,-1.43298,-1.89221,-1.91255,34.6149,100.517,31.9657,54.6102,35.5459,31.9398,32.8939,33.7314,94.1424,-2.0793,-0.665946,0,100,0,0,50,38.7663,0,2.96574,2.97609,8.74769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2538,04:54:31.160,44.3409,-11.8713,-9.3258,-1.08634,-1.21184,50.4757,48.5869,-1.62896,-1.43298,-1.89221,-1.91255,34.9449,100.517,31.9657,54.6102,35.5459,31.9398,32.8939,33.6514,94.1424,-2.0793,-0.665946,0,100,0,0,50,38.7663,0,2.96574,2.97609,8.74769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2539,04:54:41.160,44.3409,-11.8713,-9.4658,-1.08634,-1.21184,50.4757,48.6669,-1.62896,-1.43298,-1.89221,-1.91255,35.0749,100.427,31.9657,54.6102,35.5459,31.9398,32.8939,33.4614,94.1424,-2.0793,-0.665946,0,100,0,0,50,38.7663,0,2.96574,2.97609,8.84769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2540,04:54:51.160,44.3409,-11.8713,-9.8358,-1.08634,-1.21184,50.4757,48.8069,-1.62896,-1.43298,-1.89221,-1.91255,34.5949,100.317,31.9657,54.7102,35.5459,31.9398,32.8939,34.0114,94.0324,-2.1793,-0.665946,0,100,0,0,50,38.7663,0,2.96574,2.97609,8.74769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2541,04:55:01.160,44.3409,-11.8713,-9.6358,-1.08634,-1.21184,50.4757,48.9469,-1.62896,-1.43298,-1.89221,-1.91255,34.8349,100.197,31.9657,54.8202,35.5459,31.9398,32.8939,33.7314,93.9324,-2.1793,-0.765946,0,100,0,0,50,38.7663,0,2.96574,2.97609,8.83769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2542,04:55:11.160,44.3409,-11.7713,-9.7758,-1.08634,-1.21184,50.4757,49.5669,-1.62896,-1.53298,-1.89221,-1.91255,34.9349,100.087,31.9657,54.8202,35.5459,31.9398,32.9839,34.1114,93.9324,-2.1793,-0.765946,0,100,0,0,50,38.7663,0,2.96574,2.97609,8.83769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2543,04:55:21.160,44.3409,-11.7713,-9.2358,-1.08634,-1.21184,50.4757,48.8969,-1.62896,-1.53298,-1.89221,-1.91255,34.3749,100.077,31.9657,54.8202,35.5459,31.9398,32.9839,33.5973,93.9324,-2.1793,-0.765946,0,100,0,0,50,38.8563,0,2.96574,2.97609,8.72769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2544,04:55:31.160,44.3409,-11.7713,-9.8958,-1.08634,-1.21184,50.4757,48.7469,-1.62896,-1.53298,-1.99221,-1.91255,34.8449,100.287,31.9657,54.8202,35.5459,31.9398,32.9839,33.9873,93.8224,-2.1793,-0.765946,0,100,0,0,50,38.8563,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2545,04:55:41.160,44.3409,-11.7713,-9.4958,-1.08634,-1.21184,50.4757,48.6569,-1.62896,-1.53298,-1.99221,-1.91255,35.1349,100.397,31.9657,54.7202,35.5459,31.9398,33.0839,34.0373,93.8224,-2.1793,-0.765946,0,100,0,0,50,38.8563,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2546,04:55:51.160,44.3409,-11.7713,-9.1258,-1.08634,-1.21184,50.4757,49.1269,-1.62896,-1.53298,-1.99221,-1.91255,35.0149,100.417,31.9657,54.7202,35.5459,31.9398,33.0839,33.5673,93.8224,-2.1793,-0.765946,0,100,0,0,50,38.8563,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2547,04:56:01.160,44.3409,-11.7713,-9.5758,-1.08634,-1.21184,50.4757,48.8669,-1.62896,-1.53298,-1.99221,-1.91255,34.8049,100.417,31.9657,54.7202,35.5459,31.8398,33.0839,33.9173,93.7224,-2.1793,-0.765946,0,100,0,0,50,38.7663,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2548,04:56:11.160,44.3409,-11.7713,-9.8158,-1.18634,-1.21184,50.4757,48.6257,-1.72896,-1.53298,-1.99221,-1.91255,34.7649,100.527,31.9657,54.7202,35.5459,31.8398,33.0839,33.9073,93.7224,-2.1793,-0.765946,0,100,0,0,50,38.7663,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2549,04:56:21.160,44.3409,-11.7713,-9.7158,-1.18634,-1.21184,50.4757,48.7357,-1.72896,-1.53298,-1.99221,-1.91255,34.3149,100.497,31.9657,54.7202,35.5459,31.8398,33.0839,33.9673,93.7224,-2.1793,-0.765946,0,100,0,0,50,38.6663,0,2.96574,2.97609,8.73769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2550,04:56:31.160,44.3409,-11.6713,-9.09619,-1.18634,-1.21184,50.4757,49.0957,-1.72896,-1.53298,-1.99221,-1.91255,34.9049,100.517,31.9657,54.8102,35.5459,31.8398,33.0839,33.9173,93.7224,-2.1793,-0.865946,0,100,0,0,50,38.6663,0,2.96574,2.97609,8.73769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2551,04:56:41.160,44.3409,-11.6713,-8.95619,-1.18634,-1.31184,50.4757,48.5957,-1.72896,-1.53298,-1.99221,-1.91255,34.5349,100.517,31.9657,54.9202,35.5459,31.8398,33.0839,33.6873,93.7224,-2.1793,-0.865946,0,100,0,0,50,38.5663,0,2.96574,2.97609,8.73769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2552,04:56:51.160,44.3409,-11.6713,-8.73619,-1.18634,-1.31184,50.4757,48.8257,-1.72896,-1.53298,-1.99221,-1.91255,34.8853,100.417,31.9657,54.9202,35.5459,31.8398,33.0839,34.1173,93.7224,-2.1793,-0.865946,0,100,0,0,50,38.5663,0,2.96574,2.97609,8.73769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2553,04:57:01.160,44.3409,-11.6713,-9.37619,-1.18634,-1.31184,50.4757,49.2957,-1.72896,-1.53298,-1.99221,-1.91255,34.6653,100.417,31.9657,54.9302,35.5459,31.8398,33.0839,33.7573,93.7224,-2.1793,-0.865946,0,100,0,0,50,38.5663,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2554,04:57:11.160,44.3409,-11.6713,-9.60619,-1.18634,-1.31184,50.4757,48.7257,-1.72896,-1.53298,-1.99221,-1.91255,34.8853,100.417,31.9657,54.9302,35.5459,31.8398,33.0839,34.0073,93.7224,-2.1793,-0.865946,0,100,0,0,50,38.4563,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2555,04:57:21.160,44.3409,-11.6713,-9.39619,-1.18634,-1.31184,50.4757,48.5157,-1.72896,-1.53298,-1.99221,-1.91255,34.8453,100.507,31.9657,54.8202,35.5459,31.9398,33.0839,34.0173,93.7124,-2.1793,-0.865946,0,100,0,0,50,38.4563,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2556,04:57:31.160,44.3409,-11.6713,-9.44619,-1.18634,-1.31184,50.4757,48.6057,-1.72896,-1.53298,-1.99221,-1.91255,34.8853,100.417,31.9657,54.8202,35.5459,32.0398,33.0839,34.1373,93.7824,-2.1793,-0.865946,0,100,0,0,50,38.4563,0,2.96574,2.97609,8.92769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2557,04:57:41.160,44.2347,-11.6713,-9.87619,-1.18634,-1.31184,50.4757,48.7057,-1.72896,-1.53298,-1.99221,-1.91255,34.7853,100.397,31.9657,54.9202,35.5459,32.0398,33.0839,34.4873,93.8724,-2.1793,-0.865946,0,100,0,0,50,38.4563,0,2.96574,2.97609,8.83769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2558,04:57:51.160,44.2347,-11.5713,-9.82619,-1.18634,-1.31184,50.4757,48.7657,-1.72896,-1.53298,-1.99221,-1.91255,34.7753,100.527,31.9657,54.9202,35.5459,32.0398,33.0839,34.1273,93.9824,-2.1793,-0.865946,0,100,0,0,50,38.4563,0,2.96574,2.97609,8.73769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2559,04:58:01.160,44.2347,-11.5713,-9.71619,-1.18634,-1.31184,50.4757,49.0057,-1.72896,-1.53298,-1.99221,-1.91255,34.7953,100.627,31.9657,54.8202,35.5459,32.0398,33.0839,34.3473,93.9824,-2.1793,-0.865946,0,100,0,0,50,38.5463,0,2.87574,2.97609,8.62769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2560,04:58:11.160,44.2347,-11.5713,-9.29619,-1.18634,-1.31184,50.4757,49.2557,-1.72896,-1.53298,-1.99221,-1.91255,34.4753,100.747,32.0657,54.8102,35.5459,32.0398,33.1839,34.0373,93.9824,-2.1793,-0.865946,0,100,0,0,50,38.5463,0,2.87574,2.97609,8.62769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2561,04:58:21.160,44.2347,-11.5713,-9.02619,-1.09634,-1.31184,50.4757,48.7257,-1.72896,-1.53298,-1.99221,-1.91255,35.0053,100.637,32.0657,54.9102,35.6459,32.0398,33.1839,34.3373,93.9824,-2.1793,-0.865946,0,100,0,0,50,38.5463,0,2.87574,2.97609,8.71769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2562,04:58:31.160,44.2347,-11.5713,-8.82619,-1.09634,-1.31184,50.4757,48.7457,-1.72896,-1.53298,-1.99221,-1.91255,34.9253,100.427,32.0657,54.9102,35.6459,32.0398,33.1839,33.8973,93.9824,-2.1793,-0.865946,0,100,0,0,50,38.5463,0,2.87574,2.97609,8.71769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2563,04:58:41.160,44.2347,-11.5713,-8.68619,-1.09634,-1.31184,50.4757,48.7857,-1.72896,-1.53298,-1.99221,-1.91255,34.4353,100.307,32.0657,55.0102,35.6459,32.0398,33.1839,34.1073,93.9524,-2.1793,-0.865946,0,100,0,0,50,38.5463,0,2.87574,2.97609,8.71769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2564,04:58:51.160,44.2347,-11.4713,-9.32619,-1.09634,-1.31184,50.4757,49.2357,-1.72896,-1.53298,-1.99221,-1.91255,35.0653,100.407,32.0657,54.9202,35.6459,32.0398,33.1839,34.2373,93.9524,-2.1793,-0.865946,0,100,0,0,50,38.5463,0,2.87574,2.97609,8.71769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2565,04:59:01.160,44.2347,-11.4713,-9.01619,-1.09634,-1.31184,50.4757,48.7857,-1.72896,-1.53298,-1.99221,-1.91255,34.6853,100.407,32.0657,54.9202,35.6459,32.0398,33.1839,34.0373,93.9524,-2.1793,-0.865946,0,100,0,0,50,38.5463,0,2.87574,2.97609,8.72769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2566,04:59:11.160,44.2347,-11.4713,-9.37619,-1.09634,-1.31184,50.4757,49.1157,-1.72896,-1.53298,-1.99221,-1.91255,34.7453,100.627,32.0657,54.9202,35.7459,32.0398,33.1839,34.0573,93.9524,-2.1793,-0.865946,0,100,0,0,50,38.5463,0,2.87574,2.97609,8.72769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2567,04:59:21.160,44.2347,-11.4713,-8.88619,-1.09634,-1.31184,50.4757,49.3357,-1.72896,-1.53298,-1.99221,-1.91255,34.9653,100.527,32.0657,54.9202,35.7459,32.0398,33.1839,34.1373,93.9524,-2.1793,-0.865946,0,100,0,0,50,38.6563,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2568,04:59:31.160,44.2347,-11.4713,-9.02619,-1.18634,-1.31184,50.4757,49.2057,-1.72896,-1.53298,-1.99221,-1.91255,34.9353,100.73,32.0657,54.9202,35.7459,32.0398,33.2839,34.1119,93.8524,-2.1793,-0.865946,0,100,0,0,50,38.6563,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2569,04:59:41.160,44.2347,-11.4713,-9.08619,-1.18634,-1.31184,50.4757,48.6657,-1.72896,-1.53298,-1.99221,-2.01255,35.2253,100.95,32.0657,55.1202,35.7459,32.0398,33.2839,33.9119,93.8524,-2.2793,-0.965946,0,100,0,0,50,38.7563,0,2.96574,2.97609,8.92769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2570,04:59:51.160,44.2347,-11.3713,-9.35619,-1.18634,-1.31184,50.4757,48.8857,-1.72896,-1.53298,-1.99221,-2.01255,34.5195,100.95,32.0657,55.2302,35.7459,32.0398,33.2839,33.8119,93.7524,-2.2793,-0.965946,0,100,0,0,50,38.7563,0,2.96574,2.97609,8.70769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2571,05:00:01.160,44.2347,-11.3713,-9.62816,-1.18634,-1.31184,50.4757,48.9157,-1.72896,-1.53298,-1.99221,-2.01255,34.8195,100.84,32.0657,55.2302,35.7459,32.0398,33.2839,33.9019,93.7624,-2.2793,-0.965946,0,100,0,0,50,38.8563,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2572,05:00:11.160,44.2347,-11.3713,-9.13816,-1.18634,-1.31184,50.4757,49.1257,-1.72896,-1.53298,-1.99221,-2.01255,35.0995,100.84,32.0657,55.0202,35.7459,32.0398,33.2839,34.3219,93.8524,-2.2793,-0.965946,0,100,0,0,50,38.8563,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2573,05:00:21.160,44.2347,-11.3713,-9.54816,-1.18634,-1.31184,50.4757,48.8997,-1.72896,-1.53298,-1.99221,-2.01255,34.7595,100.84,32.0657,55.0202,35.7459,32.0398,33.2839,33.7719,93.7624,-2.2793,-0.965946,0,100,0,0,50,38.9563,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
