Row,Time,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Booster Heat Ex Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 1 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 2 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 3,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 4,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Flow LPM,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Pre-Booster Heat Ex Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Relative Humidity,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Ext Fan Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Pump P1 Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V1 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V2 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V3 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V4 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V5 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP COP,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Electrical Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Heat Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Cooling HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Ext Fan Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Tray Heater Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Water Isolators Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.1 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.2 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P4 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P5 Status
2574,05:00:31.160,44.2347,-11.3713,-9.10816,-1.18634,-1.31184,50.4757,48.8097,-1.72896,-1.53298,-1.99221,-2.01255,34.7695,100.84,32.0657,55.1202,35.7459,32.0398,33.2839,34.3919,93.7624,-2.2793,-0.965946,0,100,0,0,50,39.0563,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2575,05:00:41.160,44.2347,-11.3713,-9.06816,-1.18634,-1.31184,50.4757,48.8497,-1.72896,-1.63298,-1.99221,-2.01255,34.9795,100.74,32.0657,55.2202,35.7459,32.0398,33.2839,34.1419,93.7624,-2.2793,-0.965946,0,100,0,0,50,39.1613,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2576,05:00:51.160,44.2347,-11.3713,-9.50816,-1.18634,-1.31184,50.4757,48.4097,-1.72896,-1.63298,-1.99221,-2.01255,34.8395,100.73,32.0657,55.2302,35.7459,32.1398,33.2839,33.9719,93.7624,-2.2793,-0.965946,0,100,0,0,50,39.2613,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2577,05:01:01.160,44.2347,-11.2713,-8.91816,-1.18634,-1.31184,50.4757,49.5197,-1.72896,-1.63298,-1.99221,-2.01255,34.7795,100.86,32.0657,55.1002,35.7459,32.1398,33.2839,33.8119,93.7624,-2.2793,-0.965946,0,100,0,0,50,39.3613,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2578,05:01:11.160,44.2347,-11.2713,-8.82816,-1.18634,-1.31184,50.4757,48.8497,-1.72896,-1.63298,-2.09221,-2.01255,34.7295,100.96,32.0657,55.0902,35.7459,32.1398,33.2839,33.7919,93.6624,-2.2793,-0.965946,0,100,0,0,50,39.4613,0,2.96574,2.97609,8.73769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2579,05:01:21.160,44.2347,-11.2713,-9.63816,-1.18634,-1.31184,50.4757,49.1797,-1.72896,-1.63298,-2.09221,-2.01255,35.2195,100.96,32.0657,54.9902,35.7459,32.0498,33.2839,34.0719,93.6624,-2.2793,-0.965946,0,100,0,0,50,39.5613,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2580,05:01:31.160,44.2347,-11.2713,-9.06816,-1.18634,-1.31184,50.4757,48.9997,-1.72896,-1.63298,-2.09221,-2.01255,34.6695,100.74,32.0657,55.0802,35.7459,32.0498,33.2839,33.9719,93.5424,-2.2793,-0.965946,0,100,0,0,50,39.5613,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2581,05:01:41.160,44.2347,-11.2713,-8.96816,-1.28634,-1.31184,50.3757,48.8497,-1.72896,-1.63298,-2.09221,-2.01255,34.7495,100.52,32.0657,55.1802,35.7459,32.0498,33.2839,34.4019,93.5424,-2.2793,-0.965946,0,100,0,0,50,39.6613,0,2.96574,2.97609,8.73769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2582,05:01:51.160,44.2347,-11.2713,-8.85816,-1.28634,-1.31184,50.3757,48.7397,-1.72896,-1.63298,-2.09221,-2.01255,34.7695,100.5,32.0657,55.2902,35.7459,32.0498,33.3839,34.1719,93.5324,-2.2793,-0.965946,0,100,0,0,50,39.6613,0,2.96574,2.97609,8.73769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2583,05:02:01.160,44.2347,-11.2713,-8.88816,-1.28634,-1.31184,50.3757,48.5597,-1.72896,-1.63298,-2.09221,-2.01255,34.7795,100.37,32.0657,55.2902,35.7459,32.0498,33.3839,33.8319,93.5324,-2.2793,-0.965946,0,100,0,0,50,39.7613,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2584,05:02:11.160,44.2347,-11.2713,-9.33816,-1.28634,-1.31184,50.3757,48.7097,-1.72896,-1.63298,-2.09221,-2.01255,34.7895,100.47,32.0657,55.1802,35.7459,32.0498,33.3839,34.0719,93.5324,-2.2793,-0.965946,0,100,0,0,50,39.8613,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2585,05:02:21.160,44.2347,-11.2713,-9.00816,-1.28634,-1.31184,50.3757,48.8397,-1.72896,-1.63298,-2.09221,-2.01255,34.7695,100.58,32.0657,55.0802,35.7459,32.0498,33.3839,34.1819,93.6024,-2.2793,-0.965946,0,100,0,0,50,39.9613,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2586,05:02:31.160,44.2347,-11.1713,-8.81816,-1.28634,-1.31184,50.3757,48.6397,-1.72896,-1.63298,-2.09221,-2.01255,34.7195,100.58,32.0657,55.0802,35.7459,32.0498,33.3839,34.3119,93.6024,-2.2793,-0.965946,0,100,0,0,50,39.9613,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2587,05:02:41.160,44.2347,-11.1713,-8.25816,-1.28634,-1.31184,50.3757,48.7397,-1.72896,-1.63298,-2.09221,-2.01255,34.8495,100.58,32.0657,55.1851,35.7459,32.0498,33.3839,34.2419,93.6024,-2.2793,-0.965946,0,100,0,0,50,40.0613,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2588,05:02:51.160,44.2347,-11.1713,-8.82494,-1.28634,-1.41184,50.3757,48.3797,-1.72896,-1.63298,-2.09221,-2.01255,35.1795,100.49,32.0657,55.2851,35.7459,32.0498,33.3839,34.3119,93.6924,-2.2793,-0.965946,0,100,0,0,50,40.0613,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2589,05:03:01.160,44.2347,-11.1713,-9.05494,-1.28634,-1.41184,50.3757,48.5997,-1.72896,-1.63298,-2.09221,-2.01255,35.0495,100.69,32.0657,55.3851,35.7459,32.0498,33.4839,34.4919,93.6924,-2.2793,-0.965946,0,100,0,0,50,40.1613,0,2.96574,2.97609,8.93769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2590,05:03:11.160,44.2347,-11.1713,-8.94494,-1.28634,-1.41184,50.3757,48.9897,-1.72896,-1.63298,-2.09221,-2.01255,34.8095,100.92,32.0657,55.3851,35.7459,32.0498,33.4839,33.5519,93.6924,-2.2793,-0.965946,0,100,0,0,50,40.2713,0,2.96574,2.97609,8.84769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2591,05:03:21.160,44.2347,-11.1713,-9.65494,-1.28634,-1.41184,50.3757,48.8897,-1.72896,-1.63298,-2.09221,-2.01255,34.8523,101.02,32.0657,55.2851,35.7459,32.0498,33.4839,34.2519,93.6924,-2.2793,-0.965946,0,100,0,0,50,40.2713,0,2.96574,2.97609,8.84769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2592,05:03:31.160,44.2347,-11.1713,-8.95494,-1.28634,-1.41184,50.3757,48.7797,-1.72896,-1.63298,-2.09221,-2.01255,34.9423,101.13,32.0657,55.1851,35.7459,32.0498,33.4839,34.4049,93.6924,-2.2793,-0.965946,0,100,0,0,50,40.3713,0,2.96574,2.97609,8.84769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2593,05:03:41.160,44.2347,-11.0713,-8.28494,-1.28634,-1.41184,50.3757,48.9158,-1.72896,-1.63298,-2.09221,-2.01255,34.9523,101.03,32.0657,55.2751,35.7459,32.0498,33.4839,34.2849,93.7924,-2.2793,-0.965946,0,100,0,0,50,40.3713,0,2.96574,2.97609,8.84769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2594,05:03:51.160,44.2347,-11.0713,-8.31494,-1.19634,-1.41184,50.3757,48.6858,-1.72896,-1.63298,-2.09221,-2.01255,34.5323,100.83,32.0657,55.2751,35.7459,32.0498,33.4839,34.1249,93.7924,-2.2793,-0.965946,0,100,0,0,50,40.4713,0,2.96574,2.97609,8.84769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2595,05:04:01.160,44.2347,-11.0713,-8.43494,-1.19634,-1.41184,50.3757,48.5758,-1.72896,-1.63298,-2.09221,-2.01255,35.0223,100.69,32.0657,55.2751,35.7459,32.0498,33.4839,34.2049,93.7924,-2.2793,-0.965946,0,100,0,0,50,40.5713,0,2.96574,2.97609,8.84769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2596,05:04:11.160,44.2347,-11.0713,-9.04494,-1.19634,-1.41184,50.3757,48.8158,-1.72896,-1.63298,-2.09221,-2.01255,34.7923,100.59,32.0657,55.2751,35.7459,32.0498,33.4839,34.3149,93.8924,-2.2793,-0.965946,0,100,0,0,50,40.6713,0,2.96574,2.97609,8.84769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2597,05:04:21.160,44.2347,-11.0713,-9.01494,-1.19634,-1.41184,50.3757,48.8658,-1.72896,-1.63298,-2.09221,-2.01255,34.9223,100.69,32.0657,55.3751,35.7459,32.0498,33.4839,34.4549,93.8924,-2.2793,-0.965946,0,100,0,0,50,40.6713,0,2.96574,2.97609,8.84769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2598,05:04:31.160,44.2347,-11.0713,-8.61494,-1.28634,-1.41184,50.3757,49.0058,-1.72896,-1.63298,-2.09221,-2.01255,35.3923,100.8,32.0657,55.3751,35.7459,32.0498,33.4839,34.4349,93.8924,-2.2793,-0.965946,0,100,0,0,50,40.7713,0,2.96574,2.97609,8.93769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2599,05:04:41.160,44.2347,-11.0713,-8.69494,-1.28634,-1.41184,50.3757,48.9258,-1.72896,-1.63298,-2.09221,-2.01255,34.6523,100.91,32.0657,55.2851,35.7459,32.0498,33.4839,34.4449,93.8924,-2.2793,-0.965946,0,100,0,0,50,40.7713,0,2.96574,2.97609,8.83769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2600,05:04:51.160,44.2347,-11.0713,-8.57494,-1.28634,-1.41184,50.3757,48.5958,-1.72896,-1.63298,-2.09221,-2.01255,34.8723,100.91,32.0657,55.2851,35.7459,32.1398,33.4839,34.6149,93.8924,-2.2793,-0.965946,0,100,0,0,50,40.8713,0,2.96574,2.97609,8.83769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2601,05:05:01.160,44.2347,-10.9613,-9.13494,-1.19634,-1.41184,50.3757,48.6958,-1.72896,-1.63298,-2.09221,-2.01255,35.2123,101.01,32.0657,55.2851,35.7459,32.1398,33.4839,34.2149,93.8924,-2.2793,-0.965946,0,100,0,0,50,40.9713,0,2.96574,2.97609,8.92769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2602,05:05:11.160,44.2347,-10.9613,-8.64494,-1.19634,-1.41184,50.3757,48.5958,-1.72896,-1.63298,-2.09221,-2.01255,35.1123,100.91,32.0657,55.2851,35.7459,32.1398,33.4839,34.3049,93.9424,-2.2793,-0.965946,0,100,0,0,50,40.9713,0,2.96574,2.97609,8.92769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2603,05:05:21.160,44.2347,-10.9613,-8.75494,-1.19634,-1.41184,50.3757,48.7058,-1.72896,-1.63298,-2.09221,-2.01255,34.8623,100.9,32.0657,55.3851,35.7459,32.1398,33.5839,34.3049,93.9324,-2.2793,-0.965946,0,100,0,0,50,41.0713,0,2.96574,2.97609,8.83769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2604,05:05:31.160,44.2347,-10.9613,-8.7014,-1.19634,-1.41184,50.3757,49.3058,-1.72896,-1.63298,-2.09221,-2.01255,34.9723,100.58,32.1657,55.5951,35.7459,32.1398,33.5839,34.2749,94.0324,-2.2793,-0.965946,0,100,0,0,50,41.0713,0,2.96574,2.97609,8.83769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2605,05:05:41.160,44.2347,-10.9613,-9.1514,-1.19634,-1.41184,50.3757,49.0158,-1.72896,-1.63298,-2.09221,-2.01255,34.9923,100.69,32.1657,55.5951,35.7459,32.1398,33.5839,34.2949,94.0324,-2.2793,-0.965946,0,100,0,0,50,41.1713,0,2.96574,2.97609,8.83769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2606,05:05:51.160,44.2347,-10.9613,-8.0514,-1.19634,-1.41184,50.3757,48.8458,-1.72896,-1.63298,-2.09221,-2.01255,34.7823,100.8,32.1657,55.5951,35.7459,32.1398,33.5839,34.1849,94.0324,-2.2793,-0.965946,0,100,0,0,50,41.2713,0,2.96574,2.97609,8.83769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2607,05:06:01.160,44.2347,-10.8613,-8.6514,-1.19634,-1.41184,50.3757,48.9058,-1.72896,-1.63298,-2.09221,-2.01255,34.7623,101.24,32.1657,55.4051,35.7459,32.1398,33.6839,34.5249,94.0324,-2.2793,-0.965946,0,100,0,0,50,41.2713,0,2.96574,2.97609,8.83769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2608,05:06:11.160,44.2347,-10.8613,-8.3514,-1.28634,-1.41184,50.3757,48.6358,-1.72896,-1.63298,-2.09221,-2.01255,35.1023,101.14,32.1657,55.4051,35.7459,32.1398,33.6839,34.3349,94.0324,-2.2793,-0.965946,0,100,0,0,50,41.3813,0,2.96574,2.97609,8.92769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2609,05:06:21.160,44.2347,-10.8613,-8.7314,-1.28634,-1.41184,50.3757,48.6658,-1.72896,-1.63298,-2.09221,-2.01255,35.3223,101.14,32.1657,55.4951,35.7459,32.1398,33.6839,34.1749,94.0324,-2.2793,-0.965946,0,100,0,0,50,41.4813,0,2.96574,2.97609,9.02769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2610,05:06:31.160,44.2347,-10.8613,-8.6514,-1.28634,-1.41184,50.3757,48.6658,-1.72896,-1.63298,-2.09221,-2.01255,34.7223,101.14,32.1657,55.4951,35.7459,32.2398,33.6839,34.3849,94.0324,-2.2793,-0.965946,0,100,0,0,50,41.5813,0,2.96574,2.97609,8.93769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2611,05:06:41.160,44.2347,-10.8613,-8.2714,-1.28634,-1.41184,50.3757,48.7858,-1.72896,-1.63298,-2.09221,-2.01255,34.9323,101.23,32.1657,55.4051,35.7459,32.2398,33.6839,34.2649,94.1324,-2.2793,-0.965946,0,100,0,0,50,41.7813,0,2.96574,2.97609,8.91769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2612,05:06:51.160,44.2347,-10.8613,-8.1714,-1.28634,-1.41184,50.3757,48.8058,-1.72896,-1.63298,-2.09221,-2.01255,35.1855,101.14,32.1657,55.4951,35.8459,32.2398,33.6839,34.2349,94.1324,-2.2793,-0.965946,0,100,0,0,50,41.8813,0,2.96574,2.97609,8.91769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2613,05:07:01.160,44.2347,-10.8613,-8.8714,-1.19634,-1.31184,50.3757,48.9058,-1.72896,-1.63298,-2.09221,-2.01255,34.8155,101.04,32.1657,55.4051,35.8459,32.2398,33.6839,34.1849,94.1324,-2.2793,-0.965946,0,100,0,0,50,41.9813,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2614,05:07:11.160,44.1347,-10.8613,-8.3914,-1.28634,-1.31184,50.3757,48.6958,-1.72896,-1.63298,-2.09221,-2.01255,35.0355,100.93,32.1657,55.6051,35.8459,32.2398,33.6839,34.0849,94.1324,-2.2793,-0.965946,0,100,0,0,50,42.0913,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2615,05:07:21.160,44.1347,-10.7613,-8.4714,-1.28634,-1.31184,50.3757,48.4958,-1.72896,-1.63298,-2.09221,-2.01255,34.9955,100.94,32.1657,55.5051,35.8459,32.2398,33.6839,34.3249,94.1324,-2.2793,-0.965946,0,100,0,0,50,42.2913,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2616,05:07:31.160,44.1347,-10.7613,-8.2014,-1.28634,-1.40184,50.3757,48.7858,-1.72896,-1.63298,-2.09221,-2.01255,35.0555,101.03,32.1657,55.6051,35.8459,32.2398,33.6839,34.1149,94.1324,-2.2793,-0.965946,0,100,0,0,50,42.3913,0,2.96574,2.97609,8.92769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2617,05:07:41.160,44.1347,-10.7613,-8.6514,-1.28634,-1.40184,50.3757,48.6458,-1.72896,-1.63298,-2.09221,-2.01255,34.9355,101.13,32.2657,55.6051,35.8459,32.2398,33.6839,34.6549,94.1324,-2.2793,-0.965946,0,100,0,0,50,42.4913,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2618,05:07:51.160,44.1347,-10.7613,-8.5314,-1.28634,-1.40184,50.3757,48.5358,-1.72896,-1.63298,-2.09221,-2.01255,34.9555,101.13,32.2657,55.6051,35.8459,32.2398,33.6839,34.5249,94.1324,-2.2793,-0.965946,0,100,0,0,50,42.5913,0,2.96574,2.97609,8.91769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2619,05:08:01.160,44.1347,-10.7613,-8.7214,-1.28634,-1.40184,50.3757,48.6358,-1.72896,-1.63298,-2.09221,-2.01255,34.8555,101.24,32.2657,55.7051,35.8459,32.2398,33.6839,34.4249,94.1324,-2.2793,-0.965946,0,100,0,0,50,42.7013,0,2.96574,2.97609,8.91769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2620,05:08:11.160,44.1347,-10.7613,-8.7414,-1.28634,-1.40184,50.3757,48.7265,-1.72896,-1.63298,-2.09221,-2.01255,34.7655,101.14,32.2657,55.7051,35.8459,32.2398,33.6839,34.7134,94.1324,-2.2793,-0.965946,0,100,0,0,50,42.9013,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2621,05:08:21.160,44.1347,-10.7613,-8.6314,-1.28634,-1.40184,50.3757,48.5865,-1.72896,-1.63298,-2.09221,-2.01255,34.1755,101.14,32.2657,55.6151,35.8459,32.2398,33.6839,34.5234,94.1724,-2.2793,-1.06595,0,100,0,0,50,43.0113,0,2.96574,2.97609,8.71769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2622,05:08:31.160,44.1347,-10.6613,-8.5814,-1.28634,-1.40184,50.3757,48.7865,-1.72896,-1.63298,-2.09221,-2.01255,35.0255,101.03,32.2657,55.6151,35.8459,32.3398,33.6839,34.7834,94.1724,-2.2793,-1.06595,0,100,0,0,50,43.1113,0,2.96574,2.97609,8.80769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2623,05:08:41.160,44.1347,-10.6613,-8.5614,-1.28634,-1.40184,50.3757,48.5765,-1.72896,-1.63298,-2.09221,-2.01255,35.0455,101.13,32.2657,55.5151,35.9459,32.3398,33.6839,34.6234,94.1724,-2.2793,-1.06595,0,100,0,0,50,43.3113,0,2.96574,2.97609,8.91769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2624,05:08:51.160,44.1347,-10.6613,-8.7114,-1.28634,-1.40184,50.3757,48.5765,-1.72896,-1.63298,-2.09221,-2.01255,35.2455,100.9,32.2657,55.7051,35.9459,32.2498,33.6839,34.8434,94.1724,-2.2793,-1.06595,0,100,0,0,50,43.4113,0,2.96574,2.97609,9.03769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2625,05:09:01.160,44.1347,-10.7513,-8.84598,-1.28634,-1.40184,50.3757,48.3765,-1.72896,-1.63298,-2.09221,-2.01255,34.8655,101.11,32.2657,55.6051,35.9459,32.2498,33.6839,34.3434,94.1724,-2.2793,-1.06595,0,100,0,0,50,43.5113,0,2.96574,2.97609,8.83769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2626,05:09:11.160,44.1347,-10.8513,-8.22598,-1.28634,-1.40184,50.3757,48.7465,-1.72896,-1.63298,-2.09221,-2.01255,35.1255,101.22,32.2657,55.6051,35.9459,32.2498,33.6839,34.3034,94.1724,-2.2793,-1.06595,0,100,0,0,50,43.7213,0,2.96574,2.97609,8.93769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2627,05:09:21.160,44.1347,-10.8513,-8.62598,-1.28634,-1.40184,50.3757,48.4965,-1.72896,-1.63298,-2.09221,-2.01255,34.8955,101.32,32.2657,55.5051,35.9459,32.3398,33.6839,34.2434,94.0624,-2.2793,-1.06595,0,100,0,0,50,43.8213,0,2.96574,2.97609,8.93769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2628,05:09:31.160,44.1347,-10.9513,-8.72598,-1.28634,-1.40184,50.3757,48.4965,-1.72896,-1.63298,-2.09221,-2.01255,34.9755,101.32,32.2657,55.6051,35.9459,32.3398,33.6839,34.2934,94.0624,-2.2793,-1.06595,0,100,0,0,50,44.0213,0,2.96574,2.97609,8.93769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2629,05:09:41.160,44.1347,-11.0513,-8.25598,-1.28634,-1.40184,50.3757,48.8365,-1.72896,-1.63298,-2.09221,-2.01255,35.1155,101.3,32.2657,55.7051,35.9459,32.3398,33.7839,34.4134,94.0624,-2.2793,-1.06595,0,100,0,0,50,44.1213,0,2.96574,2.97609,8.93769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2630,05:09:51.160,44.1347,-11.0513,-8.33598,-1.28634,-1.40184,50.3757,48.7765,-1.72896,-1.63298,-2.09221,-2.01255,35.4455,101.3,32.2657,55.7051,35.9459,32.3398,33.7839,34.4134,94.0524,-2.2793,-1.06595,0,100,0,0,50,44.3313,0,2.96574,2.97609,9.03769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2631,05:10:01.160,44.1347,-11.1613,-8.31598,-1.28634,-1.40184,50.2757,48.0365,-1.72896,-1.63298,-2.09221,-2.01255,34.8155,101.2,32.2657,55.7051,35.9459,32.3398,33.7839,34.4334,93.9624,-2.3793,-1.06595,0,100,0,0,50,44.5313,0,2.96574,2.97609,8.83769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2632,05:10:11.160,44.1347,-11.2613,-8.74598,-1.28634,-1.40184,50.2757,48.9165,-1.72896,-1.63298,-2.09221,-2.01255,34.5569,101.09,32.3657,55.6151,35.9459,32.3398,33.7839,34.5634,93.9624,-2.3793,-1.06595,0,100,0,0,50,44.6313,0,2.86574,2.97609,8.72769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2633,05:10:21.160,44.1347,-11.2613,-8.44598,-1.28634,-1.51184,50.2757,48.7665,-1.72896,-1.63298,-2.09221,-2.01255,34.6769,101.08,32.3657,55.6151,35.9459,32.3398,33.7839,34.0634,93.9624,-2.3793,-1.06595,0,100,0,0,50,44.8413,0,2.86574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2634,05:10:31.160,44.1347,-11.3613,-8.36598,-1.28634,-1.51184,50.2757,48.7165,-1.72896,-1.63298,-2.09221,-2.01255,34.9069,100.98,32.3657,55.6151,35.9459,32.3398,33.7839,34.8934,93.8524,-2.3793,-1.06595,0,100,0,0,50,44.9413,0,2.86574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2635,05:10:41.160,44.1347,-11.4613,-7.76598,-1.28634,-1.51184,50.2757,48.6765,-1.72896,-1.63298,-2.09221,-2.01255,34.7869,101.2,32.3657,55.6151,35.9459,32.4498,33.7839,34.2534,93.8524,-2.3793,-1.06595,0,100,0,0,50,45.1413,0,2.86574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2636,05:10:51.160,44.1347,-11.4613,-8.34598,-1.28634,-1.51184,50.2757,48.6865,-1.72896,-1.63298,-2.09221,-2.01255,35.0369,101.31,32.3657,55.6151,35.9459,32.4498,33.7839,34.8234,93.8724,-2.3793,-1.06595,0,100,0,0,50,45.3413,0,2.86574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2637,05:11:01.160,44.1347,-11.5613,-7.85598,-1.28634,-1.51184,50.2757,48.9065,-1.72896,-1.63298,-2.09221,-2.01255,35.1169,101.42,32.3657,55.7151,36.0559,32.3498,33.7839,34.7534,93.8724,-2.3793,-1.06595,0,100,0,0,50,45.5413,0,2.96574,2.97609,8.82769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2638,05:11:11.160,44.1347,-11.6613,-8.50598,-1.28634,-1.51184,50.2757,48.8065,-1.72896,-1.63298,-2.09221,-2.01255,34.8569,101.42,32.3657,55.7151,36.0559,32.3498,33.7839,34.5334,93.8724,-2.3793,-1.06595,0,100,0,0,50,45.7413,0,2.96574,2.97609,8.83769,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2639,05:11:21.160,44.1347,-11.6613,-8.43598,-1.28634,-1.51184,50.2757,49.2165,-1.72896,-1.63298,-2.09221,-2.01255,35.0769,101.43,32.3657,55.7151,36.0559,32.4398,33.7839,34.4734,93.9724,-2.3793,-1.06595,0,100,0,0,50,45.9513,0,2.96574,2.97609,8.93494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2640,05:11:31.160,44.1347,-11.6613,-8.59598,-1.28634,-1.51184,50.2757,49.3665,-1.72896,-1.63298,-2.09221,-2.01255,34.6869,101.53,32.4657,55.7151,36.0559,32.4398,33.7839,34.6034,93.9724,-2.3793,-1.06595,0,100,0,0,50,46.1513,0,2.96574,2.97609,8.93494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2641,05:11:41.160,44.1347,-11.6613,-8.24598,-1.28634,-1.51184,50.2757,48.5965,-1.72896,-1.63298,-2.09221,-2.01255,34.9569,101.43,32.4657,55.7151,36.0559,32.4398,33.7839,34.1634,94.0824,-2.3793,-1.06595,0,100,0,0,50,46.3613,0,2.96574,2.97609,8.93494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2642,05:11:51.160,44.0347,-11.7613,-8.29598,-1.28634,-1.51184,50.2757,48.5965,-1.72896,-1.63298,-2.09221,-2.01255,34.6769,101.42,32.4657,55.5951,36.0559,32.3498,33.7839,34.3634,94.1924,-2.3793,-1.06595,0,100,0,0,50,46.5613,0,2.87574,2.97609,8.83494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2643,05:12:01.160,44.0347,-11.7613,-8.26671,-1.28634,-1.51184,50.2757,48.4165,-1.72896,-1.63298,-2.09221,-2.01255,34.5669,101.519,32.4657,55.5951,36.0559,32.3498,33.7839,34.4534,94.1924,-2.3793,-1.06595,0,100,0,0,50,46.7613,0,2.87574,2.97609,8.83494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2644,05:12:11.160,44.0347,-11.8613,-8.03671,-1.28634,-1.51184,50.2757,48.9765,-1.72896,-1.63298,-2.09221,-2.01255,34.8069,101.429,32.4657,55.5951,36.0559,32.3498,33.7839,34.6834,94.1924,-2.3793,-1.06595,0,100,0,0,50,46.9713,0,2.87574,2.97609,8.83494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2645,05:12:21.160,44.0347,-11.8613,-8.61671,-1.28634,-1.41184,50.2757,48.1346,-1.72896,-1.63298,-2.09221,-2.01255,35.0069,101.299,32.4657,55.7851,36.1559,32.1398,33.7839,34.2234,94.3024,-2.3793,-1.06595,0,100,0,0,50,47.1713,0,2.97574,2.97609,9.04494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2646,05:12:31.160,44.0347,-11.8613,-8.26671,-1.28634,-1.41184,50.2757,48.6246,-1.72896,-1.63298,-2.09221,-2.01255,34.8969,101.199,32.4657,55.8951,36.1559,32.1398,33.7839,34.6134,94.3024,-2.3793,-1.06595,0,100,0,0,50,47.2713,0,2.97574,2.97609,9.04494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2647,05:12:41.160,44.0347,-11.8613,-8.07671,-1.28634,-1.41184,50.2757,48.2646,-1.72896,-1.63298,-2.09221,-2.01255,34.6969,101.099,32.4657,55.9951,36.1559,32.1398,33.7839,34.4234,94.3024,-2.3793,-1.06595,0,100,0,0,50,47.3713,0,2.97574,2.97609,9.04494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2648,05:12:51.160,44.0347,-11.8613,-8.16671,-1.28634,-1.41184,50.2757,48.8046,-1.72896,-1.63298,-2.09221,-2.01255,34.8369,101.329,32.3757,55.9051,36.1559,32.1398,33.7839,34.4234,94.4024,-2.3793,-1.06595,0,100,0,0,50,47.4713,0,2.97574,2.97609,9.14494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2649,05:13:01.160,44.0347,-11.9613,-8.87671,-1.28634,-1.41184,50.2757,48.3446,-1.72896,-1.63298,-2.09221,-2.01255,34.9369,101.329,32.3757,55.9951,36.1559,32.1398,33.7839,34.6534,94.4024,-2.3793,-1.06595,0,100,0,0,50,47.6713,0,2.97574,2.97609,9.25494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2650,05:13:11.160,44.0347,-11.9613,-8.43671,-1.19634,-1.50184,50.2757,48.6846,-1.72896,-1.63298,-2.09221,-2.01255,34.9072,101.649,32.3757,55.9951,36.0659,32.1398,33.7839,34.3325,94.4024,-2.3793,-1.06595,0,100,0,0,50,47.7713,0,2.97574,2.97609,9.15494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2651,05:13:21.160,44.0347,-12.0613,-8.71671,-1.19634,-1.50184,50.2757,48.7346,-1.72896,-1.63298,-2.09221,-2.01255,35.1172,101.449,32.2757,55.9951,36.0659,32.1398,33.7839,34.4625,94.4024,-2.3793,-1.06595,0,100,0,0,50,47.9813,0,2.97574,2.97609,9.15494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2652,05:13:31.160,44.0347,-12.0613,-8.61671,-1.19634,-1.50184,50.2757,48.6146,-1.72896,-1.63298,-2.09221,-2.01255,34.6972,101.339,32.2757,55.9051,36.0659,32.0398,33.8839,34.5825,94.3124,-2.3793,-1.06595,0,100,0,0,50,48.0813,0,2.97574,2.97609,9.03494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2653,05:13:41.160,44.0347,-12.0613,-8.06671,-1.19634,-1.50184,50.2757,48.4946,-1.72896,-1.63298,-2.09221,-2.01255,34.6172,101.229,32.2757,55.8051,35.9559,32.0398,33.8839,34.5925,94.3124,-2.3793,-1.06595,0,100,0,0,50,48.0813,0,2.97574,2.97609,9.03494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2654,05:13:51.160,44.0347,-12.1713,-8.49671,-1.19634,-1.50184,50.2757,49.0546,-1.72896,-1.63298,-2.09221,-2.01255,34.8572,101.139,32.2757,55.8051,35.9559,32.0398,33.8839,34.5925,94.1824,-2.3793,-1.06595,0,100,0,0,50,48.1813,0,2.97574,2.97609,9.03494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2655,05:14:01.160,44.0347,-12.1713,-8.48671,-1.28634,-1.50184,50.2757,48.6346,-1.72896,-1.63298,-2.09221,-2.01255,34.9972,101.249,32.2757,55.8951,35.9559,32.0398,33.8839,34.6125,94.2824,-2.3793,-1.06595,0,100,0,0,50,48.2813,0,2.97574,2.97609,9.02494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2656,05:14:11.160,44.0347,-12.1713,-8.50671,-1.28634,-1.50184,50.2757,48.7546,-1.72896,-1.63298,-2.09221,-2.01255,34.6372,101.339,32.2757,56.0051,35.9559,32.0398,33.8839,35.0925,94.2824,-2.3793,-1.06595,0,100,0,0,50,48.3813,0,2.97574,2.97609,9.02494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2657,05:14:21.160,44.0347,-12.2713,-8.71967,-1.28634,-1.50184,50.2757,48.4446,-1.72896,-1.63298,-2.09221,-2.01255,34.3572,101.449,32.1757,56.0051,35.9559,32.0398,33.8839,34.6325,94.2824,-2.3793,-1.06595,0,100,0,0,50,48.4813,0,2.97574,2.97609,9.02494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2658,05:14:31.160,44.0347,-12.2713,-8.30967,-1.28634,-1.50184,50.2757,48.4546,-1.72896,-1.63298,-2.09221,-2.01255,34.8572,101.359,32.1757,56.1051,35.9559,32.0398,33.8839,34.9025,94.2824,-2.3793,-1.06595,0,100,0,0,50,48.5813,0,2.97574,2.97609,9.02494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2659,05:14:41.160,44.0347,-12.2713,-9.03967,-1.28634,-1.50184,50.2757,48.4746,-1.72896,-1.63298,-2.09221,-2.11255,35.1372,101.349,32.1757,56.1051,35.8559,32.0398,33.8839,34.7125,94.1724,-2.3793,-1.06595,0,100,0,0,50,48.6813,0,2.97574,2.97609,9.12494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2660,05:14:51.160,44.0347,-12.3713,-8.42967,-1.28634,-1.50184,50.2757,48.7246,-1.72896,-1.63298,-2.09221,-2.11255,34.8572,101.239,32.1757,56.0051,35.8559,32.0398,33.9839,34.1325,94.1724,-2.3793,-1.06595,0,100,0,0,50,48.6813,0,2.97574,2.97609,8.93494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2661,05:15:01.160,44.0347,-12.3713,-8.40967,-1.28634,-1.50184,50.2757,48.6246,-1.72896,-1.63298,-2.09221,-2.11255,34.3772,101.469,32.1757,55.9051,35.8559,32.0398,33.9839,34.7525,94.0724,-2.3793,-1.06595,0,100,0,0,50,48.7813,0,2.97574,2.97609,8.83494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2662,05:15:11.160,44.0347,-12.4713,-8.29967,-1.28634,-1.50184,50.2757,48.7246,-1.82896,-1.63298,-2.09221,-2.11255,35.0372,101.669,32.1757,55.9051,35.8559,31.9298,33.9839,34.6525,93.9724,-2.3793,-1.06595,0,100,0,0,50,48.7813,0,2.97574,2.97609,8.92494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2663,05:15:21.160,44.0347,-12.4713,-8.29967,-1.28634,-1.50184,50.2757,48.5646,-1.82896,-1.63298,-2.09221,-2.11255,34.8172,101.669,32.1757,55.7851,35.8559,31.9298,33.9839,35.0725,93.9724,-2.3793,-1.06595,0,100,0,0,50,48.7813,0,2.97574,2.97609,8.94494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2664,05:15:31.160,44.0347,-12.5713,-8.53967,-1.28634,-1.50184,50.2757,48.5846,-1.82896,-1.63298,-2.09221,-2.11255,34.7472,101.579,32.1757,55.7851,35.8559,31.9298,33.9839,34.8125,93.8724,-2.3793,-1.06595,0,100,0,0,50,48.8913,0,2.97574,2.97609,8.84494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2665,05:15:41.160,44.0347,-12.5713,-8.71967,-1.28634,-1.50184,50.2757,48.6146,-1.82896,-1.73298,-2.09221,-2.11255,35.1372,101.479,32.1757,55.8851,35.8559,31.9298,33.9839,34.5325,93.8724,-2.3793,-1.06595,0,100,0,0,50,48.8913,0,2.97574,2.97609,9.14494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2666,05:15:51.160,44.0347,-12.5713,-8.80967,-1.28634,-1.50184,50.2757,48.615,-1.82896,-1.73298,-2.09221,-2.11255,34.7672,101.369,32.0757,56.1151,35.8559,31.9298,33.9839,34.6025,93.7724,-2.3793,-1.06595,0,100,0,0,50,48.9913,0,2.97574,2.97609,9.05494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2667,05:16:01.160,44.0347,-12.5713,-9.14967,-1.28634,-1.50184,50.2757,48.785,-1.82896,-1.73298,-2.09221,-2.11255,34.8472,101.269,32.0757,56.2451,35.8559,31.8298,33.9839,34.6225,93.7724,-2.3793,-1.06595,0,100,0,0,50,48.9913,0,2.97574,2.97609,9.05494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2668,05:16:11.160,44.0347,-12.6713,-8.80967,-1.28634,-1.50184,50.2757,48.745,-1.82896,-1.73298,-2.09221,-2.11255,34.8372,101.259,32.0757,56.2451,35.7559,31.9198,33.9839,34.8325,93.7724,-2.3793,-1.06595,0,100,0,0,50,48.9913,0,2.97574,2.97609,9.05494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2669,05:16:21.160,44.0347,-12.6713,-8.79967,-1.28634,-1.60184,50.2757,48.565,-1.82896,-1.73298,-2.09221,-2.11255,34.8272,101.359,32.0757,56.1451,35.7559,31.9198,33.9839,34.7425,93.6624,-2.3793,-1.06595,0,100,0,0,50,49.0913,0,2.97574,2.97609,8.94494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2670,05:16:31.160,44.0347,-12.6713,-8.84967,-1.38634,-1.60184,50.2757,48.675,-1.82896,-1.73298,-2.09221,-2.11255,34.5772,101.579,32.0757,56.1451,35.7559,31.9198,33.9839,34.9025,93.6624,-2.3793,-1.06595,0,100,0,0,50,49.1913,0,2.97574,2.97609,8.84494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2671,05:16:41.160,44.0347,-12.7713,-8.85967,-1.38634,-1.60184,50.2757,48.835,-1.82896,-1.73298,-2.09221,-2.11255,34.866,101.579,32.0757,56.2351,35.7559,32.0305,33.9839,35.0525,93.7624,-2.3793,-1.06595,0,100,0,0,50,49.2913,0,2.97574,2.97609,8.93494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2672,05:16:51.160,44.0347,-12.7713,-8.97967,-1.38634,-1.60184,50.2757,48.755,-1.82896,-1.64298,-2.09221,-2.11255,34.666,101.369,32.0757,56.2351,35.7559,32.0305,33.9839,34.7925,93.7824,-2.3793,-1.06595,0,100,0,0,50,49.2913,0,2.97574,2.97609,8.84494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2673,05:17:01.160,44.0347,-12.7713,-8.56967,-1.29634,-1.60184,50.2757,48.835,-1.82896,-1.64298,-2.09221,-2.11255,34.736,101.469,32.0757,56.1451,35.7559,32.0305,33.9839,34.7725,93.8824,-2.3793,-1.06595,0,100,0,0,50,49.2913,0,2.97574,2.97609,8.84494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2674,05:17:11.160,44.0347,-12.7713,-8.48967,-1.29634,-1.60184,50.2757,48.495,-1.82896,-1.64298,-2.09221,-2.11255,34.406,101.379,32.0757,56.1451,35.7559,32.0305,33.9839,34.4425,93.8824,-2.3793,-1.06595,0,100,0,0,50,49.4003,0,2.97574,2.97609,8.84494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2675,05:17:21.160,44.0347,-12.7713,-8.64967,-1.29634,-1.60184,50.2757,48.645,-1.82896,-1.64298,-2.09221,-2.11255,34.736,101.369,32.0757,56.1451,35.7559,32.0305,33.9839,34.9825,93.8824,-2.3793,-1.06595,0,100,0,0,50,49.4003,0,2.97574,2.97609,8.84494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2676,05:17:31.160,44.0347,-12.7713,-8.81967,-1.29634,-1.60184,50.2757,48.735,-1.82896,-1.64298,-2.09221,-2.11255,34.726,101.369,32.0757,56.0351,35.7559,32.0305,33.9839,34.4325,93.8824,-2.3793,-1.06595,0,100,0,0,50,49.4003,0,2.97574,2.97609,8.84494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2677,05:17:41.160,44.0347,-12.8713,-9.07164,-1.29634,-1.60184,50.2757,48.845,-1.82896,-1.64298,-2.09221,-2.11255,34.446,101.469,32.0757,55.9351,35.7559,32.0305,33.9839,34.7325,93.8824,-2.3793,-1.06595,0,100,0,0,50,49.5003,0,2.88574,2.97609,8.73494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2678,05:17:51.160,44.0347,-12.8713,-9.20164,-1.38634,-1.60184,50.2757,48.985,-1.82896,-1.64298,-2.09221,-2.11255,34.516,101.669,32.0757,55.9351,35.7559,32.1305,33.9839,34.9725,93.8824,-2.3793,-1.06595,0,100,0,0,50,49.6003,0,2.88574,2.97609,8.73494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2679,05:18:01.160,44.0347,-12.9713,-8.64164,-1.38634,-1.60184,50.2757,48.655,-1.82896,-1.64298,-2.09221,-2.11255,34.916,101.349,32.0757,55.9351,35.7559,32.0305,33.9839,35.1325,93.8824,-2.3793,-1.06595,0,100,0,0,50,49.6003,0,2.88574,2.97609,8.82494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2680,05:18:11.160,44.0347,-12.9713,-8.26164,-1.38634,-1.60184,50.2757,48.935,-1.82896,-1.64298,-2.09221,-2.11255,34.866,101.349,32.0757,55.9351,35.7559,31.9305,34.0839,35.1582,93.7924,-2.3793,-1.06595,0,100,0,0,50,49.6003,0,2.88574,2.97609,8.93494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2681,05:18:21.160,44.0347,-12.9713,-9.22164,-1.38634,-1.60184,50.2757,48.625,-1.82896,-1.64298,-2.09221,-2.11255,34.636,101.039,32.0757,55.8251,35.7559,31.9305,34.0839,34.8382,93.7924,-2.3793,-1.06595,0,100,0,0,50,49.6003,0,2.88574,2.97609,8.82494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2682,05:18:31.160,44.0347,-12.9713,-8.89164,-1.38634,-1.60184,50.2757,48.335,-1.82896,-1.64298,-2.09221,-2.11255,34.586,101.229,32.0757,55.9151,35.7559,31.9305,34.0839,34.7782,93.7924,-2.3793,-1.06595,0,100,0,0,50,49.6003,0,2.88574,2.97609,8.82494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2683,05:18:41.160,44.0347,-13.0713,-8.92164,-1.38634,-1.60184,50.1757,48.535,-1.82896,-1.64298,-2.09221,-2.11255,34.446,101.339,32.0757,55.9151,35.7559,31.9305,34.0839,35.1382,93.7924,-2.3793,-1.06595,0,100,0,0,50,49.6003,0,2.88574,2.97609,8.92494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2684,05:18:51.160,44.0347,-13.0713,-9.31164,-1.38634,-1.60184,50.1757,48.615,-1.82896,-1.64298,-2.09221,-2.11255,34.066,101.539,32.0757,56.0251,35.7559,31.9305,34.0839,34.8482,93.7924,-2.3793,-1.16595,0,100,0,0,50,49.5103,0,2.97574,2.97609,8.92494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2685,05:19:01.160,44.0347,-13.1713,-9.01164,-1.38634,-1.60184,50.1757,48.535,-1.82896,-1.64298,-2.09221,-2.11255,34.736,101.549,32.0757,56.0251,35.7559,32.0205,34.0839,34.8482,93.6824,-2.3793,-1.16595,0,100,0,0,50,49.5103,0,2.97574,2.97609,8.91494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2686,05:19:11.160,44.0347,-13.1713,-8.74164,-1.38634,-1.60184,50.1757,48.315,-1.82896,-1.64298,-2.09221,-2.11255,34.716,101.549,32.0757,56.1251,35.7559,32.0205,34.0839,34.5982,93.6824,-2.3793,-1.16595,0,100,0,0,50,49.5103,0,2.97574,2.97609,8.91494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2687,05:19:21.160,44.0347,-13.1713,-9.08164,-1.38634,-1.60184,50.1757,48.455,-1.82896,-1.64298,-2.09221,-2.11255,34.586,101.229,32.0757,56.0251,35.7559,32.0205,34.0839,34.6182,93.6824,-2.4793,-1.16595,0,100,0,0,50,49.5103,0,2.86574,2.97609,8.69494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2688,05:19:31.160,44.0347,-13.1713,-9.26164,-1.38634,-1.60184,50.1757,49.105,-1.82896,-1.64298,-2.19221,-2.11255,34.7537,101.229,32.0757,56.0251,35.7559,32.0205,34.0839,35.0282,93.6824,-2.4793,-1.16595,0,100,0,0,50,49.5103,0,2.86574,2.97609,8.69494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2689,05:19:41.160,44.0347,-13.2713,-9.53164,-1.38634,-1.60184,50.1757,48.565,-1.82896,-1.64298,-2.19221,-2.11255,34.9037,101.329,32.0757,56.0251,35.7559,32.0205,34.0839,35.0082,93.6824,-2.4793,-1.16595,0,100,0,0,50,49.6003,0,2.95574,2.97609,8.79494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2690,05:19:51.160,44.0347,-13.2713,-8.90164,-1.38634,-1.60184,50.1757,48.925,-1.82896,-1.64298,-2.19221,-2.11255,34.6837,101.429,32.0757,56.0251,35.7559,32.0205,34.0839,35.1082,93.5824,-2.4793,-1.16595,0,100,0,0,50,49.6003,0,2.95574,2.97609,8.79494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2691,05:20:01.160,44.0347,-13.2713,-9.01164,-1.38634,-1.60184,50.1757,48.335,-1.82896,-1.64298,-2.19221,-2.21255,34.4437,101.429,32.0757,56.1151,35.7559,32.0205,34.0839,34.7182,93.5824,-2.4793,-1.16595,0,100,0,0,50,49.7003,0,2.95574,2.97609,8.79494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2692,05:20:11.160,44.0347,-13.2713,-9.26164,-1.38634,-1.60184,50.1757,48.725,-1.82896,-1.64298,-2.19221,-2.21255,34.4137,101.209,32.0757,56.2251,35.7559,32.0205,34.0839,34.7182,93.5824,-2.4793,-1.16595,0,100,0,0,50,49.7003,0,2.95574,2.97609,8.79494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2693,05:20:21.160,44.0347,-13.2713,-8.78164,-1.38634,-1.60184,50.1757,48.7101,-1.82896,-1.64298,-2.19221,-2.21255,34.9437,101.419,32.0757,56.3251,35.7559,32.1205,34.0839,35.0382,93.5824,-2.4793,-1.16595,0,100,0,0,50,49.8003,0,2.95574,2.97609,8.79494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2694,05:20:31.160,44.0347,-13.3713,-9.12164,-1.38634,-1.60184,50.1757,48.1301,-1.82896,-1.64298,-2.19221,-2.21255,34.8037,101.649,32.0757,56.2351,35.7559,32.1205,34.0839,34.8282,93.5824,-2.4793,-1.16595,0,100,0,0,50,49.9003,0,2.95574,2.97609,8.78494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2695,05:20:41.160,44.0347,-13.3713,-8.81164,-1.38634,-1.60184,50.1757,48.6301,-1.82896,-1.64298,-2.19221,-2.21255,35.1337,101.859,32.0757,56.0151,35.7559,32.1205,34.0839,35.0282,93.5824,-2.4793,-1.16595,0,100,0,0,50,49.9003,0,2.95574,2.97609,8.78494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2696,05:20:51.160,44.0347,-13.3713,-8.53267,-1.38634,-1.60184,50.1757,48.5001,-1.82896,-1.64298,-2.19221,-2.21255,35.2337,101.759,32.0757,55.9151,35.7559,32.1205,34.0839,35.1182,93.5824,-2.4793,-1.16595,0,100,0,0,50,50.0003,0,2.95574,2.97609,8.88494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2697,05:21:01.160,44.0347,-13.4713,-9.32267,-1.38634,-1.60184,50.1757,48.4801,-1.82896,-1.64298,-2.19221,-2.21255,34.6637,101.559,32.0757,56.0051,35.7559,32.1205,34.0839,34.6082,93.5824,-2.4793,-1.16595,0,100,0,0,50,50.1103,0,2.95574,2.97609,8.79494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2698,05:21:11.160,44.0347,-13.4713,-9.09267,-1.38634,-1.60184,50.1757,48.8901,-1.82896,-1.73298,-2.19221,-2.21255,34.8037,101.459,32.0757,56.2151,35.7559,32.1205,34.0839,34.9882,93.5824,-2.4793,-1.16595,0,100,0,0,50,50.2103,0,2.95574,2.97609,8.79494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2699,05:21:21.160,44.0347,-13.4713,-8.46267,-1.38634,-1.60184,50.1757,48.4901,-1.82896,-1.73298,-2.19221,-2.21255,34.5637,101.459,32.0757,56.4251,35.7559,32.1205,34.0839,34.6882,93.5824,-2.4793,-1.16595,0,100,0,0,50,50.3103,0,2.95574,2.97609,8.79494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2700,05:21:31.160,44.0347,-13.4713,-9.19267,-1.38634,-1.60184,50.1757,48.6001,-1.82896,-1.73298,-2.19221,-2.21255,34.6837,101.549,32.1657,56.3251,35.7559,32.0305,34.0839,34.8182,93.5824,-2.4793,-1.16595,0,100,0,0,50,50.3103,0,2.95574,2.97609,8.68494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2701,05:21:41.160,44.0347,-13.5713,-8.80267,-1.38634,-1.60184,50.1757,48.3701,-1.82896,-1.73298,-2.19221,-2.21255,34.5837,101.429,32.1657,56.3251,35.7559,32.0305,34.1839,34.9382,93.5749,-2.4793,-1.16595,0,100,0,0,50,50.4103,0,2.86574,2.97609,8.68494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2702,05:21:51.160,44.0347,-13.5713,-9.19267,-1.38634,-1.70184,50.1757,48.7001,-1.82896,-1.73298,-2.19221,-2.21255,35.2037,101.429,32.1657,56.2251,35.7559,32.0305,34.1839,35.5082,93.6749,-2.4793,-1.16595,0,100,0,0,50,50.4103,0,2.86574,2.97609,8.78494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2703,05:22:01.160,44.0347,-13.5713,-8.67267,-1.38634,-1.70184,50.1757,48.7201,-1.82896,-1.73298,-2.19221,-2.21255,34.5337,101.219,32.1657,56.2251,35.7559,32.0305,34.1839,34.8382,93.6749,-2.4793,-1.16595,0,100,0,0,50,50.4103,0,2.86574,2.97609,8.78494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2704,05:22:11.160,44.0347,-13.5713,-9.18267,-1.38634,-1.70184,50.1757,48.5001,-1.82896,-1.73298,-2.19221,-2.21255,34.8637,101.319,32.1657,56.3251,35.7559,32.0305,34.1839,34.6706,93.6749,-2.4793,-1.16595,0,100,0,0,50,50.4103,0,2.95574,2.97609,8.98494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2705,05:22:21.160,44.0347,-13.6813,-9.15267,-1.38634,-1.70184,50.1757,49.5101,-1.82896,-1.73298,-2.19221,-2.21255,35.2337,101.429,32.1657,56.3251,35.7559,31.9305,34.1839,35.0606,93.6749,-2.4793,-1.16595,0,100,0,0,50,50.5103,0,2.95574,2.97609,9.08494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2706,05:22:31.160,44.0347,-13.6813,-9.16267,-1.38634,-1.70184,50.1757,49.1301,-1.82896,-1.73298,-2.19221,-2.21255,34.9737,101.652,32.0757,56.3251,35.7559,31.9305,34.1839,34.9606,93.6749,-2.4793,-1.16595,0,100,0,0,50,50.5103,0,2.95574,2.97609,8.99494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2707,05:22:41.160,44.0347,-13.7813,-9.19267,-1.38634,-1.70184,50.1757,48.7301,-1.82896,-1.73298,-2.19221,-2.21255,34.7366,101.752,32.0757,56.2251,35.7559,32.0305,34.1839,34.9506,93.6749,-2.4793,-1.16595,0,100,0,0,50,50.5103,0,2.95574,2.97609,8.88494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2708,05:22:51.160,44.0347,-13.6913,-8.48267,-1.38634,-1.70184,50.1757,48.1801,-1.82896,-1.73298,-2.19221,-2.21255,35.1766,101.512,32.0757,56.3251,35.7559,32.0305,34.1839,34.6506,93.7749,-2.4793,-1.16595,0,100,0,0,50,50.5103,0,2.95574,2.97609,8.98494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2709,05:23:01.160,44.0347,-13.7813,-9.25267,-1.38634,-1.70184,50.1757,48.4801,-1.82896,-1.73298,-2.19221,-2.21255,34.7066,101.402,32.0757,56.3251,35.7559,32.0305,34.1839,34.8406,93.6849,-2.4793,-1.16595,0,100,0,0,50,50.6103,0,2.95574,2.97609,8.88494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2710,05:23:11.160,44.0347,-13.7813,-9.30267,-1.38634,-1.70184,50.1757,48.4801,-1.92896,-1.73298,-2.19221,-2.21255,34.3866,101.402,32.0757,56.3251,35.7559,32.0305,34.1839,34.8306,93.5749,-2.4793,-1.16595,0,100,0,0,50,50.6103,0,2.95574,2.97609,8.77494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2711,05:23:21.160,44.0347,-13.7813,-9.23267,-1.38634,-1.70184,50.1757,48.3301,-1.92896,-1.73298,-2.19221,-2.21255,34.9566,101.502,32.0757,56.3251,35.7559,32.0305,34.1839,34.6106,93.5749,-2.4793,-1.16595,0,100,0,0,50,50.7103,0,2.95574,2.97609,8.77494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2712,05:23:31.160,44.0347,-13.7813,-9.51233,-1.38634,-1.70184,50.1757,49.2101,-1.92896,-1.73298,-2.19221,-2.21255,35.0466,101.412,32.0757,56.3251,35.7559,32.0305,34.1839,34.8206,93.4749,-2.4793,-1.16595,0,100,0,0,50,50.8103,0,2.95574,2.97609,8.87494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2713,05:23:41.160,44.0347,-13.7813,-9.55233,-1.38634,-1.80184,50.1757,48.5401,-1.92896,-1.83298,-2.19221,-2.21255,34.8166,101.502,32.0757,56.2151,35.7559,32.0305,34.1839,34.6006,93.4749,-2.4793,-1.16595,0,100,0,0,50,50.8103,0,2.85574,2.97609,8.77494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2714,05:23:51.160,44.0347,-13.8813,-9.52233,-1.38634,-1.80184,50.1757,48.7801,-1.92896,-1.83298,-2.19221,-2.21255,34.5066,101.602,32.0757,56.1051,35.7559,32.0305,34.1839,34.4106,93.3649,-2.4793,-1.16595,0,100,0,0,50,50.9103,0,2.85574,2.97609,8.65494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2715,05:24:01.160,44.0347,-13.8813,-9.44233,-1.38634,-1.80184,50.1757,48.6501,-1.92896,-1.83298,-2.19221,-2.31255,34.3766,101.512,32.0757,56.1051,35.7559,32.0305,34.1839,34.6206,93.3649,-2.4793,-1.16595,0,100,0,0,50,50.9103,0,2.85574,2.97609,8.65494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2716,05:24:11.160,44.0347,-13.8813,-9.53233,-1.38634,-1.80184,50.1757,48.6401,-1.92896,-1.83298,-2.30221,-2.31255,34.5166,101.402,32.0757,56.1051,35.7559,32.0305,34.1839,34.7406,93.3649,-2.4793,-1.16595,0,100,0,0,50,51.0103,0,2.85574,2.97609,8.65494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2717,05:24:21.160,44.0347,-13.9813,-9.57233,-1.38634,-1.80184,50.1757,48.8201,-1.92896,-1.83298,-2.30221,-2.31255,34.5366,101.182,32.0757,56.1151,35.7559,32.0305,34.0939,34.9406,93.2649,-2.4793,-1.16595,0,100,0,0,50,51.0103,0,2.85574,2.97609,8.65494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2718,05:24:31.160,44.0347,-14.0813,-9.89233,-1.38634,-1.80184,50.1757,48.2553,-1.92896,-1.83298,-2.30221,-2.31255,34.5966,101.072,32.0757,56.2051,35.7559,32.1305,34.0939,34.9106,93.2649,-2.4793,-1.16595,0,100,0,0,50,51.1203,0,2.85574,2.97609,8.74494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2719,05:24:41.160,44.0347,-14.0813,-9.42233,-1.38634,-1.80184,50.1757,48.8653,-1.92896,-1.83298,-2.30221,-2.31255,34.9666,101.162,32.0757,56.3051,35.7559,32.1305,34.0939,34.5406,93.2649,-2.5793,-1.16595,0,100,0,0,50,51.2203,0,2.85574,2.97609,8.77494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2720,05:24:51.160,44.0347,-14.0813,-9.15233,-1.38634,-1.80184,50.1757,48.5153,-1.92896,-1.83298,-2.30221,-2.31255,34.4966,101.212,32.0757,56.3151,35.7559,32.0305,34.0939,35.3706,93.2649,-2.5793,-1.16595,0,100,0,0,50,51.3203,0,2.85574,2.97609,8.77494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2721,05:25:01.160,44.0347,-14.0813,-9.81233,-1.38634,-1.80184,50.1757,48.5553,-1.92896,-1.83298,-2.30221,-2.31255,34.6766,101.422,32.0757,56.3151,35.7559,31.9305,34.0939,34.9306,93.2549,-2.5793,-1.16595,0,100,0,0,50,51.3203,0,2.85574,2.97609,8.77494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2722,05:25:11.160,44.0347,-14.0813,-9.95233,-1.38634,-1.80184,50.1757,48.6153,-1.92896,-1.83298,-2.30221,-2.31255,34.1266,101.422,32.0757,56.2151,35.7559,31.9305,34.0939,35.2006,93.1549,-2.5793,-1.16595,0,100,0,0,50,51.3203,0,2.85574,2.97609,8.68494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2723,05:25:21.160,44.0347,-14.0813,-9.84233,-1.38634,-1.80184,50.1757,49.2453,-1.92896,-1.83298,-2.30221,-2.31255,34.4866,101.532,32.0757,56.2151,35.7559,31.9305,34.0939,35.2706,93.1549,-2.5793,-1.16595,0,100,0,0,50,51.4203,0,2.85574,2.97609,8.68494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2724,05:25:31.160,44.0347,-14.1813,-9.94233,-1.38634,-1.80184,50.1757,48.3553,-1.92896,-1.83298,-2.30221,-2.31255,34.8421,101.442,32.0757,56.2151,35.7559,31.9305,34.0939,34.9106,93.0449,-2.5793,-1.16595,0,100,0,0,50,51.5203,0,2.95574,2.97609,8.89494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2725,05:25:41.160,44.0347,-14.1813,-10.0223,-1.48634,-1.80184,50.1757,48.6653,-1.92896,-1.83298,-2.30221,-2.31255,34.4821,101.532,32.0757,56.1151,35.7559,31.9305,34.0939,34.6706,93.0449,-2.5793,-1.16595,0,100,0,0,50,51.6203,0,2.95574,2.97609,8.89494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2726,05:25:51.160,44.0347,-14.1813,-9.83233,-1.48634,-1.80184,50.1757,48.3753,-1.92896,-1.83298,-2.30221,-2.31255,34.2621,101.522,32.0757,56.2051,35.6559,31.9305,34.0939,34.6706,92.9449,-2.5793,-1.16595,0,100,0,0,50,51.6203,0,2.95574,2.97609,8.70494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2727,05:26:01.160,44.0347,-14.1813,-9.73233,-1.48634,-1.80184,50.1757,48.7553,-2.02896,-1.83298,-2.30221,-2.31255,34.7721,101.522,31.9757,56.2051,35.6559,31.9305,34.1839,35.1406,92.9449,-2.5793,-1.16595,0,100,0,0,50,51.7203,0,2.95574,2.97609,8.70494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2728,05:26:11.160,44.0347,-14.2813,-9.45233,-1.48634,-1.80184,50.1757,48.7753,-2.02896,-1.83298,-2.30221,-2.31255,34.7921,101.312,31.9757,56.2051,35.6559,31.9305,34.1839,34.6795,92.9449,-2.5793,-1.16595,0,100,0,0,50,51.8203,0,2.95574,2.97609,8.70494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2729,05:26:21.160,44.0347,-14.2813,-9.93233,-1.48634,-1.80184,50.1757,49.1253,-2.02896,-1.83298,-2.30221,-2.31255,34.6021,101.202,31.9757,56.3129,35.5559,31.9305,34.1839,34.6795,92.9449,-2.5793,-1.16595,0,100,0,0,50,51.8203,0,2.86574,2.97609,8.69494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2730,05:26:31.160,44.0347,-14.2813,-9.86233,-1.48634,-1.80184,50.1757,48.4753,-2.02896,-1.93298,-2.30221,-2.31255,34.8021,101.092,31.9757,56.3129,35.5559,31.9305,34.1839,34.8195,92.9449,-2.5793,-1.16595,0,100,0,0,50,51.8203,0,2.86574,2.97609,8.69494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2731,05:26:41.160,44.0347,-14.2813,-9.96666,-1.48634,-1.80184,50.1757,49.0153,-2.02896,-1.93298,-2.30221,-2.31255,34.8021,101.172,31.9757,56.4129,35.5559,31.9305,34.1839,34.9795,92.8449,-2.5793,-1.16595,0,100,0,0,50,51.8203,0,2.86574,2.97609,8.69494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2732,05:26:51.160,44.0347,-14.2813,-10.2167,-1.48634,-1.80184,50.1757,48.5253,-2.02896,-1.93298,-2.30221,-2.31255,35.0521,101.392,31.9757,56.4129,35.5559,32.0205,34.1839,34.9295,92.8449,-2.5793,-1.16595,0,100,0,0,50,51.8203,0,2.86574,2.97609,8.79494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2733,05:27:01.160,44.0347,-14.2813,-9.99666,-1.48634,-1.80184,50.1757,48.3153,-2.02896,-1.93298,-2.40221,-2.31255,34.6921,101.512,31.9757,56.3129,35.5559,32.0205,34.1839,35.1795,92.8149,-2.5793,-1.16595,0,100,0,0,50,51.8203,0,2.86574,2.97609,8.79494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2734,05:27:11.160,44.0347,-14.3813,-10.3267,-1.48634,-1.80184,50.1757,48.6553,-2.02896,-1.93298,-2.40221,-2.31255,34.5521,101.512,31.9757,56.3029,35.5559,32.0205,34.1839,34.7095,92.8149,-2.5793,-1.16595,0,100,0,0,50,51.8203,0,2.86574,2.97609,8.70494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2735,05:27:21.160,44.0347,-14.4813,-9.86666,-1.48634,-1.80184,50.1757,48.4253,-2.02896,-1.93298,-2.40221,-2.41255,34.8021,101.302,31.9757,56.4129,35.5559,32.0205,34.1839,34.3595,92.7249,-2.5793,-1.16595,0,100,0,0,50,51.9303,0,2.86574,2.97609,8.70494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2736,05:27:31.160,44.0347,-14.4813,-9.99666,-1.48634,-1.80184,50.0757,48.8753,-2.02896,-1.93298,-2.40221,-2.41255,34.4721,101.502,31.9757,56.3929,35.5559,32.0205,34.1839,34.8495,92.7249,-2.6793,-1.16595,0,100,0,0,50,51.9303,0,2.86574,2.97609,8.58494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2737,05:27:41.160,44.0347,-14.4813,-9.89666,-1.48634,-1.80184,50.0757,48.3653,-2.02896,-1.93298,-2.40221,-2.41255,34.8921,101.402,31.9757,56.3929,35.5559,32.0205,34.1839,34.8195,92.7249,-2.6793,-1.16595,0,100,0,0,50,51.9303,0,2.86574,2.97609,8.58494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2738,05:27:51.160,44.0347,-14.5813,-10.5467,-1.48634,-1.80184,50.0757,48.4753,-2.02896,-1.93298,-2.40221,-2.41255,34.4859,101.612,31.9757,56.1929,35.5559,32.0205,34.1839,34.9995,92.6249,-2.6793,-1.16595,0,100,0,0,50,51.9303,0,2.86574,2.97609,8.46494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2739,05:28:01.160,44.0347,-14.4913,-9.84666,-1.58634,-1.80184,50.0757,48.5279,-2.12896,-1.93298,-2.40221,-2.41255,34.6059,101.402,31.9757,56.1929,35.5559,32.0205,34.1839,34.8995,92.6249,-2.6793,-1.16595,0,100,0,0,50,51.9303,0,2.86574,2.97609,8.46494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2740,05:28:11.160,44.0347,-14.4913,-9.91666,-1.58634,-1.80184,50.0757,48.6179,-2.12896,-1.93298,-2.40221,-2.41255,34.4359,101.612,31.9757,56.0829,35.5559,32.0205,34.1839,34.8795,92.6249,-2.6793,-1.16595,0,100,0,0,50,51.9303,0,2.86574,2.97609,8.46494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2741,05:28:21.160,44.0347,-14.5813,-9.95666,-1.58634,-1.80184,50.0757,48.4079,-2.12896,-1.93298,-2.40221,-2.41255,34.9859,101.612,31.9757,56.1829,35.5559,31.9305,34.1839,34.6895,92.6249,-2.6793,-1.16595,0,100,0,0,50,51.9303,0,2.86574,2.97609,8.46494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2742,05:28:31.160,44.0347,-14.5813,-10.2467,-1.58634,-1.80184,50.0757,48.7079,-2.12896,-1.93298,-2.40221,-2.41255,34.6059,101.612,32.0657,56.3029,35.5559,31.9305,34.1839,34.8095,92.5149,-2.6793,-1.16595,0,100,0,0,50,51.9303,0,2.86574,2.97609,8.46494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2743,05:28:41.160,44.0347,-14.3913,-10.4267,-1.58634,-1.80184,50.0757,48.3679,-2.12896,-2.04298,-2.40221,-2.41255,34.8459,101.392,32.0657,56.5129,35.5559,31.9305,34.1839,34.6795,92.5149,-2.6793,-1.16595,0,100,0,0,50,51.9303,0,2.86574,2.97609,8.55494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2744,05:28:51.160,44.0347,-14.3913,-10.2867,-1.58634,-1.80184,50.0757,49.0079,-2.12896,-2.04298,-2.40221,-2.41255,34.9559,101.282,32.0657,56.5129,35.5559,31.9305,34.1839,34.6695,92.5149,-2.6793,-1.16595,0,100,0,0,50,51.9303,0,2.86574,2.97609,8.76494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2745,05:29:01.160,44.0347,-14.2913,-10.3367,-1.58634,-1.80184,50.0757,48.2379,-2.12896,-2.04298,-2.40221,-2.41255,34.5359,101.282,32.0657,56.4229,35.5559,31.9305,34.1839,34.8795,92.5149,-2.6793,-1.16595,0,100,0,0,50,51.9303,0,2.86574,2.97609,8.76494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
