Row,Time,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Booster Heat Ex Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 1 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 2 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 3,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 4,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Flow LPM,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Pre-Booster Heat Ex Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Relative Humidity,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Ext Fan Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Pump P1 Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V1 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V2 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V3 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V4 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V5 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP COP,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Electrical Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Heat Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Cooling HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Ext Fan Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Tray Heater Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Water Isolators Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.1 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.2 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P4 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P5 Status
2746,05:29:11.160,44.0347,-14.1913,-10.2767,-1.58634,-1.80184,50.0757,48.5379,-2.12896,-2.04298,-2.40221,-2.41255,34.6659,101.392,32.0657,56.4229,35.5559,31.9305,34.1839,34.8795,92.5149,-2.6793,-1.16595,0,100,0,0,50,51.9303,0,2.86574,2.97609,8.76494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2747,05:29:21.160,44.0347,-14.1913,-10.6767,-1.58634,-1.80184,50.0757,49.0779,-2.12896,-2.04298,-2.40221,-2.41255,34.7059,101.492,31.9757,56.4229,35.5559,31.9305,34.1839,34.8795,92.5149,-2.6793,-1.16595,0,100,0,0,50,52.0303,0,2.86574,2.97609,8.66494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2748,05:29:31.160,44.0347,-14.0813,-10.1467,-1.58634,-1.80184,50.0757,48.3579,-2.12896,-2.04298,-2.50221,-2.41255,34.9259,101.362,31.9757,56.4229,35.5559,31.9305,34.1839,34.8895,92.5149,-2.7831,-1.07595,0,100,0,0,50,52.0303,0,2.86574,2.97609,8.75494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2749,05:29:41.160,44.0347,-13.9813,-10.3867,-1.58634,-1.80184,50.0757,48.8979,-2.12896,-2.04298,-2.50221,-2.41255,34.7159,101.362,31.9757,56.4229,35.5559,32.0205,34.1839,34.8695,92.5149,-2.7831,-1.07595,0,100,0,0,50,52.1303,0,2.86574,2.97609,8.66494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2750,05:29:51.160,44.0347,-13.8813,-10.2567,-1.58634,-1.80184,50.0757,48.6379,-2.12896,-2.04298,-2.50221,-2.41255,34.5959,101.382,31.9757,56.3129,35.5559,32.0205,34.1839,34.8995,92.5149,-2.7831,-1.07595,0,100,0,0,50,52.1303,0,2.86574,2.97609,8.66494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2751,05:30:01.160,44.0347,-13.8813,-10.6767,-1.58634,-1.80184,50.0757,48.2179,-2.12896,-2.04298,-2.50221,-2.41255,34.9159,101.382,31.9757,56.3129,35.5559,32.0205,34.1839,35.0595,92.5149,-2.7831,-1.07595,0,100,0,0,50,52.1303,0,2.86574,2.97609,8.66494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2752,05:30:11.160,44.0347,-13.8813,-10.3496,-1.58634,-1.80184,50.0757,48.8079,-2.12896,-2.04298,-2.50221,-2.41255,34.4359,101.382,31.9757,56.3129,35.5559,31.9305,34.1839,34.8395,92.4249,-2.7831,-1.07595,0,100,0,0,50,52.1303,0,2.86574,2.97609,8.45494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2753,05:30:21.160,43.9347,-13.7813,-10.4796,-1.58634,-1.80184,50.0757,48.3079,-2.12896,-2.04298,-2.50221,-2.41255,34.7859,101.272,31.9757,56.3129,35.5559,32.0205,34.1839,34.8895,92.5149,-2.7831,-1.07595,0,100,0,0,50,52.1303,0,2.86574,2.97609,8.58494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2754,05:30:31.160,43.9347,-13.7813,-10.2396,-1.58634,-1.80184,50.0757,48.6479,-2.12896,-2.04298,-2.50221,-2.41255,34.2759,101.482,31.9757,56.3129,35.5559,32.0205,34.1839,34.8695,92.5149,-2.7831,-1.07595,0,100,0,0,50,52.1303,0,2.86574,2.97609,8.38494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2755,05:30:41.160,43.9347,-13.7813,-10.1196,-1.58634,-1.80184,50.0757,48.4479,-2.12896,-2.04298,-2.50221,-2.51255,34.6059,101.382,31.9757,56.3129,35.5559,32.0205,34.1839,34.9395,92.4049,-2.7831,-1.07595,0,100,0,0,50,52.1303,0,2.86574,2.97609,8.47494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2756,05:30:51.160,43.9347,-13.7813,-10.2896,-1.58634,-1.80184,50.0757,48.5379,-2.12896,-2.04298,-2.50221,-2.51255,34.6059,101.382,31.9757,56.4029,35.5559,32.0205,34.1839,35.1595,92.4049,-2.7831,-1.07595,0,100,0,0,50,52.1303,0,2.86574,2.97609,8.47494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2757,05:31:01.160,43.9347,-13.7813,-10.2896,-1.58634,-1.80184,50.0757,48.7079,-2.12896,-2.04298,-2.50221,-2.51255,34.6059,101.162,31.9757,56.4129,35.5559,32.0205,34.1839,35.0495,92.2949,-2.7831,-1.07595,0,100,0,0,50,52.1303,0,2.86574,2.97609,8.57494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2758,05:31:11.160,43.9347,-13.6813,-10.1696,-1.58634,-1.80184,50.0757,48.3779,-2.12896,-2.04298,-2.50221,-2.51255,34.5329,101.162,31.9757,56.3129,35.5559,32.0205,34.1839,35.2595,92.2949,-2.7831,-1.07595,0,100,0,0,50,52.1303,0,2.86574,2.97609,8.57494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2759,05:31:21.160,43.9347,-13.6813,-10.5296,-1.58634,-1.80184,50.0757,48.6979,-2.22896,-2.04298,-2.50221,-2.51255,34.6929,101.252,31.9757,56.2129,35.5559,32.0205,34.1839,34.8995,92.2949,-2.7831,-1.07595,0,100,0,0,50,52.1303,0,2.86574,2.97609,8.57494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2760,05:31:31.160,43.9347,-13.5813,-10.4996,-1.58634,-1.80184,50.0757,48.3779,-2.22896,-2.04298,-2.50221,-2.51255,35.0329,101.462,31.9757,56.3029,35.5559,32.0205,34.1839,34.9995,92.4149,-2.7831,-1.07595,0,100,0,0,50,52.1303,0,2.86574,2.97609,8.68494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2761,05:31:41.160,43.9347,-13.5813,-10.2596,-1.58634,-1.91184,50.0757,48.5879,-2.22896,-2.04298,-2.50221,-2.51255,34.6829,101.562,31.9757,56.2129,35.5559,32.0205,34.1839,34.8382,92.4149,-2.7831,-1.07595,0,100,0,0,50,52.1303,0,2.86574,2.97609,8.68494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2762,05:31:51.160,43.9347,-13.5813,-10.4796,-1.58634,-1.91184,50.0757,48.5979,-2.22896,-2.04298,-2.50221,-2.51255,34.9229,101.662,31.9757,56.1129,35.5559,32.0205,34.1839,34.8282,92.4149,-2.7831,-1.07595,0,100,0,0,50,52.1303,0,2.86574,2.97609,8.68494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2763,05:32:01.160,43.9347,-13.4813,-10.4196,-1.58634,-1.91184,50.0757,48.5579,-2.22896,-2.04298,-2.50221,-2.51255,34.5829,101.572,31.9757,56.1129,35.5559,32.0205,34.1839,34.9282,92.4149,-2.7831,-1.07595,0,100,0,0,50,52.1303,0,2.86574,2.97609,8.59494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2764,05:32:11.160,43.9347,-13.4813,-10.3096,-1.58634,-1.91184,50.0757,48.3979,-2.22896,-2.04298,-2.50221,-2.51255,34.7229,101.352,31.9757,56.2129,35.5559,32.0205,34.1839,34.6382,92.5149,-2.7831,-1.07595,0,100,0,0,50,52.1303,0,2.86574,2.97609,8.59494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2765,05:32:21.160,43.9347,-13.4813,-9.83957,-1.58634,-1.91184,50.0757,48.6984,-2.22896,-2.04298,-2.50221,-2.51255,34.4829,101.452,31.9757,56.2129,35.5559,32.0205,34.1839,34.7182,92.7249,-2.7831,-1.07595,0,100,0,0,50,52.1303,0,2.86574,2.97609,8.59494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2766,05:32:31.160,43.9347,-13.4813,-9.76957,-1.58634,-1.91184,50.0757,48.5684,-2.22896,-2.04298,-2.50221,-2.51255,34.6229,101.452,31.9757,56.2129,35.5559,32.0205,34.1839,34.8082,92.7249,-2.7831,-1.07595,0,100,0,0,50,52.1303,0,2.86574,2.97609,8.59494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2767,05:32:41.160,43.9347,-13.4813,-10.3496,-1.58634,-1.91184,50.0757,48.4084,-2.22896,-2.04298,-2.50221,-2.51255,34.5229,101.452,31.9757,56.2129,35.5559,32.0205,34.1839,34.9182,92.8249,-2.7831,-1.07595,0,100,0,0,50,52.1303,0,2.86574,2.97609,8.59494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2768,05:32:51.160,43.9347,-13.4813,-10.4296,-1.58634,-1.91184,50.0757,48.4684,-2.22896,-2.04298,-2.50221,-2.51255,34.7129,101.362,31.9757,56.2129,35.5559,32.0205,34.1839,34.8682,92.9249,-2.7831,-1.07595,0,100,0,0,50,52.2303,0,2.86574,2.97609,8.49494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2769,05:33:01.160,43.9347,-13.4813,-9.99957,-1.58634,-1.91184,50.0757,48.4384,-2.22896,-2.04298,-2.50221,-2.51255,34.6929,101.362,31.9757,56.2129,35.5559,32.0205,34.1839,35.0382,92.9249,-2.7831,-1.07595,0,100,0,0,50,52.2303,0,2.86574,2.97609,8.58494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2770,05:33:11.160,43.9347,-13.4813,-10.5896,-1.58634,-1.91184,50.0757,48.3384,-2.22896,-2.04298,-2.50221,-2.51255,34.6129,101.492,31.9757,56.2129,35.5559,32.0205,34.0939,34.9482,93.0349,-2.7831,-1.07595,0,100,0,0,50,52.2303,0,2.86574,2.97609,8.58494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2771,05:33:21.160,43.9347,-13.3813,-10.5996,-1.58634,-1.91184,50.0757,48.5684,-2.22896,-2.04298,-2.50221,-2.51255,34.9529,101.702,31.9757,56.2129,35.5559,32.0205,34.0939,34.9482,92.9449,-2.7831,-1.07595,0,100,0,0,50,52.2303,0,2.86574,2.97609,8.58494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2772,05:33:31.160,43.9347,-13.3813,-10.4884,-1.58634,-1.91184,50.0757,48.2984,-2.22896,-2.04298,-2.50221,-2.51255,34.5029,101.602,31.9757,56.4229,35.5559,32.0205,34.0939,34.8682,92.9449,-2.7831,-1.07595,0,100,0,0,50,52.2303,0,2.86574,2.97609,8.58494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2773,05:33:41.160,43.9347,-13.3813,-10.2584,-1.58634,-1.91184,50.0757,48.0384,-2.22896,-2.04298,-2.50221,-2.51255,34.4429,101.602,31.9757,56.4229,35.5559,32.0205,34.0939,35.0182,92.9449,-2.7831,-1.07595,0,100,0,0,50,52.3303,0,2.76574,2.97609,8.47494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2774,05:33:51.160,43.9347,-13.3813,-10.4984,-1.58634,-1.91184,50.0757,48.6084,-2.22896,-2.04298,-2.50221,-2.51255,34.8229,101.492,31.9757,56.3229,35.5559,32.0205,34.0939,34.7682,92.9349,-2.7831,-0.975946,0,100,0,0,50,52.3303,0,2.85574,2.97609,8.57494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2775,05:34:01.160,43.9347,-13.3813,-10.3184,-1.58634,-1.91184,50.0757,48.8784,-2.22896,-2.04298,-2.50221,-2.51255,34.9529,101.492,31.9757,56.2229,35.5559,32.0205,34.0939,34.9882,92.9349,-2.7831,-0.975946,0,100,0,0,50,52.3303,0,2.85574,2.97609,8.68494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2776,05:34:11.160,43.9347,-13.2813,-10.4684,-1.58634,-1.91184,50.0757,48.7284,-2.22896,-2.04298,-2.50221,-2.51255,34.8329,101.492,31.9757,56.2229,35.5559,32.0205,34.0939,34.8582,92.9349,-2.7831,-0.975946,0,100,0,0,50,52.3303,0,2.85574,2.97609,8.68494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2777,05:34:21.160,43.9347,-13.2813,-10.1084,-1.58634,-1.91184,50.0757,48.6284,-2.22896,-2.14298,-2.50221,-2.51255,34.3729,101.472,31.9757,56.2229,35.5559,32.0205,34.0939,34.6782,92.9349,-2.7831,-0.875946,0,100,0,0,50,52.3303,0,2.85574,2.97609,8.48494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2778,05:34:31.160,43.9347,-13.2813,-10.6184,-1.68634,-1.91184,50.0757,48.5184,-2.22896,-2.14298,-2.50221,-2.51255,35.1408,101.582,31.9757,56.3329,35.5559,32.0205,34.1839,35.1282,92.9349,-2.7831,-0.875946,0,100,0,0,50,52.3303,0,2.85574,2.97609,8.58494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2779,05:34:41.160,43.9347,-13.2813,-10.0984,-1.68634,-1.91184,50.0757,48.7084,-2.22896,-2.14298,-2.50221,-2.51255,34.3108,101.682,31.9757,56.3329,35.5559,32.0205,34.1839,35.2082,92.9349,-2.7831,-0.875946,0,100,0,0,50,52.3303,0,2.85574,2.97609,8.48494,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2780,05:34:51.160,43.9347,-13.1713,-10.3484,-1.59634,-1.91184,50.0757,48.5384,-2.22896,-2.14298,-2.50221,-2.51255,35.0108,101.682,31.9757,56.3329,35.5559,32.0205,34.1839,34.7182,92.9349,-2.7831,-0.875946,0,100,0,0,50,52.3303,0,2.85574,2.97609,8.58477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2781,05:35:01.160,43.9347,-13.1713,-10.6184,-1.59634,-1.91184,50.0757,48.4784,-2.22896,-2.14298,-2.50221,-2.51255,34.4108,101.372,31.9757,56.3329,35.5559,32.0205,34.1839,35.1182,92.9349,-2.7831,-0.875946,0,100,0,0,50,52.3303,0,2.85574,2.97609,8.48477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2782,05:35:11.160,43.9347,-13.1713,-10.5284,-1.59634,-1.91184,50.0757,48.4284,-2.22896,-2.14298,-2.50221,-2.51255,34.6208,101.262,31.9757,56.4329,35.5559,32.0205,34.1839,34.7782,93.0349,-2.7831,-0.875946,0,100,0,0,50,52.4303,0,2.85574,2.97609,8.48477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2783,05:35:21.160,43.9347,-13.1713,-9.98838,-1.59634,-1.91184,50.0757,48.3284,-2.22896,-2.14298,-2.50221,-2.51255,34.6108,101.262,31.9757,56.4329,35.5559,32.0205,34.1839,34.7582,93.0349,-2.7831,-0.875946,0,100,0,0,50,52.4303,0,2.85574,2.97609,8.48477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2784,05:35:31.160,43.9347,-13.1713,-10.5484,-1.68634,-1.91184,50.0757,48.4684,-2.22896,-2.14298,-2.50221,-2.51255,34.7308,101.452,31.9757,56.4329,35.5559,32.0205,34.0939,34.7282,93.0349,-2.7831,-0.875946,0,100,0,0,50,52.4303,0,2.85574,2.97609,8.48477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2785,05:35:41.160,43.9347,-13.1713,-10.4684,-1.68634,-1.91184,50.0757,48.5684,-2.22896,-2.14298,-2.50221,-2.51255,34.5308,101.482,31.9757,56.3329,35.5559,32.0205,34.0939,34.9682,92.9349,-2.7831,-0.875946,0,100,0,0,50,52.4303,0,2.85574,2.97609,8.48477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2786,05:35:51.160,43.9347,-13.1713,-9.99838,-1.68634,-1.91184,49.9757,48.6884,-2.22896,-2.14298,-2.50221,-2.51255,34.9308,101.482,31.9757,56.3329,35.5559,32.0205,34.1839,35.2482,93.0249,-2.7831,-0.875946,0,100,0,0,50,52.4303,0,2.85574,2.97609,8.48477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2787,05:36:01.160,43.9347,-13.1713,-10.3484,-1.68634,-1.91184,49.9757,48.6484,-2.22896,-2.14298,-2.50221,-2.51255,34.7008,101.482,31.9757,56.4329,35.5559,32.0205,34.1839,35.3882,92.9349,-2.7831,-0.875946,0,100,0,0,50,52.5303,0,2.85574,2.97609,8.48477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2788,05:36:11.160,43.9347,-13.0713,-10.3484,-1.68634,-1.91184,49.9757,48.6484,-2.22896,-2.14298,-2.50221,-2.51255,34.8508,101.482,31.9757,56.4329,35.5559,32.0205,34.1839,35.3714,92.9349,-2.7831,-0.875946,0,100,0,0,50,52.5303,0,2.85574,2.97609,8.57477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2789,05:36:21.160,43.9347,-13.0713,-10.3484,-1.68634,-1.91184,49.9757,48.7184,-2.22896,-2.14298,-2.50221,-2.51255,34.7708,101.572,31.9757,56.4329,35.5559,32.0205,34.1839,35.0414,92.9349,-2.7831,-0.875946,0,100,0,0,50,52.5303,0,2.85574,2.97609,8.57477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2790,05:36:31.160,43.9347,-13.0713,-10.0984,-1.68634,-1.91184,49.9757,48.5184,-2.22896,-2.14298,-2.60221,-2.51255,34.8708,101.572,31.9757,56.2329,35.5559,32.0205,34.1839,35.0314,92.9349,-2.7831,-0.875946,0,100,0,0,50,52.5303,0,2.85574,2.97609,8.57477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2791,05:36:41.160,43.9347,-13.0713,-10.3784,-1.68634,-1.91184,49.9757,48.5684,-2.22896,-2.14298,-2.60221,-2.51255,34.7708,101.472,31.9757,56.1329,35.5559,32.0205,34.1839,34.9114,92.8249,-2.7831,-0.875946,0,100,0,0,50,52.5303,0,2.85574,2.97609,8.48477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2792,05:36:51.160,43.9347,-13.0713,-10.0665,-1.68634,-1.91184,49.9757,48.3084,-2.22896,-2.14298,-2.60221,-2.51255,34.3208,101.382,31.9757,56.0229,35.5559,32.0205,34.1839,35.0414,92.8249,-2.7831,-0.875946,0,100,0,0,50,52.5303,0,2.75574,2.97609,8.38477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2793,05:37:01.160,43.9347,-12.9689,-10.3565,-1.68634,-1.91184,49.9757,48.6684,-2.22896,-2.14298,-2.60221,-2.51255,34.6208,101.472,31.9757,56.0229,35.5559,32.0205,34.1839,34.9514,92.7149,-2.7831,-0.875946,0,100,0,0,50,52.6303,0,2.75574,2.97609,8.37477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2794,05:37:11.160,43.9347,-12.9689,-10.0265,-1.68634,-1.91184,49.9757,48.5884,-2.22896,-2.14298,-2.60221,-2.51255,34.7508,101.602,31.9757,56.0229,35.5559,32.0205,34.1839,34.7214,92.7249,-2.7831,-0.875946,0,100,0,0,50,52.6303,0,2.75574,2.97609,8.37477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2795,05:37:21.160,43.9347,-12.9689,-10.7965,-1.68634,-2.01184,49.9757,48.6884,-2.22896,-2.14298,-2.60221,-2.51255,34.4808,101.502,31.9757,56.1329,35.5559,32.0205,34.1839,35.1814,92.7249,-2.8831,-0.875946,0,100,0,0,50,52.6303,0,2.75574,2.97609,8.37477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2796,05:37:31.160,43.9347,-12.9689,-9.99653,-1.68634,-2.01184,49.9757,48.5174,-2.22896,-2.14298,-2.60221,-2.51255,34.9308,101.392,31.9757,56.1329,35.5559,32.0205,34.1839,34.9114,92.7249,-2.8831,-0.775946,0,100,0,0,50,52.6303,0,2.75574,2.97609,8.37477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2797,05:37:41.160,43.9347,-12.9689,-10.9565,-1.68634,-2.01184,49.9757,48.5174,-2.22896,-2.14298,-2.60221,-2.51255,34.6396,101.382,31.9757,56.1329,35.5559,32.0205,34.1839,34.8714,92.7249,-2.8831,-0.775946,0,100,0,0,50,52.6303,0,2.75574,2.97609,8.37477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2798,05:37:51.160,43.9347,-12.9689,-10.4965,-1.68634,-2.01184,49.9757,48.9374,-2.22896,-2.14298,-2.60221,-2.51255,34.6496,101.292,31.9757,56.0429,35.5559,32.0205,34.1839,34.6514,92.7249,-2.8831,-0.775946,0,100,0,0,50,52.6303,0,2.75574,2.97609,8.37477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2799,05:38:01.160,43.9347,-12.9689,-10.3165,-1.68634,-2.01184,49.9757,48.6074,-2.22896,-2.14298,-2.60221,-2.51255,34.6296,101.492,31.9757,56.1429,35.5559,32.0205,34.1839,35.2514,92.6349,-2.8831,-0.775946,0,100,0,0,50,52.6303,0,2.75574,2.97609,8.37477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2800,05:38:11.160,43.9347,-12.8689,-10.4365,-1.68634,-2.01184,49.9757,48.4274,-2.22896,-2.14298,-2.60221,-2.61255,35.0796,101.492,31.9757,56.0529,35.5559,32.0205,34.1839,35.2714,92.6349,-2.8831,-0.775946,0,100,0,0,50,52.6303,0,2.75574,2.97609,8.47477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2801,05:38:21.160,43.9347,-12.8689,-10.4365,-1.68634,-2.01184,49.9757,48.3574,-2.22896,-2.14298,-2.60221,-2.61255,34.7496,101.372,31.9757,56.1529,35.5559,32.0205,34.1839,34.9414,92.7349,-2.8831,-0.775946,0,100,0,0,50,52.6303,0,2.75574,2.97609,8.47477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2802,05:38:31.160,43.9347,-12.8689,-10.4165,-1.68634,-2.01184,49.9757,48.9974,-2.22896,-2.14298,-2.60221,-2.61255,34.4796,101.162,31.9757,56.1529,35.5559,32.0205,34.1839,35.2014,92.7349,-2.8831,-0.775946,0,100,0,0,50,52.6303,0,2.75574,2.97609,8.37477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2803,05:38:41.160,43.8347,-12.8689,-10.1365,-1.68634,-2.01184,49.9757,48.6574,-2.22896,-2.14298,-2.60221,-2.61255,34.5496,101.252,31.9757,56.1529,35.5559,32.0205,34.1839,34.6014,92.7349,-2.8831,-0.775946,0,100,0,0,50,52.7403,0,2.75574,2.97609,8.37477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2804,05:38:51.160,43.8347,-12.8689,-10.3265,-1.68634,-2.01184,49.9757,48.6374,-2.22896,-2.14298,-2.60221,-2.61255,34.6796,101.252,31.9757,56.1529,35.5559,32.0205,34.1839,34.8514,92.7349,-2.8831,-0.775946,0,100,0,0,50,52.7403,0,2.75574,2.97609,8.46477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2805,05:39:01.160,43.8347,-12.8689,-10.1165,-1.68634,-2.01184,49.9757,48.4074,-2.22896,-2.24298,-2.60221,-2.61255,34.7796,101.262,31.9757,56.1529,35.5559,32.0205,34.1839,34.6514,92.7349,-2.8831,-0.775946,0,100,0,0,50,52.7403,0,2.75574,2.97609,8.46477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2806,05:39:11.160,43.8347,-12.7689,-10.2365,-1.68634,-2.01184,49.9757,48.7174,-2.22896,-2.24298,-2.60221,-2.61255,34.3796,101.262,31.9757,56.2629,35.5559,32.0205,34.1839,34.9414,92.7349,-2.8831,-0.775946,0,100,0,0,50,52.7403,0,2.75574,2.97609,8.36477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2807,05:39:21.160,43.8347,-12.7689,-10.2965,-1.68634,-2.01184,49.9757,48.3374,-2.22896,-2.24298,-2.60221,-2.61255,35.0296,101.272,31.9757,56.2629,35.5559,32.0205,34.1839,35.0314,92.8349,-2.8831,-0.775946,0,100,0,0,50,52.7403,0,2.75574,2.97609,8.36477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2808,05:39:31.160,43.8347,-12.7689,-9.25653,-1.68634,-2.01184,49.9757,48.6574,-2.22896,-2.24298,-2.60221,-2.61255,34.5796,101.372,31.9757,56.2729,35.5559,32.0205,34.1839,34.8214,92.7449,-2.8831,-0.775946,0,100,0,0,50,52.7403,0,2.75574,2.97609,8.36477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2809,05:39:41.160,43.8347,-12.7689,-10.1565,-1.68634,-2.01184,49.9757,48.5574,-2.22896,-2.24298,-2.60221,-2.61255,34.6596,101.482,31.9757,56.1629,35.5559,32.0205,34.1839,34.6914,92.7449,-2.8831,-0.775946,0,100,0,0,50,52.7403,0,2.75574,2.97609,8.36477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2810,05:39:51.160,43.8347,-12.7689,-10.2665,-1.68634,-2.01184,49.9757,48.4374,-2.22896,-2.24298,-2.60221,-2.61255,34.2296,101.472,31.9757,56.0629,35.5559,32.0205,34.1839,34.9214,92.7449,-2.8831,-0.775946,0,100,0,0,50,52.7403,0,2.75574,2.97609,8.26477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2811,05:40:01.160,43.8347,-12.6689,-10.1949,-1.68634,-2.01184,49.9757,48.9274,-2.22896,-2.24298,-2.60221,-2.61255,33.9296,101.372,31.9757,56.0529,35.5559,32.0205,34.1839,34.4114,92.7449,-2.8831,-0.775946,0,100,0,0,50,52.7403,0,2.75574,2.97609,8.13477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2812,05:40:11.160,43.8347,-12.6689,-10.0249,-1.68634,-2.01184,49.9757,48.6674,-2.22896,-2.24298,-2.60221,-2.61255,34.4596,101.37,31.9757,56.0529,35.5559,32.0205,34.0939,34.8614,92.7449,-2.8831,-0.775946,0,100,0,0,50,52.7403,0,2.75574,2.97609,8.22477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2813,05:40:21.160,43.8347,-12.6689,-10.1649,-1.68634,-2.01184,49.9757,48.7074,-2.22896,-2.24298,-2.60221,-2.61255,34.6096,101.37,31.9757,56.1529,35.5559,32.0205,34.0939,35.1914,92.7449,-2.8831,-0.775946,0,100,0,0,50,52.7403,0,2.75574,2.97609,8.34477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2814,05:40:31.160,43.8347,-12.6689,-10.1749,-1.68634,-2.01184,49.9757,48.4774,-2.22896,-2.24298,-2.60221,-2.61255,34.3393,101.58,31.9757,56.1529,35.5559,32.0205,34.0939,34.8114,92.7449,-2.8831,-0.775946,0,100,0,0,50,52.8403,0,2.75574,2.97609,8.25477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2815,05:40:41.160,43.8347,-12.6689,-10.2349,-1.68634,-2.01184,49.9757,48.9374,-2.22896,-2.24298,-2.60221,-2.61255,34.5993,101.61,31.9757,56.2629,35.5559,32.0205,34.0939,35.1114,92.8349,-2.8831,-0.775946,0,100,0,0,50,52.8403,0,2.75574,2.97609,8.34477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2816,05:40:51.160,43.8347,-12.6689,-10.0749,-1.68634,-2.01184,49.9757,49.2074,-2.22896,-2.24298,-2.60221,-2.61255,34.4893,101.7,31.9757,56.2629,35.5559,32.0205,34.0939,34.5314,92.8349,-2.8831,-0.775946,0,100,0,0,50,52.8403,0,2.75574,2.97609,8.34477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2817,05:41:01.160,43.8347,-12.6689,-10.0649,-1.68634,-2.01184,49.9757,48.2974,-2.22896,-2.24298,-2.60221,-2.61255,34.3693,101.61,32.0657,56.0629,35.5559,32.0205,34.0939,34.7414,92.7449,-2.8831,-0.775946,0,100,0,0,50,52.9403,0,2.75574,2.97609,8.25477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2818,05:41:11.160,43.8347,-12.5689,-10.0049,-1.68634,-2.01184,49.9757,48.5074,-2.22896,-2.24298,-2.60221,-2.61255,34.4793,101.61,32.0657,55.8529,35.5559,32.0205,34.0939,34.7614,92.8349,-2.8831,-0.775946,0,100,0,0,50,52.9403,0,2.75574,2.97609,8.35477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2819,05:41:21.160,43.8347,-12.5689,-10.2949,-1.68634,-2.01184,49.9757,48.0174,-2.22896,-2.24298,-2.60221,-2.61255,34.3393,101.41,32.0657,55.8529,35.5559,32.0205,34.0939,34.8252,92.7349,-2.8831,-0.775946,0,100,0,0,50,52.9403,0,2.75574,2.97609,8.35477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2820,05:41:31.160,43.8347,-12.5689,-10.3149,-1.68634,-2.01184,49.9757,48.2874,-2.22896,-2.24298,-2.60221,-2.61255,34.3393,101.31,32.0657,55.9429,35.5559,31.9305,34.0939,34.8152,92.7349,-2.8831,-0.775946,0,100,0,0,50,52.9403,0,2.75574,2.97609,8.25477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2821,05:41:41.160,43.8347,-12.5689,-9.98491,-1.68634,-2.01184,49.9757,48.4074,-2.22896,-2.24298,-2.60221,-2.61255,34.1993,101.09,32.0657,56.1429,35.5559,31.9305,34.0939,34.4952,92.8349,-2.8831,-0.775946,0,100,0,0,50,52.9403,0,2.75574,2.97609,8.25477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2822,05:41:51.160,43.8347,-12.5689,-10.3249,-1.68634,-2.01184,49.9757,48.3174,-2.22896,-2.24298,-2.60221,-2.61255,34.4593,101.09,32.0657,56.1429,35.5559,31.9305,34.0939,34.9152,92.8249,-2.8831,-0.775946,0,100,0,0,50,52.9403,0,2.75574,2.97609,8.25477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2823,05:42:01.160,43.8347,-12.5689,-10.5449,-1.68634,-2.01184,49.9757,47.956,-2.22896,-2.24298,-2.60221,-2.61255,34.4193,101.08,32.0657,56.1429,35.5559,31.8305,34.0939,34.9352,92.9249,-2.8831,-0.775946,0,100,0,0,50,53.0403,0,2.75574,2.97609,8.35477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2824,05:42:11.160,43.8347,-12.5689,-10.1349,-1.68634,-2.01184,49.9757,48.346,-2.22896,-2.24298,-2.60221,-2.61255,34.2893,101.08,31.9757,56.2529,35.5559,31.8305,34.0939,34.9352,92.9549,-2.8831,-0.775946,0,100,0,0,50,53.0403,0,2.75574,2.97609,8.35477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2825,05:42:21.160,43.8347,-12.5689,-9.85491,-1.68634,-2.11184,49.9757,48.406,-2.22896,-2.24298,-2.60221,-2.61255,34.4193,101.09,31.9757,56.2529,35.4559,31.8305,34.0939,34.6552,93.0449,-2.8831,-0.775946,0,100,0,0,50,53.0403,0,2.75574,2.97609,8.45477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2826,05:42:31.160,43.8347,-12.4689,-9.97491,-1.68634,-2.11184,49.9757,48.406,-2.22896,-2.24298,-2.60221,-2.61255,34.1193,101.1,31.9757,56.3529,35.4559,31.8305,34.0939,35.0152,93.0449,-2.8831,-0.775946,0,100,0,0,50,53.0403,0,2.75574,2.97609,8.35477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2827,05:42:41.160,43.8347,-12.4689,-9.42491,-1.68634,-2.11184,49.9757,48.646,-2.22896,-2.24298,-2.60221,-2.61255,34.5093,101.08,31.9757,56.3529,35.3559,31.8305,34.0939,34.9252,93.1549,-2.8831,-0.775946,0,100,0,0,50,53.0403,0,2.75574,2.97609,8.35477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2828,05:42:51.160,43.8347,-12.4689,-10.0049,-1.68634,-2.11184,49.9757,48.446,-2.22896,-2.24298,-2.60221,-2.61255,34.7493,101.08,31.8757,56.4529,35.3559,31.8305,34.0939,34.5452,93.1549,-2.8831,-0.775946,0,100,0,0,50,53.0403,0,2.75574,2.97609,8.35477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2829,05:43:01.160,43.8347,-12.4689,-10.0849,-1.68634,-2.11184,49.9757,48.386,-2.22896,-2.24298,-2.60221,-2.61255,34.7193,100.97,31.8757,56.3629,35.3559,31.8305,34.0939,34.6952,93.1549,-2.8831,-0.775946,0,100,0,0,50,53.0403,0,2.75574,2.97609,8.35477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2830,05:43:11.160,43.8347,-12.4689,-9.72491,-1.68634,-2.11184,49.9757,48.516,-2.22896,-2.24298,-2.60221,-2.61255,34.4593,101.22,31.8757,56.1529,35.3559,31.8305,34.0939,35.0552,93.1549,-2.8831,-0.775946,0,100,0,0,50,53.0403,0,2.75574,2.97609,8.35477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2831,05:43:21.160,43.8347,-12.4689,-9.70503,-1.68634,-2.11184,49.9757,48.636,-2.22896,-2.24298,-2.60221,-2.61255,34.4024,101.12,31.8757,56.1529,35.3559,31.8305,34.0939,34.8452,93.1549,-2.8831,-0.775946,0,100,0,0,50,53.0403,0,2.75574,2.97609,8.23477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2832,05:43:31.160,43.8347,-12.3689,-9.96503,-1.68634,-2.11184,49.9757,48.536,-2.22896,-2.24298,-2.60221,-2.61255,34.8324,101.22,31.8757,56.0429,35.2559,31.8305,34.0939,35.4152,93.1549,-2.8831,-0.865946,0,100,0,0,50,52.9503,0,2.75574,2.97609,8.32477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2833,05:43:41.160,43.8347,-12.3689,-10.085,-1.68634,-2.11184,49.9757,48.646,-2.22896,-2.24298,-2.60221,-2.61255,34.7024,101.12,31.8757,56.0429,35.2559,31.8305,34.0939,35.4352,93.0549,-2.8831,-0.865946,0,100,0,0,50,52.9503,0,2.75574,2.97609,8.32477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2834,05:43:51.160,43.8347,-12.3689,-9.83503,-1.68634,-2.11184,49.9757,48.396,-2.22896,-2.24298,-2.60221,-2.61255,34.4524,101.21,31.8757,56.0529,35.2559,31.8305,34.0939,34.7552,93.1449,-2.8831,-0.865946,0,100,0,0,50,52.9503,0,2.75574,2.97609,8.22477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2835,05:44:01.160,43.8347,-12.3689,-10.115,-1.68634,-2.11184,49.9757,48.506,-2.22896,-2.24298,-2.60221,-2.61255,34.6924,101.42,31.8757,56.0529,35.2559,31.8305,34.0939,34.7452,93.0449,-2.8831,-0.965946,0,100,0,0,50,52.8503,0,2.75574,2.97609,8.22477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2836,05:44:11.160,43.8347,-12.3689,-10.095,-1.79634,-2.11184,49.9757,48.416,-2.22896,-2.24298,-2.60221,-2.61255,34.9724,101.32,31.8757,55.9529,35.2559,31.8305,34.0939,34.9752,93.1349,-2.8831,-0.965946,0,100,0,0,50,52.7403,0,2.75574,2.97609,8.31477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2837,05:44:21.160,43.8347,-12.3689,-10.245,-1.79634,-2.11184,49.9757,48.416,-2.22896,-2.24298,-2.60221,-2.61255,34.3224,101.33,31.8757,56.0429,35.2559,31.7205,34.0939,34.6752,93.2449,-2.8831,-0.965946,0,100,0,0,50,52.6403,0,2.75574,2.97609,8.22477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2838,05:44:31.160,43.8347,-12.3689,-9.51503,-1.79634,-2.11184,49.9757,48.536,-2.22896,-2.24298,-2.60221,-2.61255,34.5924,101.11,31.8757,56.1429,35.2559,31.8205,34.0939,34.9352,93.3449,-2.8831,-0.965946,0,100,0,0,50,52.5403,0,2.75574,2.97609,8.12477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2839,05:44:41.160,43.8347,-12.3689,-9.78503,-1.79634,-2.11184,49.9757,48.556,-2.22896,-2.24298,-2.60221,-2.61255,34.5424,101.2,31.8757,56.1429,35.2559,31.8205,34.0939,34.7952,93.3449,-2.8831,-0.965946,0,100,0,0,50,52.4403,0,2.75574,2.97609,8.12477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2840,05:44:51.160,43.8347,-12.2689,-9.57503,-1.69634,-2.11184,49.9757,48.486,-2.22896,-2.24298,-2.60221,-2.61255,34.9624,101.09,31.8757,56.1429,35.2559,31.8205,34.0939,35.3044,93.4549,-2.8831,-0.965946,0,100,0,0,50,52.3403,0,2.75574,2.97609,8.21477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2841,05:45:01.160,43.8347,-12.2689,-9.20503,-1.69634,-2.11184,49.9757,48.686,-2.22896,-2.24298,-2.60221,-2.61255,34.3224,101.2,31.8757,56.0529,35.2559,31.8205,34.0939,34.7544,93.4549,-2.8831,-0.965946,0,100,0,0,50,52.2403,0,2.75574,2.97609,8.12477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2842,05:45:11.160,43.8347,-12.2689,-10.085,-1.69634,-2.11184,49.9757,48.076,-2.22896,-2.24298,-2.60221,-2.61255,34.4224,101.2,31.8757,55.9329,35.2559,31.8205,34.0939,34.6444,93.4449,-2.8831,-1.06595,0,100,0,0,50,52.2403,0,2.75574,2.97609,8.12477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2843,05:45:21.160,43.8347,-12.2689,-10.095,-1.69634,-2.11184,49.8757,48.226,-2.22896,-2.24298,-2.60221,-2.61255,34.7424,101.23,31.8757,56.0329,35.2559,31.8205,34.0939,35.0244,93.4449,-2.8831,-1.06595,0,100,0,0,50,52.1403,0,2.75574,2.97609,8.21477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2844,05:45:31.160,43.8347,-12.2689,-9.99503,-1.69634,-2.11184,49.8757,48.426,-2.22896,-2.24298,-2.60221,-2.61255,34.3324,101.33,31.8757,56.1329,35.2559,31.8205,34.0939,35.2444,93.4449,-2.8831,-1.06595,0,100,0,0,50,52.0403,0,2.75574,2.97609,8.12477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2845,05:45:41.160,43.8347,-12.1689,-10.035,-1.69634,-2.11184,49.8757,48.216,-2.22896,-2.24298,-2.60221,-2.61255,34.5824,101.33,31.8757,56.0429,35.2559,31.8205,34.0939,34.9544,93.4449,-2.8831,-1.06595,0,100,0,0,50,51.9403,0,2.75574,2.97609,8.12477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2846,05:45:51.160,43.8347,-12.1689,-9.84503,-1.69634,-2.11184,49.8757,48.256,-2.22896,-2.24298,-2.60221,-2.61255,34.6224,101.34,31.8757,56.0529,35.2559,31.8205,34.0939,35.0944,93.4449,-2.8831,-1.06595,0,100,0,0,50,51.8403,0,2.75574,2.97609,8.12477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2847,05:46:01.160,43.8347,-12.1689,-9.47503,-1.78634,-2.11184,49.8757,48.456,-2.22896,-2.24298,-2.60221,-2.61255,34.7424,101.34,31.8757,56.0529,35.2559,31.8205,34.0939,35.0844,93.4449,-2.8831,-1.06595,0,100,0,0,50,51.7303,0,2.75574,2.97609,8.21477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2848,05:46:11.160,43.8347,-12.1689,-10.025,-1.78634,-2.11184,49.8757,48.1375,-2.22896,-2.24298,-2.60221,-2.61255,34.3831,101.25,31.8757,56.0529,35.2559,31.8205,34.0939,34.8344,93.3549,-2.8831,-1.06595,0,100,0,0,50,51.6303,0,2.75574,2.97609,8.00477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2849,05:46:21.160,43.8347,-12.1689,-9.15503,-1.78634,-2.11184,49.8757,48.6275,-2.22896,-2.24298,-2.60221,-2.61255,34.4531,101.13,31.8757,56.0529,35.2559,31.8205,34.0939,34.8644,93.3549,-2.8831,-1.06595,0,100,0,0,50,51.5303,0,2.75574,2.97609,8.00477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2850,05:46:31.160,43.8347,-12.1689,-9.41503,-1.78634,-2.11184,49.8757,48.0875,-2.22896,-2.24298,-2.60221,-2.61255,34.8731,101.13,31.8757,56.0529,35.2559,31.9205,34.0939,34.5444,93.2449,-2.8831,-1.06595,0,100,0,0,50,51.4303,0,2.75574,2.97609,8.13477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2851,05:46:41.160,43.8347,-12.1689,-9.75336,-1.78634,-2.11184,49.8757,48.2075,-2.22896,-2.24298,-2.60221,-2.61255,34.8431,101.13,31.8757,56.0629,35.2559,31.8305,34.0939,34.6044,93.2449,-2.8831,-1.16595,0,100,0,0,50,51.4303,0,2.75574,2.97609,8.13477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2852,05:46:51.160,43.8347,-12.0689,-9.95336,-1.78634,-2.11184,49.8757,48.2075,-2.22896,-2.24298,-2.60221,-2.61255,34.4931,100.93,31.8757,56.1729,35.2559,31.8305,34.0939,35.2244,93.2449,-2.8831,-1.16595,0,100,0,0,50,51.3303,0,2.64975,2.97609,8.04477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2853,05:47:01.160,43.8347,-12.0689,-10.0934,-1.88634,-2.11184,49.8757,48.1075,-2.22896,-2.24298,-2.60221,-2.61255,34.7031,101.03,31.8757,56.1729,35.2559,31.8305,34.0939,34.9044,93.2449,-2.8831,-1.16595,0,100,0,0,50,51.2203,0,2.64975,2.97609,8.04477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2854,05:47:11.160,43.8347,-12.0689,-9.71336,-1.88634,-2.11184,49.8757,48.0675,-2.22896,-2.24298,-2.60221,-2.61255,34.6731,101.13,31.8757,56.0829,35.2559,31.8305,34.0939,34.5944,93.2449,-2.8831,-1.16595,0,100,0,0,50,51.1203,0,2.64975,2.97609,8.14477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2855,05:47:21.160,43.8347,-12.0689,-9.46336,-1.88634,-2.11184,49.8757,48.8875,-2.22896,-2.24298,-2.60221,-2.61255,34.7731,101.3,31.8757,55.9729,35.2559,31.7305,34.0939,34.9344,93.1349,-2.8831,-1.16595,0,100,0,0,50,51.0203,0,2.64975,2.97609,8.14477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2856,05:47:31.160,43.7347,-12.0689,-9.61336,-1.88634,-2.11184,49.8757,48.4275,-2.22896,-2.24298,-2.60221,-2.61255,34.7831,101.3,31.8757,55.8729,35.2559,31.7305,34.0939,34.8644,93.1349,-2.8831,-1.16595,0,100,0,0,50,50.8203,0,2.64975,2.97609,8.14477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2857,05:47:41.160,43.7347,-12.0689,-9.61336,-1.79634,-2.11184,49.8757,48.3975,-2.22896,-2.24298,-2.60221,-2.61255,34.6831,101.3,31.8757,56.0729,35.2559,31.7205,34.0939,35.0744,93.1349,-2.8831,-1.16595,0,100,0,0,50,50.7203,0,2.74975,2.97609,8.24477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2858,05:47:51.160,43.7347,-12.0689,-10.0034,-1.79634,-2.11184,49.8757,48.1675,-2.22896,-2.24298,-2.60221,-2.61255,34.4131,101.19,31.8757,55.9829,35.2559,31.7205,34.0939,34.6544,93.1349,-2.8831,-1.16595,0,100,0,0,50,50.7203,0,2.74975,2.97609,8.14477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2859,05:48:01.160,43.7347,-12.0689,-9.12336,-1.79634,-2.11184,49.8757,48.3475,-2.22896,-2.24298,-2.60221,-2.61255,34.9731,100.96,31.8757,56.0829,35.1559,31.7205,34.0939,35.0144,93.2349,-2.8831,-1.16595,0,100,0,0,50,50.6203,0,2.74975,2.97609,8.14477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2860,05:48:11.160,43.7347,-12.0689,-9.52336,-1.79634,-2.11184,49.8757,48.2575,-2.22896,-2.24298,-2.60221,-2.61255,34.3931,100.84,31.8757,55.8829,35.1559,31.8205,34.0939,34.5644,93.2349,-2.8831,-1.16595,0,100,0,0,50,50.6203,0,2.74975,2.97609,7.94477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2861,05:48:21.160,43.7347,-11.9689,-9.56336,-1.69634,-2.11184,49.8757,48.1575,-2.22896,-2.24298,-2.60221,-2.61255,34.6631,100.94,31.8757,55.8929,35.1559,31.8205,34.0939,34.7744,93.3449,-2.8831,-1.16595,0,100,0,0,50,50.5203,0,2.65975,2.97609,7.94477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2862,05:48:31.160,43.7347,-11.9689,-9.56336,-1.69634,-2.11184,49.8757,48.5875,-2.22896,-2.24298,-2.60221,-2.61255,34.6731,101.06,31.8757,55.8929,35.0559,31.8205,34.0939,34.6844,93.3449,-2.8831,-1.16595,0,100,0,0,50,50.5203,0,2.65975,2.97609,7.94477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2863,05:48:41.160,43.7347,-11.9689,-9.64336,-1.69634,-2.11184,49.8757,48.5475,-2.22896,-2.24298,-2.60221,-2.61255,34.1931,101.26,31.8757,55.8929,35.0559,31.8205,34.0939,34.7744,93.3449,-2.8831,-1.16595,0,100,0,0,50,50.4203,0,2.65975,2.97609,7.83477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2864,05:48:51.160,43.7347,-11.9689,-9.46336,-1.69634,-2.11184,49.8757,48.1475,-2.22896,-2.34298,-2.60221,-2.61255,34.8542,101.16,31.8757,56.1029,35.0559,31.8205,34.0939,34.7944,93.3449,-2.8831,-1.26595,0,100,0,0,50,50.3203,0,2.65975,2.97609,7.92477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2865,05:49:01.160,43.7347,-11.9689,-9.77336,-1.78634,-2.11184,49.8757,48.2975,-2.22896,-2.34298,-2.60221,-2.61255,34.6242,101.16,31.8757,56.1029,35.0559,31.8205,34.0939,34.7144,93.3449,-2.8831,-1.26595,0,100,0,0,50,50.3203,0,2.65975,2.97609,7.92477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2866,05:49:11.160,43.7347,-11.9689,-9.78336,-1.78634,-2.11184,49.8757,47.8875,-2.22896,-2.34298,-2.60221,-2.61255,34.6442,100.95,31.8757,56.1029,35.1459,31.8205,34.0939,34.8544,93.3449,-2.8831,-1.26595,0,100,0,0,50,50.2203,0,2.65975,2.97609,8.03477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2867,05:49:21.160,43.7347,-11.8689,-9.50336,-1.78634,-2.11184,49.8757,48.0975,-2.22896,-2.34298,-2.60221,-2.61255,34.7342,100.95,31.8757,56.1167,35.1459,31.8205,34.0939,34.9044,93.3449,-2.8831,-1.26595,0,100,0,0,50,50.1103,0,2.65975,2.97609,8.13477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2868,05:49:31.160,43.7347,-11.8689,-9.50336,-1.78634,-2.11184,49.8757,48.6475,-2.22896,-2.34298,-2.60221,-2.61255,34.4742,100.95,31.8757,56.2267,35.1459,31.8205,34.0939,34.9744,93.3449,-2.8831,-1.26595,0,100,0,0,50,50.0103,0,2.65975,2.97609,8.13477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2869,05:49:41.160,43.7347,-11.8689,-9.51336,-1.78634,-2.11184,49.8757,48.5359,-2.22896,-2.34298,-2.60221,-2.61255,34.9442,101.17,31.8757,56.2267,35.1459,31.8205,34.0939,34.8844,93.3449,-2.8831,-1.26595,0,100,0,0,50,49.9103,0,2.65975,2.97609,8.13477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2870,05:49:51.160,43.7347,-11.8689,-9.40336,-1.78634,-2.11184,49.8757,48.2359,-2.22896,-2.34298,-2.60221,-2.61255,34.6242,101.29,31.8757,56.2267,35.1459,31.8205,34.0939,34.9744,93.3449,-2.8831,-1.26595,0,100,0,0,50,49.9103,0,2.65975,2.97609,8.13477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2871,05:50:01.160,43.7347,-11.8689,-9.50336,-1.78634,-2.11184,49.8757,48.5159,-2.22896,-2.34298,-2.60221,-2.61255,34.6142,101.2,31.8757,56.2267,35.1459,31.8205,34.0939,34.9306,93.3449,-2.8831,-1.26595,0,100,0,0,50,49.8103,0,2.65975,2.97609,8.04477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2872,05:50:11.160,43.7347,-11.8689,-9.38336,-1.78634,-2.11184,49.8757,48.6459,-2.22896,-2.34298,-2.60221,-2.61255,34.1642,101.4,31.8757,56.0267,35.1459,31.7305,34.0939,34.8306,93.3449,-2.8831,-1.26595,0,100,0,0,50,49.7103,0,2.65975,2.97609,7.83477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2873,05:50:21.160,43.7347,-11.8689,-9.59336,-1.78634,-2.11184,49.8757,48.2059,-2.33896,-2.34298,-2.60221,-2.61255,34.5142,101.2,31.8757,56.0267,35.1459,31.7305,34.0939,34.7606,93.3449,-2.8831,-1.36595,0,100,0,0,50,49.6103,0,2.65975,2.97609,7.80477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2874,05:50:31.160,43.7347,-11.7589,-9.38336,-1.78634,-2.11184,49.8757,48.3259,-2.33896,-2.34298,-2.60221,-2.61255,34.9142,101.08,31.8757,56.0267,35.0559,31.7305,34.0939,34.7606,93.2549,-2.8831,-1.36595,0,100,0,0,50,49.5003,0,2.65975,2.97609,7.90477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2875,05:50:41.160,43.7347,-11.7589,-9.64336,-1.78634,-2.11184,49.8757,48.4959,-2.33896,-2.34298,-2.60221,-2.61255,34.6442,101.06,31.8757,56.0267,35.0559,31.7305,34.0939,34.5306,93.2549,-2.8831,-1.46595,0,100,0,0,50,49.4003,0,2.65975,2.97609,7.81477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2876,05:50:51.160,43.7347,-11.7589,-9.52744,-1.89634,-2.11184,49.8757,48.2159,-2.33896,-2.44298,-2.60221,-2.61255,34.7442,100.97,31.8757,55.9267,35.0559,31.7305,34.0939,34.5006,93.2549,-2.8831,-1.46595,0,100,0,0,50,49.3003,0,2.65975,2.97609,7.81477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2877,05:51:01.160,43.7347,-11.7589,-9.79744,-1.89634,-2.11184,49.8757,48.0159,-2.33896,-2.44298,-2.60221,-2.61255,34.2542,101.188,31.7757,55.9267,35.0559,31.7305,34.0939,35.0006,93.2549,-2.8831,-1.46595,0,100,0,0,50,49.2003,0,2.65975,2.97609,7.81477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2878,05:51:11.160,43.7347,-11.7589,-9.35744,-1.89634,-2.01184,49.8757,48.4859,-2.33896,-2.44298,-2.60221,-2.61255,34.3642,101.188,31.7757,56.0167,35.0559,31.7305,34.0939,34.9006,93.2549,-2.8831,-1.46595,0,100,0,0,50,49.1003,0,2.65975,2.97609,7.82477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2879,05:51:21.160,43.7347,-11.7589,-9.62744,-1.79634,-2.01184,49.8757,48.5159,-2.33896,-2.44298,-2.60221,-2.61255,34.7242,101.188,31.7757,56.1167,35.0559,31.8205,34.0939,34.9406,93.3449,-2.8831,-1.46595,0,100,0,0,50,49.1003,0,2.65975,2.97609,8.02477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2880,05:51:31.160,43.7347,-11.7589,-9.62744,-1.79634,-2.01184,49.8757,48.2059,-2.33896,-2.44298,-2.60221,-2.61255,34.7242,101.188,31.7757,56.0267,35.0559,31.8205,34.0939,34.6906,93.2449,-2.8831,-1.56595,0,100,0,0,50,49.0003,0,2.65975,2.97609,8.02477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2881,05:51:41.160,43.7347,-11.7589,-9.50744,-1.79634,-2.01184,49.8757,48.7959,-2.33896,-2.44298,-2.60221,-2.61255,34.5142,101.288,31.7757,56.0267,35.0559,31.8205,34.0939,35.1106,93.2449,-2.8831,-1.56595,0,100,0,0,50,48.9003,0,2.65975,2.97609,7.93477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2882,05:51:51.160,43.7347,-11.6589,-9.38744,-1.79634,-2.01184,49.8757,48.1859,-2.33896,-2.44298,-2.60221,-2.61255,34.7442,101.188,31.7757,56.0267,35.0559,31.7305,34.0939,34.6906,93.2449,-2.8831,-1.56595,0,100,0,0,50,48.7003,0,2.65975,2.97609,7.93477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2883,05:52:01.160,43.7347,-11.6589,-9.38744,-1.89634,-2.01184,49.8757,48.5059,-2.33896,-2.44298,-2.60221,-2.61255,34.5088,101.188,31.7757,56.0167,35.0559,31.7305,34.0939,35.0406,93.2449,-2.8831,-1.56595,0,100,0,0,50,48.6003,0,2.65975,2.97609,7.93477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2884,05:52:11.160,43.7347,-11.6589,-9.00744,-1.89634,-2.01184,49.8757,48.4759,-2.33896,-2.44298,-2.60221,-2.61255,34.8688,100.978,31.7757,56.0167,35.0559,31.8205,34.0939,34.6606,93.2449,-2.8831,-1.56595,0,100,0,0,50,48.4903,0,2.65975,2.97609,7.93477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2885,05:52:21.160,43.7347,-11.6589,-9.30744,-1.99634,-2.01184,49.8757,48.2659,-2.33896,-2.44298,-2.60221,-2.61255,34.8488,100.978,31.7757,56.0167,35.0559,31.8205,33.9939,34.8106,93.2449,-2.8831,-1.56595,0,100,0,0,50,48.3903,0,2.74975,2.87609,7.93477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2886,05:52:31.160,43.7347,-11.6589,-8.95744,-1.99634,-2.01184,49.8757,47.9759,-2.33896,-2.44298,-2.60221,-2.61255,34.5588,100.978,31.7757,56.1167,34.9559,31.7205,33.9939,34.6506,93.2349,-2.8831,-1.56595,0,100,0,0,50,48.2903,0,3.76975,2.03609,7.71477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2887,05:52:41.160,43.7347,-11.5589,-9.13744,-1.99634,-2.01184,49.8757,48.5559,-2.33896,-2.44298,-2.60221,-2.61255,33.8088,101.078,31.7757,56.0267,34.4359,31.7205,33.9939,34.4506,93.2349,-2.8831,-1.56595,0,100,0,0,50,48.1903,0,4.32975,1.49609,6.32477,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2888,05:52:51.160,43.7347,-11.5589,-9.38744,-1.99634,-2.01184,49.8757,49.0759,-2.33896,-2.44298,-2.60221,-2.61255,34.7388,100.988,31.7757,55.9267,30.849,31.8105,33.9939,34.5106,93.2349,-2.8831,-1.56595,0,100,0,0,50,48.0903,0,-3.70025,0.626087,-2.49363,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2889,05:53:01.160,43.7347,-11.5589,-9.02744,-1.99634,-2.01184,49.8757,48.2359,-2.33896,-2.44298,-2.60221,-2.61255,34.5888,100.988,31.7757,55.9267,30.149,31.7205,33.9939,34.8506,93.2349,-2.7831,-1.56595,0,100,0,0,50,47.9903,0,-5.11887,0.696087,-3.75363,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2890,05:53:11.160,43.7347,-11.5589,-9.54744,-1.90634,-2.01184,49.8757,48.4359,-2.33896,-2.44298,-2.60221,-2.52255,35.0388,100.988,31.7757,56.0367,30.149,31.8105,33.9939,34.6606,93.2349,-2.7831,-1.56595,0,100,0,0,50,47.8903,0,-5.18887,0.806087,-4.16363,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2891,05:53:21.160,43.7347,-11.5589,-8.99744,-1.90634,-2.01184,49.8757,48.2459,-2.33896,-2.44298,-2.60221,-2.52255,34.3988,101.088,31.7757,56.0467,30.059,31.8105,33.9939,34.4506,93.2349,-2.6831,-1.56595,0,100,0,0,50,47.7903,0,-6.07887,0.706087,-4.07363,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2892,05:53:31.160,43.7347,-11.5589,-9.58744,-1.80634,-2.01184,49.8757,48.2159,-2.33896,-2.35298,-2.60221,-2.52255,34.5088,101.188,31.7757,55.9467,30.359,31.7205,33.9939,34.6606,93.3449,-2.6831,-1.56595,0,100,0,0,50,47.6803,0,-5.98887,0.596087,-3.32363,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2893,05:53:41.160,43.7347,-11.5589,-9.45744,-1.80634,-2.01184,49.8757,48.0859,-2.33896,-2.35298,-2.60221,-2.52255,34.5888,101.088,31.7757,55.8367,31.079,31.8105,33.9939,34.7306,93.4449,-2.5831,-1.56595,0,100,0,0,50,47.5803,0,-3.48887,0.496087,-1.71363,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2894,05:53:51.160,43.7347,-11.5589,-9.08744,-1.80634,-2.01184,49.8757,48.0534,-2.33896,-2.35298,-2.51221,-2.52255,34.3588,101.078,31.7757,55.9267,31.289,31.8105,33.9939,34.4906,93.5549,-2.5831,-1.56595,0,100,0,0,50,47.4803,0,-2.16887,0.496087,-1.07363,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2895,05:54:01.160,43.7347,-11.5589,-9.12744,-1.70634,-2.01184,49.8757,48.1734,-2.33896,-2.35298,-2.51221,-2.52255,34.7488,100.958,31.7757,55.9267,31.389,31.8105,33.9939,34.7106,93.7549,-2.5831,-1.56595,0,100,0,0,50,47.2803,0,-1.63887,0.496087,-0.863626,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2896,05:54:11.160,43.7347,-11.5589,-9.26744,-1.60634,-2.01184,49.7757,47.9534,-2.33896,-2.35298,-2.51221,-2.42255,34.7288,101.058,31.7757,55.9267,31.389,31.8205,33.9939,34.7506,93.9649,-2.5831,-1.56595,0,100,0,0,50,47.1803,0,-1.43887,0.496087,-0.853626,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2897,05:54:21.160,43.7347,-11.4589,-9.30744,-1.60634,-1.91184,49.7757,47.9734,-2.33896,-2.35298,-2.41221,-2.42255,34.1488,100.868,31.7757,55.9267,30.979,31.7205,33.9939,34.4106,94.1949,-2.4831,-1.47595,0,100,0,0,50,47.0803,0,-3.205,0.696087,-2.04363,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2898,05:54:31.160,43.6347,-11.4589,-9.23744,-1.49634,-1.91184,49.7757,48.2134,-2.23896,-2.25298,-2.41221,-2.42255,34.2688,100.638,31.7757,55.9267,30.879,31.6205,33.8939,34.7706,94.4272,-2.4831,-1.47595,0,100,0,0,50,46.8803,0,-3.425,0.696087,-2.36363,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2899,05:54:41.160,43.6347,-11.4589,-9.33744,-1.39634,-1.91184,49.7757,48.3634,-2.23896,-2.25298,-2.41221,-2.32255,34.6288,100.638,31.7757,55.8367,30.469,31.4205,33.8939,34.7006,94.6372,-2.4831,-1.47595,0,100,0,0,50,46.6686,0,-4.175,0.796087,-3.31165,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2900,05:54:51.160,43.6347,-11.4589,-9.56744,-1.39634,-1.91184,49.7757,47.9834,-2.23896,-2.25298,-2.30221,-2.32255,34.4233,100.738,31.7757,55.7267,29.959,31.3205,33.8939,34.9907,94.7372,-2.4831,-1.37595,0,100,0,0,50,46.4686,0,-4.815,0.796087,-4.27165,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2901,05:55:01.160,43.6347,-11.4589,-8.93744,-1.39634,-1.91184,49.7757,48.0734,-2.23896,-2.25298,-2.30221,-2.32255,34.6533,100.848,31.7757,55.7167,29.339,31.3105,33.8939,34.5607,94.9572,-2.3831,-1.37595,0,100,0,0,50,46.2686,0,-6.395,0.896087,-5.79165,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2902,05:55:11.160,43.6347,-11.4589,-8.86744,-1.29634,-1.91184,49.7757,48.4034,-2.23896,-2.25298,-2.30221,-2.22255,34.4033,100.958,31.6757,55.6067,29.039,31.4105,33.8939,34.5507,95.1772,-2.3831,-1.37595,0,100,0,0,50,46.0686,0,-7.035,0.896087,-6.42165,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2903,05:55:21.160,43.6347,-11.4589,-8.67744,-1.29634,-1.91184,49.7757,47.8034,-2.13896,-2.14298,-2.20221,-2.22255,34.6633,100.858,31.5757,55.5067,28.829,31.4105,33.8939,34.6407,95.3872,-2.3831,-1.37595,0,100,0,0,50,45.8586,0,-7.245,0.896087,-6.63165,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2904,05:55:31.160,43.6347,-11.3589,-8.49744,-1.29634,-1.91184,49.7757,48.2234,-2.13896,-2.14298,-2.20221,-2.12255,34.6533,100.858,31.4657,55.5067,28.629,31.4105,33.8939,34.5307,95.5672,-2.3831,-1.37595,0,100,0,0,50,45.6586,0,-7.475,0.896087,-6.84165,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2905,05:55:41.160,43.6347,-11.3589,-8.81744,-1.19634,-1.91184,49.7757,48.3334,-2.13896,-2.14298,-2.20221,-2.12255,34.6833,100.858,31.4657,55.5967,28.429,31.4105,33.8939,34.7107,95.6672,-2.2831,-1.37595,0,100,0,0,50,45.4586,0,-7.785,0.896087,-7.26165,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2906,05:55:51.160,43.6347,-11.3589,-8.85744,-1.19634,-1.91184,49.7757,48.0234,-2.13896,-2.14298,-2.10221,-2.12255,34.4033,100.858,31.4657,55.5967,28.329,31.4105,33.8939,34.4907,95.8772,-2.2831,-1.27595,0,100,0,0,50,45.2586,0,-7.995,0.896087,-7.49165,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2907,05:56:01.160,43.6347,-11.3589,-8.79744,-1.09634,-1.81184,49.7757,48.2334,-2.03896,-2.04298,-2.10221,-2.02255,34.5533,100.838,31.4657,55.4967,28.229,31.4105,33.8939,34.6807,95.9772,-2.2831,-1.27595,0,100,0,0,50,45.0486,0,-7.995,0.896087,-7.80165,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2908,05:56:11.160,43.6347,-11.3589,-9.18744,-1.09634,-1.81184,49.7757,48.1834,-2.03896,-2.04298,-2.10221,-2.02255,34.6333,100.628,31.4657,55.4967,27.919,31.4105,33.8939,34.7807,96.0872,-2.2831,-1.27595,0,100,0,0,50,44.8486,0,-8.195,0.996087,-8.52165,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2909,05:56:21.160,43.6347,-11.2589,-8.92744,-1.09634,-1.81184,49.7757,48.7234,-2.03896,-2.04298,-2.00221,-2.02255,34.4733,100.498,31.4657,55.4967,27.719,31.3105,33.8939,34.4807,96.1872,-2.2831,-1.27595,0,100,0,0,50,44.5486,0,-8.295,1.09609,-9.17165,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2910,05:56:31.160,43.6347,-11.2589,-8.99744,-1.09634,-1.81184,49.7757,48.4434,-2.03896,-1.94298,-2.00221,-1.92255,34.1133,100.268,31.4657,55.5967,27.419,31.4105,33.8939,34.5907,96.3972,-2.1831,-1.27595,0,100,0,0,50,44.2386,0,-8.075,1.19609,-9.79165,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2911,05:56:41.160,43.6347,-11.2589,-9.14744,-1.09634,-1.81184,49.7757,48.4034,-1.93896,-1.94298,-1.90221,-1.82255,34.3033,100.478,31.4657,55.4967,27.109,31.5105,33.8939,34.7907,96.5972,-2.1831,-1.27595,0,100,0,0,50,44.0386,0,-7.975,1.30609,-10.6517,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2912,05:56:51.160,43.6347,-11.2589,-8.87744,-1.09634,-1.81184,49.7757,48.0434,-1.93896,-1.94298,-1.90221,-1.72255,34.6733,100.388,31.4657,55.4967,26.809,31.5105,33.7903,34.5807,96.7072,-2.1831,-1.27595,0,100,0,0,50,43.9286,0,-7.865,1.40609,-11.5417,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2913,05:57:01.160,43.6347,-11.2589,-8.83744,-0.996342,-1.71184,49.7757,48.5834,-1.93896,-1.84298,-1.80221,-1.72255,34.5733,100.388,31.4657,55.4967,26.399,31.5105,33.7903,34.5507,97.0172,-2.0831,-1.27595,0,100,0,0,50,43.6286,0,-7.645,1.61609,-12.3717,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2914,05:57:11.160,43.6347,-11.2589,-9.23744,-0.996342,-1.71184,49.7757,48.2734,-1.83896,-1.84298,-1.80221,-1.62255,34.5533,100.168,31.4657,55.4967,25.999,31.5105,33.7903,34.3207,97.1244,-2.0831,-1.27595,0,100,0,0,50,43.3186,0,-9.575,1.41609,-13.4394,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2915,05:57:21.160,43.6347,-11.2589,-8.78744,-0.996342,-1.71184,49.7757,48.3034,-1.83896,-1.74298,-1.70221,-1.62255,34.7633,100.388,31.5657,55.2867,26.409,31.5105,33.7903,34.1307,97.2244,-2.0831,-1.17595,0,100,0,0,50,43.1086,0,-18.8147,0.646087,-12.3594,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2916,05:57:31.160,43.6347,-11.1589,-9.09268,-0.896342,-1.61184,49.7757,48.3634,-1.73896,-1.74298,-1.70221,-1.52255,34.7433,100.378,31.5657,55.1767,31.2922,31.5105,33.7903,34.3107,97.4244,-1.9831,-1.17595,0,100,0,0,50,42.9086,0,-0.524689,1.55609,-0.689432,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2917,05:57:41.160,43.6347,-11.1589,-9.07268,-0.796342,-1.41184,49.7757,48.2734,-1.73896,-1.74298,-1.60221,-1.52255,34.6433,100.378,31.5657,55.0667,33.2522,31.5105,33.7903,34.2307,97.5344,-1.8831,-1.17595,0,100,0,0,50,42.5986,0,3.11264,1.45609,4.15138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
