Row,Time,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Booster Heat Ex Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 1 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 2 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 3,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 4,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Flow LPM,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Pre-Booster Heat Ex Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Relative Humidity,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Ext Fan Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Pump P1 Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V1 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V2 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V3 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V4 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V5 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP COP,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Electrical Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Heat Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Cooling HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Ext Fan Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Tray Heater Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Water Isolators Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.1 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.2 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P4 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P5 Status
2918,05:57:51.160,43.6347,-11.1589,-8.64268,-0.796342,-1.31184,49.7757,47.8634,-1.73896,-1.64298,-1.50221,-1.52255,34.9112,100.288,31.5657,55.1567,33.3522,31.7105,33.7903,34.2107,97.7744,-1.6831,-1.17595,0,100,0,0,50,42.3886,0,3.14264,1.35609,4.16138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2919,05:58:01.160,43.6347,-11.1589,-9.01268,-0.696342,-1.21184,49.7757,48.1434,-1.63896,-1.64298,-1.40221,-1.42255,34.2112,100.378,31.5657,55.1667,33.1522,31.7105,33.7903,34.1107,97.8744,-1.5831,-1.07426,0,100,0,0,50,42.1886,0,2.93264,1.35609,3.75138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2920,05:58:11.160,43.6347,-11.1589,-8.74268,-0.696342,-1.21184,49.7757,47.9615,-1.53896,-1.64298,-1.40221,-1.42255,34.5812,100.518,31.5657,55.0667,33.1522,31.7105,33.7903,33.8007,97.9744,-1.4831,-1.07426,0,100,0,0,50,41.9886,0,2.83264,1.35609,3.75138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2921,05:58:21.160,43.6347,-11.1589,-8.88268,-0.696342,-1.11184,49.7757,48.2415,-1.53896,-1.54298,-1.40221,-1.42255,34.5812,100.628,31.5657,54.9567,33.1522,31.7105,33.7903,34.0307,98.2044,-1.4831,-1.07426,0,100,0,0,50,41.7886,0,2.92264,1.35609,3.84138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2922,05:58:31.160,43.6347,-11.1589,-8.78268,-0.696342,-1.11184,49.7757,47.7115,-1.43896,-1.54298,-1.40221,-1.42255,34.4012,100.418,31.5657,54.8567,33.2522,31.6205,33.7903,34.5107,98.2044,-1.4831,-1.07426,0,100,0,0,50,41.5886,0,2.83264,1.35609,3.84138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2923,05:58:41.160,43.6347,-11.0589,-8.71268,-0.696342,-1.00184,49.7757,48.1015,-1.43896,-1.54298,-1.30221,-1.42255,34.4912,100.298,31.6657,54.8567,33.3522,31.6205,33.6903,34.6907,98.4044,-1.4831,-0.974257,0,100,0,0,50,41.2786,0,2.73264,1.35609,3.94138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2924,05:58:51.160,43.6347,-11.0589,-8.67268,-0.696342,-1.00184,49.7757,47.9115,-1.33425,-1.44298,-1.30221,-1.42255,34.8812,100.388,31.7657,54.8567,33.4522,31.6205,33.6903,34.7007,98.4044,-1.4831,-0.974257,0,100,0,0,50,41.0786,0,2.92264,1.44609,4.25138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2925,05:59:01.160,43.6347,-11.0589,-8.14268,-0.696342,-1.00184,49.7757,48.5715,-1.33425,-1.44298,-1.30221,-1.42255,34.6412,100.298,31.7657,54.7367,33.5522,31.6205,33.6903,34.0007,98.5244,-1.4831,-0.974257,0,100,0,0,50,40.7686,0,3.02264,1.44609,4.57138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2926,05:59:11.160,43.6347,-11.0589,-8.70268,-0.696342,-1.00184,49.7757,48.0315,-1.33425,-1.44298,-1.30221,-1.42255,34.7912,100.298,31.7657,54.7367,33.6522,31.6205,33.6903,34.0407,98.6944,-1.4831,-0.974257,0,100,0,0,50,40.5686,0,3.13264,1.44609,4.77138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2927,05:59:21.160,43.6347,-11.0589,-9.14268,-0.696342,-0.901845,49.7757,48.0315,-1.23425,-1.44298,-1.30221,-1.42255,34.4412,100.198,31.7657,54.6267,33.6522,31.7105,33.6903,33.6807,98.6944,-1.4831,-0.974257,0,100,0,0,50,40.3586,0,2.92264,1.55609,4.58138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2928,05:59:31.160,43.6347,-11.0589,-8.74268,-0.696342,-0.901845,49.7757,48.1815,-1.23425,-1.44298,-1.30221,-1.42255,34.8412,100.088,31.7657,54.8367,33.4622,31.8105,33.5903,34.2007,98.6944,-1.4831,-0.874257,0,100,0,0,50,40.3586,0,2.61264,1.55609,4.06138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2929,05:59:41.160,43.6347,-10.9589,-9.01268,-0.696342,-0.801845,49.7757,47.9815,-1.23425,-1.44298,-1.30221,-1.42255,34.7412,100.088,31.7657,54.8367,33.2522,31.9105,33.5903,33.7607,98.7944,-1.4831,-0.874257,0,100,0,0,50,40.3586,0,2.41264,1.55609,3.65138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2930,05:59:51.160,43.6347,-10.9589,-8.79268,-0.696342,-0.801845,49.7757,48.3715,-1.23425,-1.34298,-1.30221,-1.42255,34.4912,99.8576,31.7657,54.8567,33.2522,32.0205,33.5903,33.8406,98.7944,-1.4831,-0.874257,0,100,0,0,50,40.3586,0,2.21264,1.55609,3.34138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2931,06:00:01.160,43.6347,-10.9589,-8.37268,-0.696342,-0.801845,49.7757,48.0615,-1.23425,-1.34298,-1.30221,-1.42255,34.8212,99.9576,31.7657,54.6367,33.2522,32.0205,33.5903,34.0706,98.7944,-1.3831,-0.774257,0,100,0,0,50,40.3586,0,2.10264,1.55609,3.34138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2932,06:00:11.160,43.6347,-10.9589,-9.16268,-0.696342,-0.801845,49.7757,47.9115,-1.23425,-1.34298,-1.30221,-1.42255,34.6912,99.8576,31.8657,54.5267,33.2522,32.0205,33.5903,33.6706,98.7944,-1.3831,-0.774257,0,100,0,0,50,40.3586,0,2.10264,1.55609,3.34138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2933,06:00:21.160,43.6347,-10.9589,-8.59268,-0.696342,-0.801845,49.7757,47.9415,-1.23425,-1.34298,-1.30221,-1.42255,34.8512,99.9576,31.8657,54.6267,33.3522,31.9205,33.5903,33.9106,98.7944,-1.3831,-0.774257,0,100,0,0,50,40.3586,0,2.19264,1.55609,3.64138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2934,06:00:31.160,43.6347,-10.9589,-8.11268,-0.696342,-0.801845,49.7757,47.9415,-1.23425,-1.34298,-1.30221,-1.42255,35.1312,99.9576,31.8657,54.6267,33.4522,31.9205,33.4903,33.2806,98.7944,-1.3831,-0.774257,0,100,0,0,50,40.3586,0,2.29264,1.65609,3.84138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2935,06:00:41.160,43.6347,-10.9589,-8.70268,-0.696342,-0.801845,49.7757,48.1515,-1.23425,-1.34298,-1.30221,-1.42255,34.8012,99.8576,31.8657,54.6267,33.5522,31.9205,33.4903,33.8806,98.7944,-1.3831,-0.774257,0,100,0,0,50,40.3586,0,2.29264,1.65609,4.05138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2936,06:00:51.160,43.6347,-10.8589,-8.40268,-0.696342,-0.701845,49.7757,48.2515,-1.23425,-1.34298,-1.30221,-1.42255,34.6712,99.7576,31.9657,54.5267,33.6522,31.9205,33.4903,33.7806,98.7944,-1.3831,-0.774257,0,100,0,0,50,40.3586,0,2.29264,1.65609,4.05138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2937,06:01:01.160,43.6347,-10.8589,-9.39268,-0.696342,-0.701845,49.7757,47.9515,-1.23425,-1.34298,-1.30221,-1.42255,34.9522,99.7576,31.9657,54.4267,33.6522,31.9205,33.4903,33.8806,98.7944,-1.3831,-0.774257,0,100,0,0,50,40.3586,0,2.39264,1.76609,4.26138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2938,06:01:11.160,43.6347,-10.8589,-8.28051,-0.696342,-0.701845,49.7757,47.7815,-1.23425,-1.34298,-1.30221,-1.42255,34.9322,99.9676,31.9657,54.3267,33.7522,31.9205,33.4903,34.3706,98.6844,-1.3831,-0.774257,0,100,0,0,50,40.3586,0,2.39264,1.76609,4.36138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2939,06:01:21.160,43.6347,-10.8589,-8.74051,-0.696342,-0.701845,49.7757,48.0115,-1.23425,-1.34298,-1.30221,-1.42255,35.1822,99.8676,31.9657,54.3267,33.8522,32.0105,33.3903,34.2806,98.6844,-1.3831,-0.774257,0,100,0,0,50,40.3586,0,2.39264,1.86609,4.67138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2940,06:01:31.160,43.6347,-10.8589,-8.53051,-0.696342,-0.701845,49.7757,48.1615,-1.23425,-1.34298,-1.30221,-1.42255,34.8722,99.9676,31.9657,54.4167,33.9522,31.9205,33.3903,33.7706,98.5844,-1.3831,-0.774257,0,100,0,0,50,40.3586,0,2.49264,1.86609,4.88138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2941,06:01:41.160,43.6347,-10.7589,-8.37051,-0.696342,-0.701845,49.7757,48.0615,-1.23425,-1.34298,-1.39221,-1.42255,34.5122,99.7476,31.9657,54.4167,34.0522,31.9205,33.3903,33.7806,98.5844,-1.3831,-0.774257,0,100,0,0,50,40.3586,0,2.49264,1.96609,5.11138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2942,06:01:51.160,43.6347,-10.7589,-8.48051,-0.696342,-0.701845,49.7757,48.0915,-1.23425,-1.34298,-1.39221,-1.42255,35.0022,99.8376,31.9657,54.4167,34.1522,32.0105,33.3903,34.0206,98.4744,-1.3831,-0.674257,0,100,0,0,50,40.3586,0,2.60264,1.96609,5.32138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2943,06:02:01.160,43.6347,-10.7589,-8.60051,-0.696342,-0.701845,49.7757,48.0715,-1.23425,-1.34298,-1.39221,-1.42255,34.5122,99.7176,31.9657,54.3167,34.1522,31.9205,33.3903,33.5106,98.4744,-1.3831,-0.674257,0,100,0,0,50,40.3586,0,2.60264,1.96609,5.32138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2944,06:02:11.160,43.6347,-10.7589,-8.05051,-0.696342,-0.701845,49.7757,47.5715,-1.23425,-1.34298,-1.39221,-1.42255,34.7722,99.8176,31.9657,54.4067,34.1522,31.9205,33.3903,33.7906,98.3744,-1.3831,-0.674257,0,100,0,0,50,40.3586,0,2.60264,2.07609,5.32138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2945,06:02:21.160,43.6347,-10.7589,-8.81051,-0.696342,-0.791845,49.7757,48.3715,-1.23425,-1.34298,-1.39221,-1.42255,34.9022,99.5976,31.9657,54.4067,34.2522,31.9205,33.2903,33.9506,98.2644,-1.4731,-0.674257,0,100,0,0,50,40.3586,0,2.60264,2.07609,5.53138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2946,06:02:31.160,43.6347,-10.7589,-8.86051,-0.696342,-0.791845,49.7757,48.0415,-1.23425,-1.34298,-1.39221,-1.42255,35.1422,99.6976,31.9657,54.5167,34.3522,31.9205,33.2903,33.7406,98.2644,-1.4731,-0.674257,0,100,0,0,50,40.3586,0,2.60264,2.17609,5.74138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2947,06:02:41.160,43.6347,-10.6489,-8.83051,-0.696342,-0.701845,49.7757,47.7284,-1.23425,-1.34298,-1.39221,-1.42255,34.8222,99.6976,31.9657,54.3067,34.4622,31.9205,33.2903,33.5406,98.1544,-1.4731,-0.674257,0,100,0,0,50,40.3586,0,2.60264,2.17609,5.95138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2948,06:02:51.160,43.6347,-10.6489,-8.60051,-0.696342,-0.701845,49.7757,48.5584,-1.23425,-1.34298,-1.39221,-1.42255,34.8722,99.6976,31.9657,54.3067,34.4622,31.9205,33.2903,33.5406,98.1244,-1.4731,-0.674257,0,100,0,0,50,40.3586,0,2.70264,2.17609,6.15138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2949,06:03:01.160,43.6347,-10.6489,-8.98051,-0.696342,-0.701845,49.7757,48.1184,-1.23425,-1.34298,-1.39221,-1.42255,35.1822,99.9176,31.9657,54.2067,34.4622,31.9205,33.2903,33.3606,98.1244,-1.4731,-0.674257,0,100,0,0,50,40.3586,0,2.70264,2.27609,6.25138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2950,06:03:11.160,43.6347,-10.6489,-9.07051,-0.696342,-0.701845,49.7757,48.1684,-1.23425,-1.34298,-1.39221,-1.42255,34.7722,99.7076,31.9657,54.4067,34.5622,31.9205,33.2903,33.2406,98.0244,-1.4731,-0.674257,0,100,0,0,50,40.3586,0,2.70264,2.27609,6.25138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2951,06:03:21.160,43.6347,-10.6489,-8.58051,-0.696342,-0.701845,49.6757,47.7084,-1.23425,-1.34298,-1.39221,-1.42255,34.9122,99.8076,31.9657,54.5067,34.5622,31.8205,33.2903,33.5606,97.9244,-1.4731,-0.674257,0,100,0,0,50,40.3586,0,2.70264,2.37609,6.35138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2952,06:03:31.160,43.6347,-10.6489,-8.65051,-0.696342,-0.701845,49.6757,48.0284,-1.23425,-1.34298,-1.39221,-1.42255,34.8722,99.6076,31.9657,54.4167,34.6622,31.8205,33.2903,33.6606,97.8244,-1.5731,-0.674257,0,100,0,0,50,40.2586,0,2.70264,2.37609,6.56138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2953,06:03:41.160,43.6347,-10.6489,-8.68051,-0.696342,-0.701845,49.6757,48.2984,-1.32425,-1.34298,-1.39221,-1.42255,34.8422,99.8276,31.9657,54.2967,34.7622,31.9105,33.2903,33.5506,97.8244,-1.5731,-0.674257,0,100,0,0,50,40.2586,0,2.70264,2.37609,6.76138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2954,06:03:51.160,43.6347,-10.7489,-8.91051,-0.696342,-0.701845,49.6757,48.4384,-1.32425,-1.34298,-1.39221,-1.42255,34.7322,99.6276,31.9657,54.2967,34.7622,31.9105,33.2903,33.4306,97.7144,-1.5731,-0.674257,0,100,0,0,50,40.2586,0,2.70264,2.48609,6.76138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2955,06:04:01.160,43.6347,-10.8489,-9.03051,-0.696342,-0.701845,49.6757,48.1084,-1.32425,-1.34298,-1.49221,-1.42255,35.0856,99.6276,31.9657,54.1967,34.7622,31.9105,33.2903,33.6706,97.5944,-1.5731,-0.674257,0,100,0,0,50,40.2586,0,2.70264,2.48609,6.96138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2956,06:04:11.160,43.6347,-10.8489,-8.84051,-0.789105,-0.701845,49.6757,47.8284,-1.32425,-1.34298,-1.49221,-1.42255,34.9056,99.6276,31.9657,54.1967,34.8622,31.9105,33.2903,33.5606,97.4944,-1.5731,-0.674257,0,100,0,0,50,40.2586,0,2.70264,2.59609,7.06138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2957,06:04:21.160,43.6347,-10.9489,-8.46051,-0.789105,-0.701845,49.6757,48.2484,-1.32425,-1.34298,-1.49221,-1.42255,34.7256,99.7376,31.9657,54.1967,34.9622,31.9105,33.2903,33.4271,97.3944,-1.5731,-0.674257,0,100,0,0,50,40.2586,0,2.70264,2.59609,7.27138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2958,06:04:31.160,43.6347,-11.0489,-8.52051,-0.789105,-0.791845,49.6757,48.2884,-1.32425,-1.34298,-1.49221,-1.42255,34.6456,99.6376,31.9657,54.2867,34.9622,31.8205,33.2903,33.8771,97.3944,-1.6731,-0.764257,0,100,0,0,50,40.1586,0,2.80264,2.69609,7.48138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2959,06:04:41.160,43.6347,-11.1489,-7.75734,-0.789105,-0.791845,49.6757,48.2684,-1.32425,-1.34298,-1.49221,-1.42255,35.0856,99.7561,31.9657,54.4067,35.0622,31.8205,33.2903,33.5971,97.2844,-1.6731,-0.764257,0,100,0,0,50,40.1586,0,2.80264,2.69609,7.69138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2960,06:04:51.160,43.6347,-11.1489,-9.17734,-0.789105,-0.791845,49.6757,47.9484,-1.32425,-1.34298,-1.49221,-1.51255,35.0756,99.7461,31.9657,54.5167,35.0622,31.8205,33.2903,34.2371,97.1744,-1.6731,-0.764257,0,100,0,0,50,40.1586,0,2.80264,2.79609,7.80138,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2961,06:05:01.160,43.6347,-11.2589,-8.62734,-0.789105,-0.791845,49.6757,48.1484,-1.32425,-1.34298,-1.49221,-1.51255,34.9156,99.8561,31.9657,54.5167,35.0622,31.8205,33.2903,33.8371,97.0744,-1.6731,-0.764257,0,100,0,0,50,40.0586,0,2.80264,2.79609,7.90566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2962,06:05:11.160,43.6347,-11.3589,-8.26734,-0.889105,-0.791845,49.6757,48.5584,-1.32425,-1.34298,-1.49221,-1.51255,34.6056,99.8561,31.9657,54.4167,35.1622,31.8205,33.2903,33.3571,96.9644,-1.6731,-0.764257,0,100,0,0,50,40.0586,0,2.80264,2.89609,8.11566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2963,06:05:21.160,43.6347,-11.4589,-8.46734,-0.889105,-0.791845,49.6757,48.1084,-1.32425,-1.34298,-1.49221,-1.51255,34.9856,99.7661,31.9657,54.4167,35.2622,31.7205,33.2903,33.5071,96.8644,-1.6731,-0.764257,0,100,0,0,50,39.9586,0,2.80264,2.89609,8.32566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2964,06:05:31.160,43.6347,-11.5589,-8.24734,-0.889105,-0.791845,49.6757,47.7884,-1.32425,-1.34298,-1.49221,-1.51255,34.8256,99.7661,31.9657,54.4167,35.2622,31.8105,33.1903,34.0771,96.7544,-1.6731,-0.764257,0,100,0,0,50,39.9586,0,2.80264,2.89609,8.42566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2965,06:05:41.160,43.6347,-11.5589,-8.40734,-0.889105,-0.791845,49.6757,48.1584,-1.32425,-1.34298,-1.59221,-1.51255,34.4656,99.6561,31.9657,54.5267,35.3622,31.8105,33.1903,33.6971,96.6544,-1.6731,-0.764257,0,100,0,0,50,39.8586,0,2.80264,3.00609,8.42566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2966,06:05:51.160,43.6347,-11.5589,-8.29734,-0.889105,-0.791845,49.6757,48.1484,-1.32425,-1.34298,-1.59221,-1.51255,34.6497,99.7561,31.9657,54.4267,35.3622,31.8105,33.1903,34.1571,96.5544,-1.7731,-0.764257,0,100,0,0,50,39.8586,0,2.80264,3.00609,8.42566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2967,06:06:01.160,43.6347,-11.6589,-8.31734,-0.889105,-0.791845,49.6757,48.1284,-1.32425,-1.34298,-1.59221,-1.51255,35.0297,99.8761,31.8657,54.3267,35.3622,31.8105,33.1903,33.4171,96.4444,-1.7731,-0.764257,0,100,0,0,50,39.7486,0,2.90264,3.00609,8.63566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2968,06:06:11.160,43.5347,-11.7589,-8.25734,-0.889105,-0.791845,49.6757,48.1184,-1.42425,-1.34298,-1.59221,-1.51255,34.6897,99.8761,31.8657,54.3267,35.3622,31.7205,33.0903,33.6271,96.3444,-1.7731,-0.764257,0,100,0,0,50,39.7486,0,2.90264,3.00609,8.53566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2969,06:06:21.160,43.5347,-11.7589,-8.12734,-0.889105,-0.791845,49.6757,47.8584,-1.42425,-1.34298,-1.59221,-1.51255,34.9897,99.9861,31.8657,54.4167,35.3622,31.7205,33.0903,33.9271,96.2344,-1.7731,-0.764257,0,100,0,0,50,39.6486,0,2.90264,3.00609,8.63566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2970,06:06:31.160,43.5347,-11.7589,-8.60734,-0.889105,-0.891845,49.6757,48.2784,-1.42425,-1.34298,-1.59221,-1.61255,34.8097,100.096,31.8657,54.3267,35.3622,31.7205,33.0903,33.5271,96.1344,-1.7731,-0.764257,0,100,0,0,50,39.5486,0,2.90264,3.00609,8.63566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2971,06:06:41.160,43.5347,-11.7589,-8.41734,-0.889105,-0.891845,49.6757,48.0776,-1.42425,-1.34298,-1.59221,-1.61255,34.4897,100.076,31.8657,54.3267,35.3622,31.7205,33.0903,33.5871,96.0244,-1.7731,-0.764257,0,100,0,0,50,39.4486,0,2.90264,3.00609,8.63566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2972,06:06:51.160,43.5347,-11.7589,-8.25734,-0.889105,-0.891845,49.6757,48.0076,-1.42425,-1.34298,-1.59221,-1.61255,35.3397,100.076,31.8657,54.1267,35.3622,31.6205,33.0903,33.5971,95.9244,-1.8731,-0.764257,0,100,0,0,50,39.2486,0,2.90264,3.00609,8.73566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2973,06:07:01.160,43.5347,-11.8589,-8.24734,-0.889105,-0.991845,49.6757,47.8576,-1.42425,-1.34298,-1.59221,-1.61255,34.8697,100.076,31.8657,54.2167,35.3622,31.8105,33.0903,33.5671,95.9244,-1.8731,-0.764257,0,100,0,0,50,39.2486,0,2.90264,3.00609,8.73566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2974,06:07:11.160,43.5347,-11.8589,-8.47734,-0.889105,-0.991845,49.6757,47.8776,-1.42425,-1.34298,-1.69221,-1.61255,34.7297,99.9861,31.8657,54.3267,35.3622,31.9105,33.0903,33.9871,95.8044,-1.8731,-0.764257,0,100,0,0,50,39.1486,0,2.90264,3.00609,8.63566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2975,06:07:21.160,43.5347,-11.8589,-8.98734,-0.889105,-0.991845,49.6757,48.1776,-1.42425,-1.34298,-1.69221,-1.61255,34.8497,100.076,31.8657,54.3367,35.3622,31.9105,33.0903,33.5671,95.5944,-1.8731,-0.764257,0,100,0,0,50,39.1486,0,2.90264,3.00609,8.63566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2976,06:07:31.160,43.5347,-11.9589,-8.69734,-0.889105,-0.991845,49.6757,47.9376,-1.42425,-1.34298,-1.69221,-1.61255,35.1597,99.9861,31.8657,54.3367,35.3622,31.9105,33.0903,33.6671,95.5644,-1.8731,-0.764257,0,100,0,0,50,39.1486,0,2.90264,3.00609,8.63566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2977,06:07:41.160,43.5347,-11.9589,-8.33281,-0.889105,-0.991845,49.6757,47.8076,-1.52425,-1.34298,-1.69221,-1.61255,34.9497,100.086,31.8657,54.2367,35.3622,31.9105,33.0903,33.6771,95.5644,-1.8731,-0.764257,0,100,0,0,50,39.1486,0,2.90264,3.00609,8.53566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2978,06:07:51.160,43.5347,-11.9589,-8.67281,-0.889105,-0.991845,49.6757,48.4076,-1.52425,-1.34298,-1.69221,-1.61255,34.3997,99.9861,31.8657,54.2367,35.4622,31.9105,33.0903,33.5271,95.4544,-1.8731,-0.764257,0,100,0,0,50,39.1486,0,2.90264,3.00609,8.53566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2979,06:08:01.160,43.5347,-11.9589,-7.79281,-0.989105,-0.991845,49.6757,48.3176,-1.52425,-1.34298,-1.69221,-1.61255,34.7297,100.086,31.9657,54.2367,35.4622,31.9105,33.0903,33.5171,95.4544,-1.8731,-0.764257,0,100,0,0,50,39.0486,0,2.90264,3.00609,8.53566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2980,06:08:11.160,43.5347,-11.9589,-9.20281,-0.989105,-0.991845,49.6757,48.4776,-1.52425,-1.43298,-1.69221,-1.71255,34.9797,99.9961,31.9657,54.2367,35.4622,32.0205,33.0903,33.8971,95.3444,-1.8731,-0.764257,0,100,0,0,50,39.0486,0,2.90264,3.00609,8.62566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2981,06:08:21.160,43.5347,-12.0589,-7.96281,-0.989105,-0.991845,49.6757,48.0176,-1.52425,-1.43298,-1.69221,-1.71255,34.7197,100.096,31.9657,54.3267,35.4622,32.0205,32.9903,33.6477,95.3444,-1.8731,-0.764257,0,100,0,0,50,38.9486,0,2.90264,3.00609,8.53566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2982,06:08:31.160,43.5347,-12.0589,-8.81281,-0.989105,-0.991845,49.6757,48.3376,-1.52425,-1.43298,-1.69221,-1.71255,34.6897,100.196,31.9657,54.4467,35.5622,32.0205,32.9903,33.6177,95.2444,-1.8731,-0.764257,0,100,0,0,50,38.9486,0,2.90264,3.00609,8.63566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2983,06:08:41.160,43.5347,-12.0589,-8.45281,-0.989105,-0.991845,49.6757,48.1376,-1.52425,-1.43298,-1.69221,-1.71255,34.4376,100.106,31.9657,54.5567,35.5622,31.9305,32.9903,33.7977,95.1444,-1.8731,-0.764257,0,100,0,0,50,38.8386,0,2.90264,3.00609,8.63566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2984,06:08:51.160,43.5347,-12.1589,-8.72281,-0.989105,-0.991845,49.6757,47.7076,-1.52425,-1.43298,-1.69221,-1.71255,35.1976,99.8361,31.9657,54.5567,35.5622,31.9305,32.9903,33.4577,95.0344,-1.9731,-0.764257,0,100,0,0,50,38.8386,0,2.90264,3.00609,8.75566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2985,06:09:01.160,43.5347,-12.1589,-8.45281,-0.989105,-0.991845,49.6757,47.9176,-1.52425,-1.43298,-1.79221,-1.71255,34.4476,99.8361,31.9657,54.4567,35.5622,31.9305,32.9903,33.5677,95.0344,-1.9731,-0.764257,0,100,0,0,50,38.8386,0,2.90264,3.00609,8.75566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2986,06:09:11.160,43.5347,-12.2689,-8.86281,-0.989105,-0.991845,49.6757,47.6276,-1.52425,-1.43298,-1.79221,-1.71255,34.6576,100.056,31.9657,54.5567,35.5622,31.9305,32.9903,33.4777,94.9244,-1.9731,-0.764257,0,100,0,0,50,38.8386,0,2.90264,3.00609,8.66566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2987,06:09:21.160,43.5347,-12.2689,-8.17281,-0.989105,-0.991845,49.6757,48.0576,-1.52425,-1.43298,-1.79221,-1.71255,35.0176,100.266,31.9657,54.5567,35.5622,31.9305,32.9903,33.6877,94.8144,-1.9731,-0.764257,0,100,0,0,50,38.8386,0,2.90264,3.00609,8.75566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2988,06:09:31.160,43.5347,-12.2689,-8.40281,-0.989105,-0.991845,49.6757,47.8576,-1.62425,-1.43298,-1.79221,-1.71255,34.9976,100.386,31.9657,54.5567,35.5622,32.0205,32.9903,33.6677,94.7144,-1.9731,-0.864257,0,100,0,0,50,38.8386,0,2.90264,3.00609,8.87566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2989,06:09:41.160,43.5347,-12.3689,-9.23281,-0.989105,-0.991845,49.6757,47.7376,-1.62425,-1.43298,-1.79221,-1.81255,35.0776,100.286,31.9657,54.6667,35.5622,31.9205,32.9903,33.6577,94.6144,-1.9731,-0.864257,0,100,0,0,50,38.8386,0,2.90264,3.00609,8.78566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2990,06:09:51.160,43.5347,-12.4689,-8.75281,-1.08911,-0.991845,49.6757,48.2676,-1.62425,-1.43298,-1.79221,-1.81255,34.5876,100.286,31.9657,54.6667,35.5622,31.9205,32.8903,33.9177,94.4944,-1.9731,-0.864257,0,100,0,0,50,38.8386,0,2.90264,3.00609,8.78566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2991,06:10:01.160,43.4347,-12.4689,-8.81281,-1.08911,-0.991845,49.6757,47.9576,-1.62425,-1.43298,-1.79221,-1.81255,35.0076,100.186,31.9657,54.5767,35.5622,31.9205,32.8903,33.5677,94.3944,-2.0731,-0.864257,0,100,0,0,50,38.8386,0,3.00264,3.00609,8.87566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2992,06:10:11.160,43.4347,-12.4689,-8.59281,-1.08911,-1.09184,49.6757,47.8176,-1.62425,-1.43298,-1.79221,-1.81255,34.6576,100.296,31.9657,54.4667,35.5622,31.9205,32.8903,33.8877,94.2944,-2.0731,-0.864257,0,100,0,0,50,38.8386,0,2.91264,3.00609,8.76566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2993,06:10:21.160,43.4347,-12.4689,-8.54281,-1.08911,-1.09184,49.6757,48.1876,-1.62425,-1.43298,-1.79221,-1.81255,34.5876,100.506,31.9657,54.4467,35.5622,31.9205,32.8903,33.7077,94.2944,-2.0731,-0.864257,0,100,0,0,50,38.8386,0,2.91264,3.00609,8.65566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2994,06:10:31.160,43.4347,-12.4689,-8.1983,-1.08911,-1.09184,49.6757,48.2376,-1.62425,-1.43298,-1.79221,-1.81255,34.7676,100.506,31.9657,54.3567,35.5622,31.9205,32.8903,33.8477,94.1944,-2.0731,-0.864257,0,100,0,0,50,38.8386,0,2.91264,3.00609,8.75566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2995,06:10:41.160,43.4347,-12.5689,-8.9583,-1.08911,-1.09184,49.6757,47.7876,-1.62425,-1.53298,-1.89221,-1.81255,34.9976,100.416,31.9657,54.5667,35.5622,31.9205,32.8903,33.8377,94.0844,-2.0731,-0.864257,0,100,0,0,50,38.8386,0,2.91264,3.00609,8.85566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2996,06:10:51.160,43.4347,-12.5689,-8.1283,-1.08911,-1.09184,49.6757,48.1376,-1.62425,-1.53298,-1.89221,-1.81255,34.9776,100.286,31.9657,54.5667,35.5622,31.9205,32.8903,33.7177,94.0844,-2.0731,-0.864257,0,100,0,0,50,38.8386,0,2.91264,3.00609,8.85566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2997,06:11:01.160,43.4347,-12.5689,-8.0583,-1.08911,-1.09184,49.6757,47.9076,-1.62425,-1.53298,-1.89221,-1.81255,34.9276,100.286,31.9657,54.6667,35.5622,31.9205,32.8903,33.8277,94.0844,-2.0731,-0.864257,0,100,0,0,50,38.8386,0,3.00264,3.00609,8.85566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2998,06:11:11.160,43.4347,-12.5689,-8.7783,-1.08911,-1.09184,49.6757,48.0076,-1.62425,-1.53298,-1.89221,-1.81255,34.8476,100.276,31.9657,54.6667,35.5622,31.9205,32.8903,33.1877,94.0844,-2.0731,-0.864257,0,100,0,0,50,38.8386,0,3.00264,3.00609,8.75566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
2999,06:11:21.160,43.4347,-12.5689,-8.3783,-1.08911,-1.09184,49.6757,47.9876,-1.62425,-1.53298,-1.89221,-1.81255,34.9276,100.376,31.9657,54.6667,35.5622,31.9205,32.8903,33.3377,93.9744,-2.0731,-0.864257,0,100,0,0,50,38.8386,0,2.91264,3.00609,8.75566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3000,06:11:31.160,43.4347,-12.6689,-8.7983,-1.08911,-1.09184,49.6757,48.0044,-1.62425,-1.53298,-1.89221,-1.81255,34.8076,100.476,31.9657,54.6667,35.5622,31.9205,32.8903,33.5877,93.8644,-2.0731,-0.864257,0,100,0,0,50,38.8386,0,2.91264,3.00609,8.75566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3001,06:11:41.160,43.4347,-12.6689,-8.7783,-1.08911,-1.09184,49.6757,48.0244,-1.62425,-1.53298,-1.89221,-1.91255,34.7627,100.596,31.9657,54.6667,35.5622,31.9205,32.8903,33.6977,93.8644,-2.0731,-0.864257,0,100,0,0,50,38.8386,0,2.91264,3.00609,8.84566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3002,06:11:51.160,43.4347,-12.6689,-8.3683,-1.08911,-1.09184,49.6757,48.2144,-1.72425,-1.53298,-1.89221,-1.91255,34.7027,100.396,31.9657,54.6667,35.5622,31.9205,32.9803,33.5477,93.8644,-2.0731,-0.964257,0,100,0,0,50,38.9386,0,2.91264,3.00609,8.75566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3003,06:12:01.160,43.4347,-12.6689,-8.8383,-1.08911,-1.09184,49.6757,48.8144,-1.72425,-1.53298,-1.89221,-1.91255,34.7227,100.156,31.9657,54.6667,35.5622,31.9205,32.9803,33.6877,93.7644,-2.1731,-0.964257,0,100,0,0,50,38.9386,0,2.91264,3.00609,8.75566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3004,06:12:11.160,43.4347,-12.6689,-8.0983,-1.08911,-1.09184,49.6757,48.5244,-1.72425,-1.53298,-1.89221,-1.91255,34.7127,100.176,31.9657,54.5704,35.5622,31.9205,32.9803,33.8077,93.6644,-2.1731,-0.964257,0,100,0,0,50,38.9386,0,2.91264,3.00609,8.75566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3005,06:12:21.160,43.4347,-12.7689,-9.0683,-1.18911,-1.09184,49.6757,47.6844,-1.72425,-1.53298,-1.89221,-1.91255,34.9627,100.176,31.9657,54.6704,35.5622,31.9205,32.9803,33.6145,93.6644,-2.1731,-0.964257,0,100,0,0,50,38.9386,0,2.91264,3.00609,8.75566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3006,06:12:31.160,43.4347,-12.7689,-9.0983,-1.18911,-1.09184,49.5757,48.2844,-1.72425,-1.53298,-1.89221,-1.91255,35.1627,100.266,31.9657,54.6704,35.5622,31.9205,33.0803,33.9345,93.6644,-2.1731,-0.964257,0,100,0,0,50,38.9386,0,2.91264,3.00609,8.84566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3007,06:12:41.160,43.4347,-12.7689,-8.9183,-1.18911,-1.09184,49.5757,48.7844,-1.72425,-1.53298,-1.89221,-1.91255,34.5127,100.376,31.9657,54.8804,35.5622,31.9205,33.0803,33.8945,93.6644,-2.1731,-0.964257,0,100,0,0,50,38.9386,0,2.91264,3.00609,8.74566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3008,06:12:51.160,43.4347,-12.8689,-8.5183,-1.18911,-1.19184,49.5757,48.1944,-1.72425,-1.53298,-1.89221,-1.91255,34.7327,100.376,31.9657,54.7904,35.5622,31.9205,33.0803,33.4745,93.6644,-2.1731,-0.964257,0,100,0,0,50,38.9386,0,2.91264,3.00609,8.74566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3009,06:13:01.160,43.4347,-12.9689,-8.7783,-1.18911,-1.19184,49.5757,48.1944,-1.72425,-1.53298,-1.89221,-1.91255,35.1927,100.476,31.9657,54.7904,35.5622,31.9205,33.0803,34.1245,93.6644,-2.1731,-0.964257,0,100,0,0,50,38.9386,0,2.91264,3.00609,8.84566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3010,06:13:11.160,43.4347,-12.9689,-9.2983,-1.18911,-1.19184,49.5757,48.1044,-1.72425,-1.53298,-1.99221,-1.91255,35.1227,100.276,31.9657,54.7904,35.5622,31.9205,33.0803,33.7845,93.6644,-2.1731,-0.964257,0,100,0,0,50,38.9386,0,2.91264,3.00609,8.84566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3011,06:13:21.160,43.4347,-12.9689,-8.84797,-1.18911,-1.19184,49.5757,48.0944,-1.72425,-1.53298,-1.99221,-1.91255,34.7127,100.476,31.9657,54.8904,35.5622,31.9205,33.0803,33.8045,93.6644,-2.1731,-0.964257,0,100,0,0,50,38.9386,0,3.01264,3.00609,8.83566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3012,06:13:31.160,43.4347,-12.9689,-8.87797,-1.18911,-1.19184,49.5757,47.6944,-1.72425,-1.53298,-1.99221,-1.91255,35.0727,100.476,31.9657,54.8904,35.5622,31.9205,33.0803,34.1245,93.6644,-2.1731,-0.964257,0,100,0,0,50,38.9386,0,3.01264,3.00609,8.73566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3013,06:13:41.160,43.4347,-13.0689,-8.34797,-1.18911,-1.19184,49.5757,47.8244,-1.72425,-1.53298,-1.99221,-1.91255,34.7427,100.686,31.9657,55.0004,35.5622,31.9205,33.0803,33.9145,93.6644,-2.1731,-0.964257,0,100,0,0,50,38.9386,0,2.91264,3.00609,8.73566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3014,06:13:51.160,43.4347,-13.0689,-8.70797,-1.18911,-1.19184,49.5757,47.9844,-1.72425,-1.53298,-1.99221,-1.91255,34.9927,100.586,31.9657,55.1004,35.5622,31.9205,33.0803,33.8745,93.5644,-2.1731,-0.964257,0,100,0,0,50,38.9386,0,2.91264,3.00609,8.82566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3015,06:14:01.160,43.4347,-13.1689,-8.83797,-1.18911,-1.19184,49.5757,47.7144,-1.72425,-1.53298,-1.99221,-1.91255,34.8627,100.476,31.9657,55.1004,35.5622,31.9205,33.0803,34.1345,93.4344,-2.1731,-0.964257,0,100,0,0,50,38.9386,0,3.00264,3.00609,8.83566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3016,06:14:11.160,43.4347,-13.1689,-8.32797,-1.18911,-1.19184,49.5757,48.1944,-1.72425,-1.53298,-1.99221,-1.91255,34.9327,100.346,31.9657,55.1004,35.5622,31.9205,33.0803,34.1145,93.4344,-2.2731,-0.964257,0,100,0,0,50,38.9386,0,2.91264,3.00609,8.83566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3017,06:14:21.160,43.4347,-13.1689,-8.82797,-1.28911,-1.19184,49.5757,47.6144,-1.72425,-1.53298,-1.99221,-1.91255,34.4727,100.446,31.9657,55.0004,35.5622,31.9205,33.0803,34.0345,93.4344,-2.2731,-0.964257,0,100,0,0,50,38.9386,0,2.91264,3.00609,8.73566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3018,06:14:31.160,43.4347,-13.1689,-9.30797,-1.28911,-1.19184,49.5757,47.6344,-1.72425,-1.53298,-1.99221,-1.91255,34.8898,100.456,31.9657,54.9004,35.5622,31.9205,33.1803,34.1045,93.4344,-2.2731,-0.964257,0,100,0,0,50,38.9386,0,2.91264,3.00609,8.82566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3019,06:14:41.160,43.4347,-13.2789,-9.14797,-1.28911,-1.19184,49.5757,48.3244,-1.72425,-1.53298,-1.99221,-1.91255,34.5098,100.456,31.9657,54.9004,35.5622,31.9205,33.1803,33.9945,93.3344,-2.2731,-0.964257,0,100,0,0,50,38.8386,0,2.91264,3.00609,8.82566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3020,06:14:51.160,43.4347,-13.2789,-8.75797,-1.28911,-1.19184,49.5757,47.9244,-1.72425,-1.53298,-1.99221,-1.91255,34.5498,100.456,31.9657,54.7804,35.5622,31.9205,33.1803,33.9645,93.3344,-2.2731,-1.06426,0,100,0,0,50,38.8386,0,2.91264,3.00609,8.72566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3021,06:15:01.160,43.4347,-13.2789,-9.09797,-1.28911,-1.19184,49.5757,47.9144,-1.72425,-1.53298,-1.99221,-2.01255,35.0098,100.346,31.9657,54.7804,35.5622,31.8205,33.1803,34.0945,93.3344,-2.2731,-1.06426,0,100,0,0,50,38.8386,0,2.91264,3.00609,8.82566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3022,06:15:11.160,43.4347,-13.3789,-9.23797,-1.28911,-1.19184,49.5757,47.8544,-1.72425,-1.63298,-1.99221,-2.01255,34.6598,100.556,31.9657,54.7804,35.5622,31.8205,33.1803,34.3045,93.2344,-2.2731,-1.06426,0,100,0,0,50,38.8386,0,2.91264,3.00609,8.82566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3023,06:15:21.160,43.4347,-13.2889,-8.91797,-1.28911,-1.19184,49.5757,47.8544,-1.82425,-1.63298,-2.10221,-2.01255,35.0098,100.656,31.9657,54.8004,35.5622,31.8205,33.1803,33.5945,93.2344,-2.2731,-1.06426,0,100,0,0,50,38.8386,0,2.91264,3.00609,8.82566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3024,06:15:31.160,43.4347,-13.3789,-9.11797,-1.28911,-1.19184,49.5757,47.7944,-1.82425,-1.63298,-2.10221,-2.01255,35.1198,100.546,31.9657,54.9004,35.5622,31.8205,33.1803,34.1145,93.1344,-2.2731,-1.06426,0,100,0,0,50,38.7386,0,2.91264,3.00609,8.82566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3025,06:15:41.160,43.4347,-13.4789,-9.28529,-1.28911,-1.19184,49.5757,48.783,-1.82425,-1.63298,-2.10221,-2.01255,35.1998,100.656,31.9657,55.0004,35.5622,31.8205,33.1803,34.093,93.1344,-2.2731,-1.06426,0,100,0,0,50,38.7386,0,2.91264,3.00609,8.82566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3026,06:15:51.160,43.4347,-13.4789,-9.03529,-1.28911,-1.19184,49.5757,47.503,-1.82425,-1.63298,-2.10221,-2.01255,34.7598,100.566,31.9657,55.0004,35.5622,31.8205,33.1803,33.813,93.0344,-2.2731,-1.06426,0,100,0,0,50,38.7386,0,2.91264,3.00609,8.73566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3027,06:16:01.160,43.4347,-13.4789,-8.78529,-1.28911,-1.19184,49.5757,48.263,-1.82425,-1.63298,-2.10221,-2.01255,34.8798,100.776,31.9657,54.7904,35.5622,31.8205,33.1803,33.733,92.9244,-2.2731,-1.06426,0,100,0,0,50,38.7386,0,2.91264,3.00609,8.73566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3028,06:16:11.160,43.4347,-13.4789,-9.35529,-1.28911,-1.19184,49.5757,47.663,-1.82425,-1.63298,-2.10221,-2.11255,34.8798,100.676,31.9657,54.7904,35.5622,31.8205,33.1803,33.823,92.9044,-2.2731,-1.06426,0,100,0,0,50,38.6386,0,2.91264,3.00609,8.73566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3029,06:16:21.160,43.4347,-13.4789,-9.35529,-1.28911,-1.19184,49.5757,47.833,-1.82425,-1.63298,-2.10221,-2.11255,34.7298,100.576,31.9657,54.7904,35.5622,31.9105,33.2803,33.723,92.9044,-2.3731,-1.06426,0,100,0,0,50,38.6386,0,2.91264,3.00609,8.83566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3030,06:16:31.160,43.4347,-13.5789,-9.55529,-1.28911,-1.19184,49.5757,47.993,-1.82425,-1.63298,-2.10221,-2.11255,35.2098,100.456,31.9657,54.8904,35.5622,31.9105,33.2803,33.833,92.7944,-2.3731,-1.06426,0,100,0,0,50,38.6386,0,2.91264,3.00609,8.83566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3031,06:16:41.160,43.4347,-13.5789,-9.15529,-1.28911,-1.19184,49.5757,48.193,-1.82425,-1.73298,-2.10221,-2.11255,34.9698,100.456,31.9657,54.9904,35.5622,31.9105,33.2803,34.153,92.8344,-2.3731,-1.06426,0,100,0,0,50,38.6386,0,3.00264,3.00609,8.94566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3032,06:16:51.160,43.4347,-13.5789,-8.83529,-1.28911,-1.19184,49.5757,47.963,-1.82425,-1.73298,-2.10221,-2.11255,34.7298,100.556,31.9657,54.9904,35.5622,31.9105,33.2803,34.183,92.7344,-2.3731,-1.06426,0,100,0,0,50,38.6386,0,2.91264,3.00609,8.84566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3033,06:17:01.160,43.4347,-13.5789,-9.47529,-1.28911,-1.29184,49.5757,47.943,-1.82425,-1.73298,-2.10221,-2.11255,34.5898,100.656,31.9657,55.0904,35.5622,31.9105,33.2803,33.793,92.7344,-2.3731,-1.06426,0,100,0,0,50,38.6386,0,2.91264,3.00609,8.73566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3034,06:17:11.160,43.4347,-13.6789,-9.62529,-1.38911,-1.29184,49.5757,47.843,-1.92425,-1.73298,-2.20221,-2.11255,34.896,100.656,31.9657,55.0004,35.5622,31.9105,33.2803,34.183,92.7044,-2.3731,-1.06426,0,100,0,0,50,38.6386,0,2.91264,3.00609,8.83566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3035,06:17:21.160,43.4347,-13.6789,-9.67529,-1.38911,-1.29184,49.5757,47.553,-1.92425,-1.73298,-2.20221,-2.11255,34.676,100.656,31.9657,55.0904,35.5622,31.9105,33.2803,34.293,92.7044,-2.3731,-1.06426,0,100,0,0,50,38.6386,0,2.91264,3.00609,8.73566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3036,06:17:31.160,43.4347,-13.6789,-9.57529,-1.38911,-1.29184,49.5757,48.123,-1.92425,-1.73298,-2.20221,-2.11255,34.666,100.746,31.9657,55.0904,35.5622,31.9105,33.2803,34.183,92.7044,-2.3731,-1.06426,0,100,0,0,50,38.6386,0,2.91264,3.00609,8.73566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3037,06:17:41.160,43.4347,-13.7789,-9.70529,-1.38911,-1.29184,49.5757,47.913,-1.92425,-1.73298,-2.20221,-2.11255,34.946,100.856,31.9657,55.0904,35.5622,31.9105,33.2803,34.463,92.5944,-2.3731,-1.06426,0,100,0,0,50,38.5386,0,2.91264,3.00609,8.83566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3038,06:17:51.160,43.4347,-13.7789,-9.51529,-1.38911,-1.29184,49.5757,48.133,-1.92425,-1.73298,-2.20221,-2.11255,34.986,100.856,31.9657,55.0904,35.5622,31.9105,33.2803,34.273,92.5944,-2.3731,-1.06426,0,100,0,0,50,38.5386,0,3.01264,3.00609,8.83566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3039,06:18:01.160,43.4347,-13.7789,-9.81529,-1.38911,-1.29184,49.5757,47.893,-1.92425,-1.73298,-2.20221,-2.11255,34.946,100.646,31.9657,55.0904,35.5622,31.9105,33.2803,33.973,92.5944,-2.3731,-1.06426,0,100,0,0,50,38.5386,0,2.91264,3.00609,8.83566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3040,06:18:11.160,43.4347,-13.7789,-8.98529,-1.38911,-1.29184,49.5757,48.013,-1.92425,-1.73298,-2.20221,-2.11255,34.926,100.539,31.9657,55.2204,35.5622,31.9105,33.2803,34.273,92.6844,-2.3731,-1.06426,0,100,0,0,50,38.5386,0,2.91264,3.00609,8.83566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3041,06:18:21.160,43.4347,-13.7789,-9.29529,-1.38911,-1.29184,49.5757,47.903,-1.92425,-1.73298,-2.20221,-2.11255,35.146,100.519,31.9657,55.2204,35.5622,31.9105,33.2803,33.853,92.6844,-2.3731,-1.06426,0,100,0,0,50,38.5386,0,3.00264,3.00609,8.93566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3042,06:18:31.160,43.4347,-13.8789,-9.72903,-1.38911,-1.29184,49.5757,47.923,-1.92425,-1.73298,-2.20221,-2.11255,34.896,100.429,31.9657,55.1204,35.5622,31.9105,33.2803,34.243,92.6844,-2.3731,-1.06426,0,100,0,0,50,38.4386,0,3.00264,3.00609,8.93566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3043,06:18:41.160,43.4347,-13.8789,-9.69903,-1.38911,-1.29184,49.5757,48.023,-1.92425,-1.73298,-2.20221,-2.11255,34.856,100.529,31.9657,55.1204,35.5622,31.9105,33.3803,33.983,92.6844,-2.3731,-1.06426,0,100,0,0,50,38.4386,0,3.00264,3.00609,8.84566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3044,06:18:51.160,43.4347,-13.8789,-9.45903,-1.38911,-1.29184,49.5757,47.803,-1.92425,-1.73298,-2.20221,-2.11255,35.126,100.739,31.9657,55.2104,35.5622,31.9105,33.3803,34.093,92.5944,-2.4731,-1.06426,0,100,0,0,50,38.4386,0,3.00264,3.00609,8.94566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3045,06:19:01.160,43.4347,-13.9789,-9.53903,-1.38911,-1.29184,49.5757,47.583,-1.92425,-1.73298,-2.20221,-2.11255,34.946,100.839,31.9657,55.2104,35.5622,32.0205,33.3803,34.073,92.5944,-2.4731,-1.06426,0,100,0,0,50,38.4386,0,3.00264,3.00609,8.85566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3046,06:19:11.160,43.4347,-13.9789,-8.99903,-1.38911,-1.29184,49.5757,48.053,-1.92425,-1.73298,-2.20221,-2.11255,34.766,100.869,31.9657,55.2104,35.5622,32.1205,33.3803,34.303,92.5944,-2.4731,-1.06426,0,100,0,0,50,38.5286,0,2.91264,3.00609,8.73566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3047,06:19:21.160,43.4347,-13.9789,-9.63903,-1.38911,-1.29184,49.5757,47.813,-1.92425,-1.73298,-2.20221,-2.11255,35.166,100.639,31.9657,55.2104,35.5622,32.1205,33.3803,34.433,92.5944,-2.4731,-1.06426,0,100,0,0,50,38.6386,0,2.91264,3.00609,8.83566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3048,06:19:31.160,43.4347,-13.9789,-9.32903,-1.38911,-1.29184,49.5757,47.933,-1.92425,-1.73298,-2.20221,-2.11255,34.826,100.649,31.9657,55.3104,35.5622,32.1205,33.3803,34.073,92.5944,-2.4731,-1.06426,0,100,0,0,50,38.6386,0,2.91264,3.00609,8.63566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3049,06:19:41.160,43.4347,-13.9789,-9.26903,-1.48911,-1.39184,49.5757,47.823,-1.92425,-1.73298,-2.30221,-2.11255,34.976,100.529,32.0667,55.4304,35.5622,32.1205,33.3803,33.873,92.4944,-2.4731,-1.06426,0,100,0,0,50,38.6386,0,2.91264,3.00609,8.52566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3050,06:19:51.160,43.4347,-13.9789,-9.98903,-1.48911,-1.39184,49.5757,47.8971,-1.92425,-1.73298,-2.30221,-2.21255,35.126,100.619,32.0667,55.4204,35.6622,32.2205,33.3803,34.133,92.4944,-2.4731,-1.06426,0,100,0,0,50,38.6386,0,2.91264,3.00609,8.72566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3051,06:20:01.160,43.4347,-14.0889,-9.51903,-1.48911,-1.39184,49.5757,47.9571,-2.03425,-1.73298,-2.30221,-2.21255,34.626,100.739,32.0667,55.3304,35.6622,32.2205,33.3803,34.253,92.4944,-2.4731,-1.06426,0,100,0,0,50,38.7405,0,2.91264,3.00609,8.73566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3052,06:20:11.160,43.4347,-14.1889,-9.74903,-1.48911,-1.39184,49.5757,47.9871,-2.03425,-1.73298,-2.30221,-2.21255,34.6329,100.859,32.0667,55.3304,35.6622,32.2205,33.4803,34.4911,92.4944,-2.4731,-1.06426,0,100,0,0,50,38.7405,0,2.91264,3.00609,8.63566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3053,06:20:21.160,43.4347,-14.1889,-9.66903,-1.48911,-1.39184,49.5757,48.1871,-2.03425,-1.73298,-2.30221,-2.21255,34.9929,101.299,32.0667,55.3304,35.6622,32.1305,33.4803,35.4511,92.4944,-2.4731,-1.06426,0,100,0,0,50,38.7405,0,2.91264,3.00609,8.72566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3054,06:20:31.160,43.4347,-14.1889,-9.90903,-1.48911,-1.39184,49.5757,48.2271,-2.03425,-1.73298,-2.30221,-2.21255,34.9429,101.209,32.1667,55.3304,35.7622,32.1305,33.4803,34.3711,92.4813,-2.4731,-1.06426,0,100,0,0,50,38.7405,0,2.91264,3.00609,8.72566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3055,06:20:41.160,43.4347,-14.1889,-9.72903,-1.48911,-1.39184,49.5757,47.9471,-2.03425,-1.73298,-2.30221,-2.21255,34.8029,100.989,32.1667,55.3304,35.7622,32.1305,33.4803,34.7911,92.4813,-2.4731,-1.06426,0,100,0,0,50,38.7405,0,2.91264,3.00609,8.72566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3056,06:20:51.160,43.4347,-14.1889,-9.33903,-1.48911,-1.39184,49.4757,47.8971,-2.03425,-1.83298,-2.30221,-2.21255,35.1629,100.759,32.1667,55.2304,35.7622,32.1305,33.4803,35.1211,92.4813,-2.4731,-1.06426,0,100,0,0,50,38.8405,0,2.91264,3.00609,8.82566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3057,06:21:01.160,43.4347,-14.1889,-9.43903,-1.48911,-1.39184,49.4757,47.8271,-2.03425,-1.83298,-2.30221,-2.21255,34.8429,100.649,32.1667,55.2304,35.7622,32.1305,33.4803,34.0711,92.4813,-2.4731,-1.06426,0,100,0,0,50,38.9405,0,2.91264,3.00609,8.82566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3058,06:21:11.160,43.4347,-14.1889,-10.269,-1.48911,-1.39184,49.4757,47.8171,-2.03425,-1.83298,-2.30221,-2.21255,34.6429,100.649,32.1667,55.2304,35.7622,32.1305,33.4803,34.1911,92.4813,-2.4731,-1.06426,0,100,0,0,50,38.9405,0,2.91264,3.00609,8.73566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3059,06:21:21.160,43.4347,-14.2889,-9.81903,-1.48911,-1.39184,49.4757,47.7471,-2.03425,-1.83298,-2.30221,-2.21255,34.3229,100.759,32.1667,55.2204,35.7622,32.1305,33.4803,34.0711,92.4813,-2.4731,-1.06426,0,100,0,0,50,39.0405,0,2.91264,3.00609,8.63566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3060,06:21:31.160,43.4347,-14.3889,-9.75663,-1.48911,-1.39184,49.4757,47.8571,-2.03425,-1.83298,-2.30221,-2.21255,34.4529,100.979,32.1667,55.1204,35.7622,32.1305,33.4803,34.4211,92.3813,-2.5731,-1.06426,0,100,0,0,50,39.1405,0,2.91264,3.00609,8.72566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3061,06:21:41.160,43.4347,-14.3889,-9.73663,-1.48911,-1.39184,49.4757,47.7971,-2.03425,-1.83298,-2.30221,-2.21255,35.2029,100.979,32.1667,55.2204,35.7622,32.1305,33.4803,34.1311,92.3813,-2.5731,-1.06426,0,100,0,0,50,39.2505,0,2.91264,3.00609,8.83566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3062,06:21:51.160,43.3247,-14.3889,-9.79663,-1.48911,-1.39184,49.4757,48.2471,-2.03425,-1.83298,-2.30221,-2.21255,34.8329,101.199,32.1667,55.2204,35.7622,32.1305,33.4803,34.5611,92.3813,-2.5731,-1.16426,0,100,0,0,50,39.3505,0,2.91264,3.00609,8.74566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3063,06:22:01.160,43.3247,-14.3889,-9.90663,-1.48911,-1.39184,49.4757,47.8471,-2.03425,-1.83298,-2.30221,-2.21255,34.5829,101.199,32.1667,55.3304,35.7622,32.1305,33.4803,33.9211,92.3813,-2.5731,-1.16426,0,100,0,0,50,39.4505,0,2.91264,3.00609,8.74566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3064,06:22:11.160,43.3247,-14.3889,-9.81663,-1.48911,-1.39184,49.4757,48.0471,-2.03425,-1.83298,-2.30221,-2.31255,34.8429,101.299,32.1667,55.1304,35.7622,32.1305,33.5803,34.2011,92.3813,-2.5731,-1.16426,0,100,0,0,50,39.4505,0,2.91264,3.00609,8.74566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3065,06:22:21.160,43.3247,-14.3889,-9.99663,-1.48911,-1.49184,49.4757,48.0971,-2.03425,-1.83298,-2.30221,-2.31255,34.8929,101.219,32.1667,55.2204,35.7622,32.1305,33.5803,34.6911,92.3813,-2.5731,-1.16426,0,100,0,0,50,39.5505,0,2.91264,3.00609,8.74566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3066,06:22:31.160,43.3247,-14.4889,-9.81663,-1.48911,-1.49184,49.4757,48.1171,-2.03425,-1.83298,-2.40221,-2.31255,34.7829,101.089,32.1667,55.2204,35.7622,32.1305,33.5803,34.1511,92.2813,-2.5731,-1.16426,0,100,0,0,50,39.6505,0,2.91264,3.00609,8.74566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3067,06:22:41.160,43.3247,-14.4889,-9.92663,-1.48911,-1.49184,49.4757,47.8771,-2.03425,-1.83298,-2.40221,-2.31255,35.0729,100.999,32.1667,55.3204,35.7622,32.2205,33.5803,34.4911,92.2813,-2.5731,-1.26426,0,100,0,0,50,39.6505,0,2.91264,3.00609,8.83566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3068,06:22:51.160,43.3247,-14.4889,-9.93663,-1.48911,-1.49184,49.4757,47.8871,-2.03425,-1.83298,-2.40221,-2.31255,34.7271,100.999,32.1667,55.3204,35.7622,32.2205,33.5803,34.1811,92.2813,-2.5731,-1.26426,0,100,0,0,50,39.7505,0,2.91264,3.00609,8.73566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3069,06:23:01.160,43.3247,-14.5889,-10.0966,-1.48911,-1.49184,49.4757,48.1271,-2.03425,-1.93298,-2.40221,-2.31255,34.8871,101.099,32.1667,55.4304,35.7622,32.2205,33.5803,34.2711,92.1813,-2.5731,-1.26426,0,100,0,0,50,39.8605,0,2.91264,3.00609,8.82566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3070,06:23:11.160,43.3247,-14.5889,-10.3266,-1.48911,-1.49184,49.4757,47.6671,-2.13425,-1.93298,-2.40221,-2.31255,34.9071,101.099,32.1667,55.4304,35.7622,32.2205,33.5803,34.4011,92.1813,-2.5731,-1.26426,0,100,0,0,50,39.9605,0,2.91264,3.00609,8.82566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3071,06:23:21.160,43.3247,-14.5889,-10.1566,-1.58911,-1.49184,49.4757,48.2171,-2.13425,-1.93298,-2.40221,-2.31255,35.1871,101.099,32.1667,55.4304,35.7622,32.2205,33.5803,34.5011,92.1813,-2.5731,-1.26426,0,100,0,0,50,40.1605,0,2.91264,3.00609,8.82566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3072,06:23:31.160,43.3247,-14.5889,-10.0566,-1.58911,-1.49184,49.4757,47.8171,-2.13425,-1.93298,-2.40221,-2.31255,35.0271,101.099,32.1667,55.5404,35.7622,32.2205,33.5803,34.3811,92.1813,-2.5731,-1.26426,0,100,0,0,50,40.2605,0,2.91264,3.00609,8.82566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3073,06:23:41.160,43.3247,-14.5889,-10.0766,-1.58911,-1.49184,49.4757,48.1971,-2.13425,-1.93298,-2.40221,-2.31255,34.9271,101.009,32.1667,55.6504,35.7622,32.2205,33.5803,34.4495,92.1813,-2.5731,-1.26426,0,100,0,0,50,40.3605,0,2.91264,3.00609,8.73566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3074,06:23:51.160,43.3247,-14.4989,-10.2866,-1.58911,-1.49184,49.4757,47.8952,-2.13425,-1.93298,-2.40221,-2.31255,35.0071,101.119,32.1667,55.5604,35.7622,32.2205,33.5803,34.8195,92.0713,-2.6731,-1.26426,0,100,0,0,50,40.4605,0,2.91264,3.00609,8.73566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3075,06:24:01.160,43.3247,-14.3989,-10.0566,-1.58911,-1.49184,49.4757,47.8352,-2.13425,-1.93298,-2.40221,-2.31255,34.7671,101.229,32.1667,55.4504,35.7622,32.2205,33.5803,34.2895,92.0713,-2.6731,-1.26426,0,100,0,0,50,40.5605,0,2.91264,3.00609,8.73566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3076,06:24:11.160,43.3247,-14.2989,-10.1966,-1.58911,-1.49184,49.4757,47.9452,-2.13425,-1.93298,-2.40221,-2.31255,34.9771,101.119,32.1667,55.4504,35.7622,32.2205,33.5803,34.7295,92.0713,-2.6731,-1.26426,0,100,0,0,50,40.6705,0,2.91264,3.00609,8.82566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3077,06:24:21.160,43.3247,-14.2989,-10.2466,-1.58911,-1.49184,49.4757,48.2052,-2.13425,-1.93298,-2.40221,-2.31255,35.1871,101.239,32.1667,55.4504,35.7622,32.2205,33.5803,34.5195,92.0713,-2.6731,-1.26426,0,100,0,0,50,40.7705,0,2.91264,3.00609,8.82566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3078,06:24:31.160,43.3247,-14.1889,-10.3566,-1.58911,-1.49184,49.4757,47.8052,-2.13425,-1.93298,-2.40221,-2.31255,34.8671,101.029,32.1667,55.4504,35.8622,32.2205,33.5803,34.3195,92.0713,-2.6731,-1.26426,0,100,0,0,50,40.8705,0,2.91264,3.00609,8.82566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3079,06:24:41.160,43.3247,-14.1889,-10.3066,-1.58911,-1.49184,49.4757,47.6252,-2.13425,-1.93298,-2.40221,-2.41255,34.7071,101.129,32.1667,55.4504,35.8622,32.2205,33.5803,34.4095,92.0713,-2.6731,-1.26426,0,100,0,0,50,40.9705,0,2.91264,3.00609,8.82566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3080,06:24:51.160,43.3247,-14.0889,-10.2266,-1.58911,-1.49184,49.4757,47.5752,-2.13425,-1.93298,-2.40221,-2.41255,34.4671,101.039,32.1667,55.4504,35.8622,32.2205,33.5803,34.9195,91.9713,-2.6731,-1.26426,0,100,0,0,50,41.1705,0,2.91264,3.00609,8.70566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3081,06:25:01.160,43.3247,-13.9889,-10.3066,-1.58911,-1.49184,49.4757,47.8452,-2.23425,-1.93298,-2.40221,-2.41255,34.9571,101.039,32.2667,55.4504,35.8622,32.2205,33.5803,34.6795,91.9713,-2.6731,-1.26426,0,100,0,0,50,41.2805,0,2.91264,3.00609,8.79566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3082,06:25:11.160,43.3247,-13.9889,-10.4366,-1.58911,-1.49184,49.4757,47.9552,-2.23425,-1.93298,-2.50221,-2.41255,34.8071,101.129,32.2667,55.3404,35.8622,32.2205,33.6803,34.4695,91.9713,-2.6731,-1.26426,0,100,0,0,50,41.3805,0,2.91264,3.00609,8.79566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3083,06:25:21.160,43.3247,-13.8889,-9.78227,-1.58911,-1.49184,49.4757,47.6952,-2.23425,-1.93298,-2.50221,-2.41255,34.8171,101.029,32.2667,55.3404,35.8622,32.3205,33.6803,34.1395,91.8713,-2.6731,-1.26426,0,100,0,0,50,41.4805,0,2.91264,3.00609,8.70566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3084,06:25:31.160,43.3247,-13.8889,-10.2423,-1.58911,-1.49184,49.4757,47.7352,-2.23425,-1.93298,-2.50221,-2.41255,35.0871,101.139,32.2667,55.4304,35.8622,32.2305,33.6803,34.2495,91.8713,-2.6731,-1.26426,0,100,0,0,50,41.5905,0,2.91264,3.00609,8.79566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3085,06:25:41.160,43.3247,-13.8889,-10.7023,-1.58911,-1.49184,49.4757,47.8152,-2.23425,-1.93298,-2.50221,-2.41255,34.6071,101.139,32.2667,55.4304,35.8622,32.2205,33.6803,34.6195,91.8713,-2.6731,-1.26426,0,100,0,0,50,41.7905,0,2.91264,3.00609,8.70566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3086,06:25:51.160,43.3247,-13.8889,-10.4723,-1.58911,-1.49184,49.4757,47.9452,-2.23425,-2.03298,-2.50221,-2.41255,34.6871,101.489,32.2667,55.5304,35.8622,32.2205,33.6803,34.4295,91.8713,-2.6731,-1.26426,0,100,0,0,50,41.8905,0,2.91264,3.00609,8.70566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3087,06:26:01.160,43.3247,-13.7889,-10.2523,-1.58911,-1.49184,49.4757,48.1852,-2.23425,-2.03298,-2.50221,-2.41255,34.2266,101.399,32.2667,55.6604,35.8622,32.2205,33.6803,34.4295,91.8713,-2.6731,-1.26426,0,100,0,0,50,42.1005,0,2.91264,3.00609,8.70566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3088,06:26:11.160,43.3247,-13.7889,-10.4823,-1.58911,-1.49184,49.4757,47.7052,-2.23425,-2.03298,-2.50221,-2.41255,35.1466,101.279,32.2667,55.5704,35.8622,32.3205,33.6803,34.1795,91.8713,-2.6731,-1.26426,0,100,0,0,50,42.2005,0,2.91264,3.00609,8.79566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
