Row,Time,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Booster Heat Ex Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 1 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 2 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 3,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 4,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Flow LPM,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Pre-Booster Heat Ex Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Relative Humidity,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Ext Fan Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Pump P1 Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V1 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V2 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V3 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V4 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V5 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP COP,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Electrical Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Heat Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Cooling HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Ext Fan Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Tray Heater Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Water Isolators Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.1 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.2 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P4 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P5 Status
3089,06:26:21.160,43.3247,-13.6889,-10.2823,-1.58911,-1.59184,49.4757,47.9652,-2.23425,-2.03298,-2.50221,-2.41255,35.0966,101.269,32.2667,55.5704,35.8622,32.3205,33.6803,34.6595,91.7713,-2.7731,-1.26426,0,100,0,0,50,42.4005,0,2.91264,3.00609,8.90566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3090,06:26:31.160,43.3247,-13.6889,-9.90227,-1.58911,-1.59184,49.4757,48.1052,-2.23425,-2.03298,-2.50221,-2.51255,35.1966,101.259,32.2667,55.4604,35.8622,32.3205,33.6803,34.1595,91.7713,-2.7731,-1.26426,0,100,0,0,50,42.6105,0,2.91264,3.00609,8.90566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3091,06:26:41.160,43.3247,-13.6889,-10.0423,-1.58911,-1.59184,49.4757,47.8252,-2.23425,-2.03298,-2.50221,-2.51255,34.8266,101.149,32.2667,55.5604,35.8622,32.3205,33.6803,34.4095,91.6613,-2.7731,-1.26426,0,100,0,0,50,42.7105,0,2.91264,3.00609,8.80566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3092,06:26:51.160,43.3247,-13.6889,-10.3023,-1.58911,-1.59184,49.4757,47.7152,-2.23425,-2.03298,-2.50221,-2.51255,34.8266,100.939,32.2667,55.5704,35.8622,32.3205,33.6803,34.3395,91.6613,-2.7731,-1.26426,0,100,0,0,50,42.9205,0,2.91264,3.00609,8.80566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3093,06:27:01.160,43.3247,-13.6889,-10.4123,-1.58911,-1.59184,49.4757,48.1552,-2.23425,-2.03298,-2.50221,-2.51255,34.9766,101.059,32.2667,55.6704,35.8622,32.3205,33.6803,35.1895,91.6613,-2.7731,-1.26426,0,100,0,0,50,43.0205,0,2.91264,3.00609,8.80566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3094,06:27:11.160,43.3247,-13.5889,-10.1623,-1.58911,-1.59184,49.4757,48.0652,-2.23425,-2.03298,-2.50221,-2.51255,34.8766,101.059,32.2667,55.7704,35.8622,32.3205,33.6803,34.7695,91.6613,-2.7731,-1.26426,0,100,0,0,50,43.2205,0,2.91264,3.00609,8.80566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3095,06:27:21.160,43.3247,-13.5889,-10.5923,-1.58911,-1.59184,49.4757,48.0852,-2.23425,-2.03298,-2.50221,-2.51255,34.8166,101.159,32.2667,55.7704,35.8622,32.3205,33.6803,34.6895,91.5513,-2.7731,-1.26426,0,100,0,0,50,43.4205,0,2.91264,3.00609,8.80566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3096,06:27:31.160,43.3247,-13.5889,-10.1823,-1.58911,-1.59184,49.4757,47.9552,-2.23425,-2.03298,-2.60221,-2.51255,34.5266,101.159,32.2667,55.6804,35.9622,32.3205,33.6803,34.3595,91.6413,-2.7731,-1.26426,0,100,0,0,50,43.5205,0,2.91264,3.00609,8.69566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3097,06:27:41.160,43.3247,-13.4889,-10.3123,-1.58911,-1.59184,49.4757,47.7252,-2.23425,-2.03298,-2.60221,-2.51255,34.9366,101.269,32.3667,55.6804,35.9622,32.3205,33.6803,34.4595,91.6413,-2.7731,-1.26426,0,100,0,0,50,43.7305,0,2.91264,3.00609,8.78566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3098,06:27:51.160,43.3247,-13.4889,-10.2323,-1.58911,-1.59184,49.4757,48.0152,-2.23425,-2.03298,-2.60221,-2.51255,34.7266,101.269,32.3667,55.5804,35.9622,32.3205,33.6803,34.3695,91.6413,-2.7731,-1.26426,0,100,0,0,50,43.9305,0,2.91264,3.00609,8.68566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3099,06:28:01.160,43.3247,-13.4889,-10.6523,-1.58911,-1.59184,49.4757,47.8852,-2.23425,-2.03298,-2.60221,-2.51255,34.7866,101.269,32.3667,55.6704,35.9622,32.3205,33.6803,34.6895,91.6413,-2.7731,-1.26426,0,100,0,0,50,44.0305,0,2.91264,3.00609,8.78566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3100,06:28:11.160,43.3247,-13.4889,-10.5523,-1.58911,-1.59184,49.4757,48.0552,-2.23425,-2.03298,-2.60221,-2.51255,34.7866,101.179,32.3667,55.6704,35.9622,32.4205,33.6803,34.7495,91.6413,-2.7731,-1.26426,0,100,0,0,50,44.2405,0,2.91264,3.00609,8.69566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3101,06:28:21.160,43.3247,-13.4889,-10.2123,-1.58911,-1.59184,49.4757,47.9324,-2.23425,-2.03298,-2.60221,-2.51255,34.8066,101.369,32.3667,55.5704,35.9622,32.4205,33.6803,34.2195,91.6413,-2.7731,-1.26426,0,100,0,0,50,44.4405,0,2.91264,3.00609,8.78566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3102,06:28:31.160,43.3247,-13.3889,-10.4623,-1.58911,-1.69184,49.4757,48.1724,-2.23425,-2.03298,-2.60221,-2.51255,34.8166,101.499,32.3667,55.5704,35.9622,32.4205,33.7803,34.9395,91.6413,-2.7731,-1.26426,0,100,0,0,50,44.6405,0,2.91264,3.00609,8.78566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3103,06:28:41.160,43.3247,-13.3889,-10.3823,-1.68911,-1.69184,49.4757,48.1624,-2.23425,-2.03298,-2.60221,-2.51255,35.0466,101.609,32.3667,55.5704,35.9622,32.4205,33.7803,34.311,91.6613,-2.7731,-1.26426,0,100,0,0,50,44.8505,0,2.91264,3.00609,8.78566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3104,06:28:51.160,43.3247,-13.3889,-10.4823,-1.68911,-1.69184,49.4757,47.9424,-2.23425,-2.03298,-2.60221,-2.51255,35.0566,101.499,32.3667,55.6604,35.9622,32.4205,33.7803,34.711,91.7513,-2.7731,-1.26426,0,100,0,0,50,45.0505,0,2.91264,3.00609,8.78566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3105,06:29:01.160,43.3247,-13.3889,-10.2823,-1.68911,-1.69184,49.4757,48.4424,-2.23425,-2.03298,-2.60221,-2.51255,34.6566,101.499,32.3667,55.6604,35.9622,32.4205,33.7803,34.911,91.7513,-2.7731,-1.26426,0,100,0,0,50,45.2605,0,2.91264,3.00609,8.78566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3106,06:29:11.160,43.3247,-13.3889,-10.5423,-1.68911,-1.69184,49.4757,47.7724,-2.23425,-2.03298,-2.60221,-2.51255,35.1527,101.389,32.3667,55.6604,35.9622,32.4205,33.7803,34.751,91.7513,-2.7731,-1.26426,0,100,0,0,50,45.4605,0,2.91264,3.00609,8.78566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3107,06:29:21.160,43.3247,-13.3889,-10.3323,-1.68911,-1.69184,49.4757,48.0824,-2.23425,-2.03298,-2.60221,-2.51255,35.0227,101.375,32.3667,55.7604,35.9622,32.4205,33.7803,34.731,91.9613,-2.7731,-1.26426,0,100,0,0,50,45.6705,0,2.91264,3.00609,8.78566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3108,06:29:31.160,43.3247,-13.2889,-10.5562,-1.68911,-1.69184,49.4757,47.9824,-2.23425,-2.03298,-2.60221,-2.51255,34.5327,101.275,32.3667,55.7604,35.9622,32.4205,33.7803,34.451,92.0613,-2.7731,-1.26426,0,100,0,0,50,45.8705,0,2.91264,3.00609,8.68566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3109,06:29:41.160,43.3247,-13.2889,-10.4562,-1.68911,-1.69184,49.3757,47.8124,-2.23425,-2.03298,-2.60221,-2.51255,34.7527,101.275,32.3667,55.8904,36.0622,32.4205,33.7803,34.791,92.0613,-2.7731,-1.26426,0,100,0,0,50,46.0705,0,2.91264,3.00609,8.68566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3110,06:29:51.160,43.3247,-13.2889,-10.3062,-1.68911,-1.79184,49.3757,48.3424,-2.23425,-2.03298,-2.60221,-2.51255,34.5927,101.375,32.3667,55.9904,36.0622,32.4205,33.7803,34.571,92.1813,-2.7731,-1.26426,0,100,0,0,50,46.2805,0,2.91264,3.00609,8.78566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3111,06:30:01.160,43.3247,-13.2889,-10.3262,-1.68911,-1.79184,49.3757,48.2024,-2.23425,-2.03298,-2.60221,-2.51255,34.9427,101.585,32.3667,55.9904,36.0622,32.3205,33.7803,34.611,92.1813,-2.7731,-1.26426,0,100,0,0,50,46.4805,0,2.91264,3.00609,8.77566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3112,06:30:11.160,43.2247,-13.2889,-10.5162,-1.68911,-1.79184,49.3757,48.6824,-2.23425,-2.03298,-2.60221,-2.51255,35.0427,101.585,32.4667,55.9904,36.0622,32.3205,33.7803,34.741,92.2813,-2.7731,-1.26426,0,100,0,0,50,46.6805,0,2.91264,3.00609,8.77566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3113,06:30:21.160,43.2247,-13.2889,-10.8962,-1.68911,-1.79184,49.3757,48.0624,-2.23425,-2.03298,-2.60221,-2.51255,35.0227,101.495,32.4667,55.8904,36.0622,32.3205,33.7803,34.751,92.2813,-2.7731,-1.26426,0,100,0,0,50,46.8905,0,2.91264,3.00609,8.77566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3114,06:30:31.160,43.2247,-13.1889,-9.88618,-1.68911,-1.79184,49.3757,47.8524,-2.23425,-2.03298,-2.60221,-2.51255,35.1827,101.355,32.4667,55.8904,36.0622,32.2205,33.7803,34.491,92.3913,-2.7731,-1.26426,0,100,0,0,50,47.0905,0,2.91264,3.00609,8.87566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3115,06:30:41.160,43.2247,-13.1889,-10.8562,-1.59911,-1.79184,49.3757,47.7224,-2.23425,-2.03298,-2.60221,-2.51255,34.6127,101.355,32.4667,55.6904,36.0622,32.2205,33.7803,34.321,92.3913,-2.7731,-1.26426,0,100,0,0,50,47.1905,0,2.91264,3.00609,8.87566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3116,06:30:51.160,43.2247,-13.1889,-10.5462,-1.59911,-1.79184,49.3757,48.0524,-2.23425,-2.03298,-2.60221,-2.51255,34.5727,101.555,32.4667,55.6904,36.0622,32.1151,33.7803,34.561,92.4913,-2.7731,-1.26426,0,100,0,0,50,47.2905,0,2.91264,3.00609,8.87566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3117,06:31:01.160,43.2247,-13.1889,-10.0962,-1.59911,-1.79184,49.3757,47.8224,-2.23425,-2.03298,-2.60221,-2.51255,34.8227,101.325,32.4667,55.6904,36.0622,32.1151,33.7803,34.841,92.4913,-2.7731,-1.26426,0,100,0,0,50,47.4005,0,2.91264,3.00609,8.87566,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3118,06:31:11.160,43.2247,-13.1889,-10.2162,-1.59911,-1.79184,49.3757,47.6324,-2.23425,-2.03298,-2.60221,-2.51255,34.6027,101.295,32.3767,55.7804,36.0622,32.1151,33.7803,34.941,92.4913,-2.7731,-1.26426,0,100,0,0,50,47.5005,0,2.91264,3.00609,8.98587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3119,06:31:21.160,43.2247,-13.1889,-10.5562,-1.59911,-1.79184,49.3757,47.9024,-2.23425,-2.03298,-2.60221,-2.51255,34.4727,101.075,32.3767,55.9004,36.0622,32.1151,33.7803,35.191,92.4913,-2.7731,-1.26426,0,100,0,0,50,47.6005,0,3.00264,3.00609,8.99587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3120,06:31:31.160,43.2247,-13.1889,-10.4462,-1.59911,-1.79184,49.3757,48.0124,-2.23425,-2.03298,-2.60221,-2.51255,34.6527,101.515,32.2767,56.0004,35.9722,32.2151,33.7803,34.561,92.5913,-2.7731,-1.26426,0,100,0,0,50,47.8105,0,3.00264,3.00609,8.89587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3121,06:31:41.160,43.2247,-13.0889,-10.0962,-1.59911,-1.79184,49.3757,47.8824,-2.23425,-2.03298,-2.60221,-2.51255,34.2627,101.735,32.2767,56.0004,35.9722,32.2151,33.7803,34.701,92.5913,-2.7731,-1.26426,0,100,0,0,50,47.9105,0,2.91264,3.00609,8.78587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3122,06:31:51.160,43.2247,-13.0889,-11.0662,-1.68911,-1.79184,49.3757,47.9724,-2.23425,-2.03298,-2.60221,-2.51255,34.7427,101.855,32.2767,55.9104,35.9722,32.0251,33.8803,34.511,92.7213,-2.7731,-1.26426,0,100,0,0,50,48.0105,0,2.91264,3.00609,8.89587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3123,06:32:01.160,43.2247,-13.0889,-11.0062,-1.68911,-1.79184,49.3757,47.8324,-2.23425,-2.03298,-2.60221,-2.51255,34.3206,101.605,32.2767,55.9104,35.9722,32.0251,33.8803,35.061,92.5313,-2.7731,-1.26426,0,100,0,0,50,48.1105,0,2.91264,3.00609,8.80587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3124,06:32:11.160,43.2247,-13.0889,-10.4262,-1.68911,-1.79184,49.3757,47.7324,-2.23425,-2.03298,-2.60221,-2.51255,34.7206,101.495,32.2767,56.0104,35.9722,32.0251,33.8803,34.761,92.5313,-2.7731,-1.26426,0,100,0,0,50,48.1105,0,2.91264,3.00609,8.80587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3125,06:32:21.160,43.2247,-12.9789,-10.0962,-1.68911,-1.79184,49.3757,47.9324,-2.23425,-2.03298,-2.60221,-2.51255,34.8106,101.285,32.2767,56.1104,35.8722,32.0251,33.8803,34.861,92.5313,-2.7731,-1.26426,0,100,0,0,50,48.2105,0,2.91264,3.00609,8.90587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3126,06:32:31.160,43.2247,-12.9789,-10.3362,-1.68911,-1.79184,49.3757,48.1424,-2.23425,-2.03298,-2.60221,-2.51255,34.9206,101.395,32.1767,56.1104,35.8722,32.0251,33.8803,34.511,92.4313,-2.7731,-1.26426,0,100,0,0,50,48.2105,0,3.01264,3.00609,9.01587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3127,06:32:41.160,43.2247,-12.9789,-9.87944,-1.68911,-1.79184,49.3757,47.9624,-2.23425,-2.03298,-2.60221,-2.51255,34.6506,101.395,32.1767,56.1104,35.8722,32.0251,33.8803,34.571,92.4313,-2.7731,-1.26426,0,100,0,0,50,48.3105,0,3.01264,3.00609,8.92587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3128,06:32:51.160,43.2247,-12.9789,-10.3994,-1.68911,-1.79184,49.3757,47.7924,-2.23425,-2.03298,-2.60221,-2.51255,34.8506,101.505,32.1767,56.1104,35.8722,32.0251,33.8803,34.581,92.3313,-2.8731,-1.26426,0,100,0,0,50,48.4105,0,3.01264,3.00609,8.92587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3129,06:33:01.160,43.2247,-12.9789,-10.2394,-1.68911,-1.79184,49.3757,48.0765,-2.23425,-2.03298,-2.60221,-2.51255,34.5706,101.505,32.1767,56.1104,35.7722,32.0251,33.8803,34.341,92.3313,-2.8731,-1.26426,0,100,0,0,50,48.5205,0,2.92264,3.00609,8.81587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3130,06:33:11.160,43.2247,-12.9789,-9.76944,-1.68911,-1.89184,49.3757,47.9065,-2.23425,-2.03298,-2.60221,-2.51255,34.9206,101.295,32.1767,56.1104,35.7722,32.0251,33.8803,34.621,92.4413,-2.8731,-1.26426,0,100,0,0,50,48.6205,0,2.92264,3.00609,8.81587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3131,06:33:21.160,43.2247,-12.9789,-10.1994,-1.68911,-1.89184,49.3757,47.6965,-2.23425,-2.03298,-2.60221,-2.51255,34.7706,101.385,32.1767,55.9104,35.7722,32.0251,33.8803,34.931,92.4413,-2.8731,-1.26426,0,100,0,0,50,48.7205,0,2.92264,3.00609,8.81587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3132,06:33:31.160,43.2247,-12.9789,-10.1894,-1.68911,-1.89184,49.3757,47.6765,-2.23425,-2.13298,-2.60221,-2.51255,34.5806,101.275,32.1767,55.9104,35.7722,32.0251,33.8803,34.8119,92.4413,-2.8731,-1.26426,0,100,0,0,50,48.8205,0,2.92264,3.00609,8.71587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3133,06:33:41.160,43.2247,-12.8789,-10.3894,-1.79911,-1.89184,49.3757,47.9165,-2.23425,-2.13298,-2.60221,-2.51255,34.6906,101.375,32.1767,55.9104,35.7722,31.9251,33.8803,34.7819,92.4413,-2.8731,-1.26426,0,100,0,0,50,48.8205,0,2.92264,3.00609,8.71587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3134,06:33:51.160,43.2247,-12.8789,-10.5094,-1.79911,-1.89184,49.3757,48.0765,-2.23425,-2.13298,-2.60221,-2.51255,34.9406,101.505,32.1767,55.9104,35.7722,31.9251,33.9803,34.7419,92.3413,-2.8731,-1.26426,0,100,0,0,50,48.8205,0,2.92264,3.00609,8.80587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3135,06:34:01.160,43.2247,-12.8789,-10.3394,-1.79911,-1.89184,49.3757,47.7065,-2.23425,-2.13298,-2.60221,-2.51255,34.9206,101.395,32.1767,55.9104,35.7722,31.8151,33.9803,34.5119,92.3413,-2.8731,-1.26426,0,100,0,0,50,48.8205,0,2.92264,3.00609,8.80587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3136,06:34:11.160,43.2247,-12.8789,-10.3194,-1.79911,-1.89184,49.3757,48.1065,-2.23425,-2.13298,-2.60221,-2.51255,34.9606,101.275,32.1767,55.9104,35.7722,31.8151,33.9803,34.6119,92.2413,-2.8731,-1.36426,0,100,0,0,50,48.8205,0,2.92264,3.00609,8.90587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3137,06:34:21.160,43.2247,-12.8789,-10.4594,-1.79911,-1.89184,49.3757,48.0965,-2.23425,-2.13298,-2.60221,-2.51255,34.7806,101.175,32.0767,56.0104,35.7722,31.8151,33.9803,34.5719,92.2413,-2.8731,-1.36426,0,100,0,0,50,48.8205,0,2.92264,3.00609,9.01587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3138,06:34:31.160,43.2247,-12.8789,-10.6894,-1.79911,-1.89184,49.3757,47.9265,-2.23425,-2.13298,-2.60221,-2.51255,34.8806,101.415,32.0767,56.0204,35.7722,31.8151,33.9803,34.7119,92.2413,-2.8731,-1.36426,0,100,0,0,50,48.8205,0,3.01264,3.00609,9.01587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3139,06:34:41.160,43.2247,-12.7789,-10.2894,-1.79911,-1.89184,49.3757,47.8765,-2.23425,-2.13298,-2.60221,-2.51255,34.2806,101.515,32.0767,56.0204,35.6722,31.8151,33.9803,34.6419,92.2413,-2.8731,-1.36426,0,100,0,0,50,48.8205,0,2.91264,3.00609,8.80587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3140,06:34:51.160,43.2247,-12.7789,-10.1894,-1.79911,-1.89184,49.3757,48.1365,-2.23425,-2.13298,-2.60221,-2.51255,34.8506,101.645,32.0767,56.0204,35.6722,31.9151,33.9803,34.5519,92.2413,-2.8731,-1.36426,0,100,0,0,50,48.9205,0,2.91264,3.00609,8.90587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3141,06:35:01.160,43.2247,-12.7789,-9.94944,-1.79911,-1.89184,49.3757,47.8365,-2.23425,-2.13298,-2.60221,-2.51255,34.3906,101.535,31.9667,55.9004,35.6722,31.9151,33.9803,35.0719,92.2413,-2.8731,-1.36426,0,100,0,0,50,48.9205,0,2.91264,3.00609,8.81587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3142,06:35:11.160,43.2247,-12.7789,-10.3594,-1.79911,-1.89184,49.3757,48.0665,-2.23425,-2.13298,-2.60221,-2.51255,34.5106,101.525,31.9667,55.9904,35.6722,31.9151,33.9803,34.9619,92.2413,-2.8731,-1.36426,0,100,0,0,50,48.9205,0,2.91264,3.00609,8.81587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3143,06:35:21.160,43.2247,-12.7789,-9.84944,-1.79911,-1.89184,49.3757,48.0765,-2.23425,-2.13298,-2.60221,-2.61255,34.6606,101.425,31.9667,55.9004,35.6722,31.9151,33.9803,34.7119,92.3313,-2.8731,-1.36426,0,100,0,0,50,48.9205,0,2.91264,3.00609,8.81587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3144,06:35:31.160,43.2247,-12.7789,-10.2924,-1.79911,-1.89184,49.3757,47.8965,-2.33425,-2.13298,-2.60221,-2.61255,34.6596,101.515,31.9667,55.9904,35.6722,31.9151,33.9803,34.4719,92.3313,-2.8731,-1.36426,0,100,0,0,50,48.9205,0,2.91264,3.00609,8.70587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3145,06:35:41.160,43.2247,-12.6789,-10.3924,-1.79911,-1.89184,49.3757,48.2365,-2.33425,-2.13298,-2.60221,-2.61255,34.7596,101.315,31.9667,55.9904,35.6722,31.9151,33.9803,34.7919,92.2413,-2.8731,-1.46426,0,100,0,0,50,49.0303,0,2.91264,3.00609,8.70587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3146,06:35:51.160,43.2247,-12.6789,-9.97243,-1.79911,-1.89184,49.3757,47.9765,-2.33425,-2.13298,-2.60221,-2.61255,34.3696,101.425,31.9667,55.8904,35.6722,32.0151,33.9803,34.7119,92.2413,-2.8731,-1.46426,0,100,0,0,50,49.0303,0,2.91264,3.00609,8.59587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3147,06:36:01.160,43.2247,-12.6789,-10.2624,-1.79911,-1.89184,49.3757,47.7365,-2.33425,-2.13298,-2.60221,-2.61255,34.6596,101.435,31.9667,55.9904,35.6722,31.9251,33.9803,34.6319,92.2313,-2.8731,-1.46426,0,100,0,0,50,49.1303,0,2.91264,3.00609,8.69587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3148,06:36:11.160,43.2247,-12.6789,-9.94243,-1.79911,-1.89184,49.3757,48.1165,-2.33425,-2.13298,-2.60221,-2.61255,34.7496,101.525,31.9667,55.9904,35.6722,31.9251,34.0803,34.8319,92.1413,-2.8731,-1.46426,0,100,0,0,50,49.1303,0,2.91264,3.00609,8.69587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3149,06:36:21.160,43.2247,-12.6789,-10.1224,-1.79911,-1.89184,49.3757,48.0965,-2.33425,-2.13298,-2.60221,-2.61255,34.9896,101.635,31.9667,56.1004,35.6722,32.0151,34.0803,34.7019,92.1413,-2.8731,-1.46426,0,100,0,0,50,49.1303,0,2.91264,3.00609,8.69587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3150,06:36:31.160,43.2247,-12.6789,-10.4224,-1.79911,-1.89184,49.3757,47.8065,-2.33425,-2.13298,-2.60221,-2.61255,34.5396,101.525,31.9667,56.1026,35.6722,32.0151,34.0803,35.0519,92.1413,-2.8731,-1.46426,0,100,0,0,50,49.1303,0,2.91264,3.00609,8.69587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3151,06:36:41.160,43.2247,-12.5789,-9.96243,-1.79911,-1.89184,49.3757,48.0665,-2.33425,-2.23298,-2.60221,-2.61255,34.6596,101.735,31.9667,56.1026,35.6722,32.0151,34.0803,34.7319,92.1413,-2.8731,-1.46426,0,100,0,0,50,49.2303,0,2.91264,3.00609,8.69587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3152,06:36:51.160,43.2247,-12.5789,-9.57243,-1.79911,-1.89184,49.3757,47.6365,-2.33425,-2.23298,-2.60221,-2.61255,35.1096,101.525,31.9667,56.1026,35.6722,32.0151,34.0803,34.9719,92.1413,-2.9731,-1.46426,0,100,0,0,50,49.2303,0,2.91264,3.00609,8.69587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3153,06:37:01.160,43.2247,-12.5789,-10.1224,-1.79911,-1.89184,49.3757,47.7565,-2.33425,-2.23298,-2.60221,-2.61255,34.7796,101.735,32.0567,56.1026,35.6722,32.0151,34.0803,34.8719,92.0313,-2.9731,-1.46426,0,100,0,0,50,49.3303,0,2.91264,3.00609,8.69587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3154,06:37:11.160,43.2247,-12.5789,-9.87243,-1.79911,-1.89184,49.3757,47.8965,-2.33425,-2.23298,-2.70221,-2.61255,34.7496,101.645,32.0567,55.9926,35.6722,32.0151,34.0803,34.7119,92.0313,-2.9731,-1.46426,0,100,0,0,50,49.3303,0,2.91264,3.00609,8.69587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3155,06:37:21.160,43.2247,-12.5789,-10.3324,-1.79911,-1.89184,49.3757,48.0065,-2.33425,-2.23298,-2.70221,-2.61255,34.3396,101.855,32.0567,55.9926,35.6722,32.0151,34.0803,35.1219,91.9213,-2.9731,-1.46426,0,100,0,0,50,49.3303,0,2.91264,3.00609,8.69587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3156,06:37:31.160,43.2247,-12.5789,-9.90243,-1.79911,-1.89184,49.3757,47.5965,-2.33425,-2.23298,-2.70221,-2.61255,34.2396,101.855,32.0567,55.8726,35.6722,32.0151,34.0803,34.6919,91.9213,-2.9731,-1.46426,0,100,0,0,50,49.3303,0,2.91264,3.00609,8.59587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3157,06:37:41.160,43.2247,-12.5789,-10.3758,-1.79911,-1.89184,49.3757,47.9765,-2.33425,-2.23298,-2.70221,-2.61255,34.5096,101.855,32.0567,55.8726,35.6722,32.0151,34.0803,34.8319,91.9213,-2.9731,-1.57426,0,100,0,0,50,49.4303,0,2.91264,3.00609,8.59587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3158,06:37:51.160,43.2247,-12.5789,-9.32582,-1.79911,-1.89184,49.3757,47.8265,-2.33425,-2.23298,-2.70221,-2.61255,34.6696,101.855,32.0567,55.7526,35.6722,32.0151,34.0803,34.6119,91.8213,-2.9731,-1.57426,0,100,0,0,50,49.4303,0,2.91264,3.00609,8.69587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3159,06:38:01.160,43.2247,-12.5789,-9.95582,-1.79911,-1.89184,49.3757,47.9525,-2.33425,-2.23298,-2.70221,-2.61255,34.9196,101.535,32.0567,55.8526,35.6722,32.1151,34.0803,34.9465,91.8213,-2.9731,-1.57426,0,100,0,0,50,49.5303,0,2.91264,3.00609,8.69587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3160,06:38:11.160,43.2247,-12.4789,-9.22582,-1.79911,-1.89184,49.3757,47.9725,-2.33425,-2.23298,-2.70221,-2.61255,34.8796,101.525,32.0567,55.9626,35.6722,32.1151,34.0803,34.7165,91.8213,-2.9731,-1.57426,0,100,0,0,50,49.5303,0,2.91264,3.00609,8.69587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3161,06:38:21.160,43.2247,-12.4789,-10.2058,-1.79911,-2.00184,49.3757,47.9425,-2.33425,-2.23298,-2.70221,-2.61255,35.0012,101.435,32.0567,56.1826,35.6722,32.1151,34.0803,35.2765,91.9113,-2.9731,-1.57426,0,100,0,0,50,49.6303,0,2.91264,3.00609,8.79587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3162,06:38:31.160,43.2247,-12.4789,-9.87582,-1.79911,-2.00184,49.3757,48.2025,-2.33425,-2.23298,-2.70221,-2.61255,34.7712,101.645,32.0567,55.9726,35.6722,31.9251,34.0803,34.8365,91.9113,-2.9731,-1.57426,0,100,0,0,50,49.6303,0,2.91264,3.00609,8.70587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3163,06:38:41.160,43.2247,-12.4789,-9.84582,-1.79911,-2.00184,49.3757,48.1425,-2.33425,-2.23298,-2.70221,-2.61255,34.8812,101.555,32.0567,55.9726,35.6722,31.9251,34.0803,34.8365,91.9113,-2.9731,-1.57426,0,100,0,0,50,49.6303,0,2.91264,3.00609,8.70587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3164,06:38:51.160,43.2247,-12.4789,-9.25582,-1.79911,-2.00184,49.3757,47.8525,-2.33425,-2.23298,-2.70221,-2.61255,34.8412,101.455,32.0567,55.9726,35.6722,31.9251,34.0803,34.9665,91.8213,-2.9731,-1.57426,0,100,0,0,50,49.6303,0,2.91264,3.00609,8.70587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3165,06:39:01.160,43.2247,-12.4789,-9.78582,-1.79911,-2.00184,49.2757,47.9825,-2.33425,-2.23298,-2.70221,-2.61255,34.5212,101.345,32.0567,56.1726,35.6722,31.9251,34.0803,35.0965,91.8213,-2.9731,-1.57426,0,100,0,0,50,49.6303,0,2.91264,3.00609,8.70587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3166,06:39:11.160,43.2247,-12.3789,-9.89582,-1.79911,-2.00184,49.2757,47.9025,-2.33425,-2.23298,-2.70221,-2.61255,34.7812,101.445,32.0567,56.2726,35.6722,31.9251,34.0803,34.7865,91.8213,-2.9731,-1.57426,0,100,0,0,50,49.6303,0,2.91264,3.00609,8.89587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3167,06:39:21.160,43.2247,-12.3789,-9.71582,-1.79911,-2.10184,49.2757,48.0125,-2.33425,-2.23298,-2.70221,-2.61255,34.3412,101.445,32.0567,56.1826,35.6722,31.9251,34.0803,35.0065,91.8213,-2.9731,-1.57426,0,100,0,0,50,49.6303,0,2.91264,3.00609,8.80587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3168,06:39:31.160,43.2247,-12.3789,-9.74582,-1.79911,-2.10184,49.2757,47.6925,-2.33425,-2.23298,-2.70221,-2.61255,34.5512,101.355,32.0567,56.0826,35.6722,32.0151,34.0803,34.5865,91.7113,-2.9731,-1.57426,0,100,0,0,50,49.6303,0,2.91264,3.00609,8.69587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3169,06:39:41.160,43.2247,-12.3789,-9.72582,-1.89911,-2.10184,49.2757,47.6725,-2.33425,-2.23298,-2.70221,-2.72255,34.8912,101.589,32.0567,55.9726,35.6722,32.0151,34.0803,34.7165,91.7113,-2.9731,-1.57426,0,100,0,0,50,49.6303,0,2.91264,3.00609,8.79587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3170,06:39:51.160,43.2247,-12.3789,-9.51582,-1.89911,-2.10184,49.2757,47.8225,-2.33425,-2.23298,-2.70221,-2.72255,34.7412,101.479,32.0567,56.0826,35.6722,32.0151,34.0803,35.0865,91.7113,-2.9731,-1.57426,0,100,0,0,50,49.7303,0,2.91264,3.00609,8.79587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3171,06:40:01.160,43.2247,-12.3789,-9.77582,-1.89911,-2.10184,49.2757,47.8025,-2.33425,-2.23298,-2.70221,-2.72255,34.8012,101.679,32.0567,56.0826,35.6722,32.0151,34.0803,34.9565,91.7113,-2.9731,-1.57426,0,100,0,0,50,49.7303,0,2.91264,3.00609,8.70587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3172,06:40:11.160,43.2247,-12.3789,-9.66582,-1.89911,-2.10184,49.2757,47.9025,-2.33425,-2.23298,-2.70221,-2.72255,34.8012,101.679,32.0567,56.1826,35.6722,32.0151,34.0803,34.7865,91.7113,-2.9731,-1.57426,0,100,0,0,50,49.8303,0,2.91264,3.00609,8.70587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3173,06:40:21.160,43.2247,-12.3789,-9.76582,-1.89911,-2.10184,49.2757,47.9025,-2.33425,-2.23298,-2.70221,-2.72255,34.9312,101.679,32.0567,56.1826,35.6722,32.0151,34.1903,34.7065,91.8113,-2.9731,-1.57426,0,100,0,0,50,49.8303,0,2.91264,3.00609,8.79587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3174,06:40:31.160,43.2247,-12.3789,-9.38582,-1.89911,-2.10184,49.2757,47.7625,-2.33425,-2.23298,-2.70221,-2.72255,34.9312,101.579,32.0567,56.2826,35.6722,32.0151,34.0903,35.0465,91.9113,-2.9731,-1.57426,0,100,0,0,50,49.9403,0,2.91264,3.00609,8.79587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3175,06:40:41.160,43.2247,-12.2789,-9.84582,-1.89911,-2.10184,49.2757,47.7725,-2.33425,-2.23298,-2.70221,-2.72255,34.4412,101.459,32.0567,56.2826,35.6722,32.0151,34.0903,35.4665,92.0113,-2.9731,-1.57426,0,100,0,0,50,49.9403,0,2.91264,3.00609,8.60587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3176,06:40:51.160,43.2247,-12.2789,-9.81582,-1.89911,-2.10184,49.2757,47.1425,-2.33425,-2.23298,-2.70221,-2.72255,34.4012,101.449,32.0567,56.2826,35.6722,32.0151,34.0903,35.0765,92.1113,-2.9731,-1.57426,0,100,0,0,50,50.0403,0,2.91264,3.00609,8.60587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3177,06:41:01.160,43.2247,-12.2789,-9.88501,-1.89911,-2.10184,49.2757,48.3025,-2.33425,-2.23298,-2.70221,-2.72255,35.1612,101.449,32.0567,56.2826,35.6722,32.0151,34.0903,35.6437,92.2113,-2.9731,-1.57426,0,100,0,0,50,50.0403,0,2.91264,3.00609,8.70587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3178,06:41:11.160,43.2247,-12.2789,-10.165,-1.79911,-2.10184,49.2757,47.8125,-2.33425,-2.23298,-2.70221,-2.72255,34.5712,101.369,32.0567,56.2826,35.6722,32.0151,34.0903,35.0537,92.2113,-2.9731,-1.57426,0,100,0,0,50,50.1403,0,2.91264,3.00609,8.61587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3179,06:41:21.160,43.2247,-12.2789,-9.86501,-1.88911,-2.10184,49.2757,47.7225,-2.33425,-2.23298,-2.70221,-2.72255,34.9412,101.349,32.0567,56.2826,35.6722,32.0251,34.0903,34.7037,92.2113,-2.9731,-1.57426,0,100,0,0,50,50.2403,0,2.91264,3.00609,8.70587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3180,06:41:31.160,43.2247,-12.2789,-9.74501,-1.88911,-2.10184,49.2757,47.2125,-2.33425,-2.23298,-2.70221,-2.72255,34.9412,101.559,32.0567,56.1926,35.6722,32.0251,34.0903,34.7037,92.2113,-2.9731,-1.57426,0,100,0,0,50,50.2403,0,2.91264,3.00609,8.70587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3181,06:41:41.160,43.2247,-12.1789,-9.91501,-1.88911,-2.10184,49.2757,47.6225,-2.33425,-2.23298,-2.70221,-2.72255,35.0312,101.659,32.0567,56.1926,35.6722,32.1151,34.0903,34.5637,92.2113,-2.9731,-1.57426,0,100,0,0,50,50.3403,0,2.91264,3.00609,8.70587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3182,06:41:51.160,43.2247,-12.1789,-10.245,-1.99911,-2.10184,49.2757,48.2125,-2.33425,-2.23298,-2.70221,-2.72255,35.0389,101.659,32.0567,56.1926,35.6722,32.1151,34.0903,34.9437,92.2113,-2.9731,-1.57426,0,100,0,0,50,50.4403,0,2.91264,3.00609,8.70587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3183,06:42:01.160,43.2247,-12.1789,-9.52501,-1.99911,-2.10184,49.2757,47.5925,-2.33425,-2.23298,-2.70221,-2.72255,34.7189,101.449,32.0567,56.2926,35.6722,32.0251,34.0903,35.1437,92.2113,-2.9731,-1.57426,0,100,0,0,50,50.4403,0,2.91264,3.00609,8.70587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3184,06:42:11.160,43.2247,-12.1789,-9.90501,-1.99911,-2.10184,49.2757,48.1397,-2.33425,-2.23298,-2.70221,-2.72255,34.9289,101.339,32.0567,56.2926,35.6722,31.9251,34.0903,34.8737,92.2113,-2.9731,-1.57426,0,100,0,0,50,50.4403,0,2.91264,3.00609,8.70587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3185,06:42:21.160,43.2247,-12.1789,-9.57501,-1.99911,-2.10184,49.2757,47.5897,-2.33425,-2.23298,-2.70221,-2.72255,34.6089,101.429,32.0567,56.2026,35.6722,31.9251,34.0903,35.1937,92.2113,-2.9731,-1.57426,0,100,0,0,50,50.4403,0,2.91264,3.00609,8.61587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3186,06:42:31.160,43.2247,-12.1789,-9.29501,-1.99911,-2.10184,49.2757,47.9097,-2.33425,-2.23298,-2.70221,-2.72255,34.5789,101.539,32.0567,56.0926,35.6722,31.9251,34.0903,34.6637,92.2113,-2.9731,-1.57426,0,100,0,0,50,50.4403,0,2.91264,3.00609,8.61587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3187,06:42:41.160,43.2247,-12.1789,-9.41501,-1.99911,-2.10184,49.2757,47.4597,-2.33425,-2.23298,-2.70221,-2.72255,34.9389,101.539,32.0567,56.1826,35.6722,31.9251,34.0903,35.1837,92.1913,-2.9731,-1.57426,0,100,0,0,50,50.4403,0,2.91264,3.00609,8.81587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3188,06:42:51.160,43.2247,-12.0789,-10.055,-1.99911,-2.10184,49.2757,47.6297,-2.33425,-2.23298,-2.70221,-2.72255,34.9289,101.659,32.0567,56.1826,35.6722,31.9251,34.0903,34.6937,92.1913,-2.9731,-1.57426,0,100,0,0,50,50.4403,0,2.91264,3.00609,8.82587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3189,06:43:01.160,43.2247,-12.0789,-9.69501,-1.99911,-2.10184,49.2757,47.6997,-2.33425,-2.23298,-2.70221,-2.72255,34.6389,101.659,32.0567,56.2826,35.6722,31.9251,34.0903,34.8137,92.1913,-2.9731,-1.57426,0,100,0,0,50,50.4403,0,2.91264,3.00609,8.72587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3190,06:43:11.160,43.2247,-12.0789,-9.91501,-1.99911,-2.10184,49.2757,47.6997,-2.33425,-2.23298,-2.70221,-2.72255,34.4389,101.779,32.0567,56.1926,35.6722,31.9251,34.0903,34.8437,92.1913,-2.9731,-1.57426,0,100,0,0,50,50.5403,0,2.91264,3.00609,8.61587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3191,06:43:21.160,43.2247,-12.0789,-9.76501,-1.99911,-2.10184,49.2757,47.6097,-2.33425,-2.23298,-2.70221,-2.62255,34.6989,101.679,32.0567,56.1926,35.6722,31.9251,34.0903,34.7337,92.1913,-2.9731,-1.57426,0,100,0,0,50,50.5403,0,2.91264,3.00609,8.70587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3192,06:43:31.160,43.2247,-12.0789,-9.67501,-1.99911,-2.10184,49.2757,48.3097,-2.33425,-2.23298,-2.70221,-2.62255,34.7589,101.679,32.0567,56.1926,35.6722,31.9251,34.0903,34.9637,92.2913,-2.9731,-1.57426,0,100,0,0,50,50.5403,0,2.91264,3.00609,8.70587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3193,06:43:41.160,43.2247,-12.0789,-9.46501,-1.89911,-2.10184,49.2757,48.1897,-2.33425,-2.23298,-2.70221,-2.62255,34.2189,101.679,32.0567,56.0826,35.6722,31.9251,34.0903,34.9437,92.2913,-2.9731,-1.57426,0,100,0,0,50,50.5403,0,2.80264,3.00609,8.50587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3194,06:43:51.160,43.2247,-11.9689,-9.76501,-1.89911,-2.10184,49.2757,47.5497,-2.33425,-2.23298,-2.70221,-2.62255,34.6389,101.669,32.0567,56.0826,35.6722,32.0151,34.0903,34.8737,92.4013,-2.9731,-1.57426,0,100,0,0,50,50.5403,0,2.80264,3.00609,8.59587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3195,06:44:01.160,43.2247,-11.9689,-9.53501,-1.89911,-2.10184,49.2757,47.4897,-2.33425,-2.23298,-2.70221,-2.62255,35.1389,101.689,32.0567,55.9826,35.6722,32.0151,34.0903,34.9337,92.5113,-2.9731,-1.57426,0,100,0,0,50,50.5403,0,2.90264,3.00609,8.71587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3196,06:44:11.160,43.2247,-11.9689,-9.94501,-1.89911,-2.10184,49.2757,48.0397,-2.33425,-2.23298,-2.70221,-2.62255,34.6189,101.579,32.0567,56.1826,35.6722,32.0151,34.0903,35.3137,92.5113,-2.9731,-1.57426,0,100,0,0,50,50.5403,0,2.90264,3.00609,8.71587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3197,06:44:21.160,43.2247,-11.9689,-9.46347,-1.89911,-2.10184,49.2757,47.9297,-2.33425,-2.23298,-2.70221,-2.62255,34.5289,101.579,32.0567,56.0826,35.6722,32.0151,34.0903,34.6437,92.6113,-2.9731,-1.57426,0,100,0,0,50,50.5403,0,2.90264,3.00609,8.71587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3198,06:44:31.160,43.2247,-11.9689,-9.66347,-1.89911,-2.10184,49.2757,47.8197,-2.33425,-2.23298,-2.70221,-2.62255,34.7389,101.579,32.0567,56.0826,35.6722,32.0151,34.0903,34.6537,92.6113,-2.9731,-1.57426,0,100,0,0,50,50.6403,0,2.90264,3.00609,8.71587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3199,06:44:41.160,43.2247,-11.8689,-9.48347,-1.89911,-2.10184,49.2757,47.5697,-2.33425,-2.23298,-2.70221,-2.62255,34.3189,101.589,32.0567,55.9726,35.6722,32.0151,34.0903,34.8837,92.6113,-2.9731,-1.57426,0,100,0,0,50,50.6403,0,2.90264,3.00609,8.61587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3200,06:44:51.160,43.2247,-11.8689,-9.70347,-1.89911,-2.10184,49.2757,47.7797,-2.33425,-2.14298,-2.70221,-2.62255,34.9089,101.689,32.0567,56.1726,35.6722,32.0151,34.0903,35.0137,92.7213,-2.9731,-1.57426,0,100,0,0,50,50.7503,0,2.90264,3.00609,8.70587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3201,06:45:01.160,43.2247,-11.8689,-9.28347,-1.89911,-2.10184,49.2757,48.1797,-2.33425,-2.14298,-2.70221,-2.62255,35.0289,101.469,32.0567,56.2726,35.6722,32.0151,34.0903,34.5234,92.8313,-2.9731,-1.57426,0,100,0,0,50,50.8503,0,2.90264,3.00609,8.70587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3202,06:45:11.160,43.2247,-11.8689,-9.41347,-1.79911,-2.10184,49.2757,48.0197,-2.33425,-2.14298,-2.70221,-2.62255,35.0289,101.379,32.0567,56.3926,35.6722,32.1151,34.0903,35.7534,92.9313,-2.9731,-1.57426,0,100,0,0,50,50.8503,0,2.90264,3.00609,8.70587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3203,06:45:21.160,43.1247,-11.8689,-9.29347,-1.79911,-2.10184,49.2757,47.5897,-2.33425,-2.14298,-2.70221,-2.62255,34.5989,101.469,32.0567,56.3026,35.6722,32.1151,34.0903,34.9134,92.8413,-2.9731,-1.48426,0,100,0,0,50,50.9503,0,2.90264,3.00609,8.60587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3204,06:45:31.160,43.1247,-11.8689,-9.62347,-1.79911,-2.10184,49.2757,47.7374,-2.33425,-2.14298,-2.70221,-2.62255,34.6289,101.589,32.0567,56.3026,35.6722,32.1151,34.0903,35.1034,92.8413,-2.9731,-1.48426,0,100,0,0,50,50.9503,0,2.90264,3.00609,8.60587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3205,06:45:41.160,43.1247,-11.8689,-9.14347,-1.79911,-2.10184,49.2757,47.9674,-2.33425,-2.14298,-2.70221,-2.62255,34.8889,101.679,32.0567,56.3026,35.6722,32.1151,34.0903,34.8034,92.9313,-2.9731,-1.48426,0,100,0,0,50,51.0503,0,2.90264,3.00609,8.60587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3206,06:45:51.160,43.1247,-11.8689,-9.47347,-1.79911,-2.10184,49.2757,47.7474,-2.33425,-2.14298,-2.70221,-2.62255,34.4289,101.789,32.0567,56.1926,35.6722,32.1151,34.0903,34.6434,92.9313,-2.9731,-1.48426,0,100,0,0,50,51.0503,0,2.90264,3.00609,8.60587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3207,06:46:01.160,43.1247,-11.8689,-9.81347,-1.79911,-2.10184,49.2757,47.6374,-2.33425,-2.14298,-2.70221,-2.62255,34.6089,101.809,32.0567,56.0926,35.6722,32.1151,34.0903,34.8434,92.9513,-2.9731,-1.48426,0,100,0,0,50,51.1603,0,2.80264,3.00609,8.60587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3208,06:46:11.160,43.1247,-11.8689,-9.41347,-1.79911,-2.10184,49.2757,47.6674,-2.33425,-2.14298,-2.70221,-2.62255,34.6489,101.699,32.0567,56.0926,35.6722,32.1151,34.1803,34.8534,92.9513,-2.9731,-1.48426,0,100,0,0,50,51.1603,0,2.80264,3.00609,8.60587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3209,06:46:21.160,43.1247,-11.7689,-9.19347,-1.79911,-2.10184,49.2757,47.4574,-2.33425,-2.14298,-2.70221,-2.62255,34.4289,101.899,32.0567,56.2026,35.6722,32.1151,34.1803,34.7434,93.0413,-2.9731,-1.48426,0,100,0,0,50,51.2603,0,2.80264,3.00609,8.60587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3210,06:46:31.160,43.1247,-11.7689,-9.18347,-1.79911,-2.10184,49.2757,47.6674,-2.33425,-2.14298,-2.70221,-2.62255,34.5089,101.709,32.0567,56.2026,35.6722,31.9151,34.1803,35.3934,92.9513,-2.9731,-1.48426,0,100,0,0,50,51.2603,0,2.90264,3.00609,8.60587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3211,06:46:41.160,43.1247,-11.7689,-8.94347,-1.79911,-2.10184,49.2757,47.7874,-2.33425,-2.14298,-2.70221,-2.62255,34.9588,101.799,32.0567,56.2026,35.6722,31.9151,34.1803,34.8734,92.9513,-2.9731,-1.48426,0,100,0,0,50,51.2603,0,2.90264,3.00609,8.70587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3212,06:46:51.160,43.1247,-11.7689,-9.53347,-1.79911,-2.10184,49.2757,47.5574,-2.33425,-2.14298,-2.70221,-2.62255,34.9888,101.489,32.0567,56.2026,35.6722,31.9151,34.1803,34.7634,92.9513,-2.9731,-1.48426,0,100,0,0,50,51.3603,0,2.90264,3.00609,8.70587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3213,06:47:01.160,43.1247,-11.7689,-9.07347,-1.79911,-2.10184,49.2757,47.8774,-2.33425,-2.14298,-2.70221,-2.62255,34.6788,101.369,32.0567,56.3126,35.6722,31.9151,34.0903,34.7634,93.0413,-2.9731,-1.48426,0,100,0,0,50,51.3603,0,2.90264,3.00609,8.81587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3214,06:47:11.160,43.1247,-11.7689,-9.18347,-1.79911,-2.10184,49.2757,47.7074,-2.33425,-2.14298,-2.70221,-2.62255,34.9388,101.249,32.0567,56.3126,35.6722,31.9151,34.0903,34.7734,93.1413,-2.9731,-1.48426,0,100,0,0,50,51.4603,0,2.90264,3.00609,8.91587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3215,06:47:21.160,43.1247,-11.7689,-9.40958,-1.79911,-2.10184,49.2757,47.6174,-2.33425,-2.14298,-2.70221,-2.62255,34.5588,101.249,32.0567,56.4126,35.6722,31.9151,34.0903,34.7834,93.0413,-2.9731,-1.48426,0,100,0,0,50,51.5603,0,2.90264,3.00609,8.82587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3216,06:47:31.160,43.1247,-11.7689,-9.30958,-1.79911,-2.10184,49.2757,47.8274,-2.33425,-2.14298,-2.70221,-2.62255,34.3888,101.249,32.0567,56.4126,35.6722,31.9151,34.0903,34.7334,93.1413,-2.9731,-1.48426,0,100,0,0,50,51.6603,0,2.90264,3.00609,8.71587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3217,06:47:41.160,43.1247,-11.7689,-9.38958,-1.79911,-2.10184,49.1757,47.4074,-2.33425,-2.14298,-2.70221,-2.62255,35.0288,101.359,32.0567,56.3126,35.6722,31.9151,34.0903,34.6634,93.1413,-2.9731,-1.48426,0,100,0,0,50,51.7603,0,2.90264,3.00609,8.80587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3218,06:47:51.160,43.1247,-11.6689,-8.97958,-1.79911,-2.10184,49.1757,47.3174,-2.33425,-2.14298,-2.70221,-2.62255,35.0388,101.249,32.0567,56.3126,35.5722,31.9151,34.0903,34.9334,93.0513,-2.9731,-1.48426,0,100,0,0,50,51.7603,0,2.90264,3.00609,8.80587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3219,06:48:01.160,43.1247,-11.6689,-8.94958,-1.79911,-2.10184,49.1757,47.9074,-2.33425,-2.14298,-2.70221,-2.62255,35.0188,101.249,32.0567,56.2126,35.5722,31.9151,34.0903,34.8334,93.1413,-2.9731,-1.37426,0,100,0,0,50,51.7603,0,2.90264,3.00609,8.71587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3220,06:48:11.160,43.1247,-11.6689,-8.98958,-1.79911,-2.10184,49.1757,47.9074,-2.33425,-2.14298,-2.70221,-2.62255,34.4488,101.559,32.0567,56.2126,35.5722,32.0051,34.0903,34.9234,93.1413,-2.9731,-1.37426,0,100,0,0,50,51.7603,0,2.90264,3.00609,8.71587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3221,06:48:21.160,43.1247,-11.6689,-9.12958,-1.79911,-2.10184,49.1757,47.5174,-2.33425,-2.14298,-2.61221,-2.62255,34.9088,101.549,32.0567,56.2126,35.5722,32.0051,34.0903,34.9634,93.1413,-2.9731,-1.37426,0,100,0,0,50,51.7603,0,2.90264,3.00609,8.70587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3222,06:48:31.160,43.1247,-11.6689,-9.19958,-1.79911,-2.10184,49.1757,47.6174,-2.33425,-2.14298,-2.61221,-2.62255,34.7588,101.879,32.0567,56.0026,35.5722,32.0051,34.0903,34.6934,93.1413,-2.9731,-1.37426,0,100,0,0,50,51.7603,0,2.90264,3.00609,8.71587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3223,06:48:41.160,43.1247,-11.6689,-9.38958,-1.79911,-2.10184,49.1757,47.9474,-2.33425,-2.14298,-2.61221,-2.62255,35.0388,101.679,32.0567,56.1026,35.5722,32.0051,34.0903,35.1634,93.1413,-2.9731,-1.37426,0,100,0,0,50,51.8603,0,2.90264,3.00609,8.71587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3224,06:48:51.160,43.1247,-11.6689,-9.07958,-1.79911,-2.10184,49.1757,47.7274,-2.33425,-2.14298,-2.61221,-2.62255,34.4188,101.679,32.0567,56.2126,35.5722,32.0051,34.0903,35.1134,93.1413,-2.9731,-1.37426,0,100,0,0,50,51.8603,0,2.81264,3.00609,8.58587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3225,06:49:01.160,43.1247,-11.5689,-9.52958,-1.79911,-2.10184,49.1757,47.6574,-2.33425,-2.14298,-2.61221,-2.62255,34.6288,101.459,32.0567,56.316,35.5722,32.0051,34.0903,34.9034,93.1413,-2.9731,-1.37426,0,100,0,0,50,51.8603,0,2.81264,3.00609,8.48587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3226,06:49:11.160,43.1247,-11.5689,-8.76958,-1.79911,-2.10184,49.1757,47.8474,-2.33425,-2.14298,-2.61221,-2.62255,34.8588,101.339,32.0567,56.216,35.5722,32.0051,34.0903,34.9034,93.1413,-2.9731,-1.37426,0,100,0,0,50,51.8603,0,2.81264,3.00609,8.57587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3227,06:49:21.160,43.1247,-11.5689,-9.35958,-1.79911,-2.10184,49.1757,47.8474,-2.33425,-2.14298,-2.61221,-2.62255,34.7783,101.339,32.0567,56.216,35.5722,32.0051,34.0903,35.0134,93.1413,-2.9731,-1.37426,0,100,0,0,50,51.9603,0,2.81264,3.00609,8.68587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3228,06:49:31.160,43.1247,-11.5689,-8.90958,-1.79911,-2.10184,49.1757,47.7274,-2.33425,-2.14298,-2.61221,-2.62255,34.3783,101.229,32.0567,56.316,35.5722,32.0051,34.0903,35.0134,93.1413,-2.9731,-1.37426,0,100,0,0,50,51.9603,0,2.81264,3.00609,8.58587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3229,06:49:41.160,43.1247,-11.5689,-8.97958,-1.79911,-2.10184,49.1757,47.4874,-2.33425,-2.14298,-2.61221,-2.62255,34.3383,101.329,32.0567,56.316,35.5722,32.0051,34.0903,34.8751,93.1613,-2.8831,-1.37426,0,100,0,0,50,51.9603,0,2.81264,3.00609,8.58587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3230,06:49:51.160,43.1247,-11.5689,-9.26958,-1.79911,-2.10184,49.1757,47.4674,-2.33425,-2.14298,-2.61221,-2.62255,34.8383,101.329,32.0567,56.316,35.5722,31.8151,34.0903,34.7951,93.1613,-2.8831,-1.37426,0,100,0,0,50,51.9603,0,2.81264,3.00609,8.58587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3231,06:50:01.160,43.1247,-11.5689,-8.75958,-1.79911,-2.10184,49.1757,47.4774,-2.33425,-2.14298,-2.61221,-2.62255,34.4683,101.529,32.0567,56.216,35.5722,31.8151,34.0903,34.7051,93.1613,-2.8831,-1.37426,0,100,0,0,50,51.9603,0,2.81264,3.00609,8.58587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3232,06:50:11.160,43.1247,-11.4689,-9.18958,-1.79911,-2.10184,49.1757,47.7396,-2.33425,-2.14298,-2.61221,-2.62255,34.4283,101.539,32.0567,56.216,35.5722,31.8151,34.0903,35.0051,93.0513,-2.8831,-1.37426,0,100,0,0,50,51.9603,0,2.81264,3.00609,8.58587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3233,06:50:21.160,43.1247,-11.4689,-8.93291,-1.79911,-2.10184,49.1757,47.7696,-2.33425,-2.14298,-2.61221,-2.62255,34.7383,101.539,32.0567,56.216,35.5722,31.8151,34.0903,34.9151,93.0513,-2.8831,-1.37426,0,100,0,0,50,51.9603,0,2.90264,3.00609,8.78587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3234,06:50:31.160,43.1247,-11.4689,-9.04291,-1.79911,-2.10184,49.1757,47.5596,-2.33425,-2.14298,-2.61221,-2.62255,34.4283,101.329,31.9667,56.416,35.5722,31.9051,34.0903,34.9151,93.0513,-2.8831,-1.37426,0,100,0,0,50,51.9603,0,2.90264,3.00609,8.81587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3235,06:50:41.160,43.1247,-11.4689,-8.71291,-1.79911,-2.10184,49.1757,47.7096,-2.33425,-2.14298,-2.61221,-2.62255,34.5583,101.419,31.9667,56.416,35.5722,31.9051,34.0903,34.8951,93.0513,-2.8831,-1.37426,0,100,0,0,50,51.9603,0,2.90264,3.00609,8.71587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3236,06:50:51.160,43.1247,-11.4689,-9.02291,-1.79911,-2.10184,49.1757,47.8096,-2.33425,-2.14298,-2.61221,-2.62255,34.7183,101.539,31.9667,56.326,35.4722,31.9051,34.0903,34.5251,92.9413,-2.8831,-1.37426,0,100,0,0,50,51.9603,0,2.90264,3.00609,8.71587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3237,06:51:01.160,43.1247,-11.4689,-8.44291,-1.79911,-2.10184,49.1757,47.4196,-2.33425,-2.14298,-2.61221,-2.62255,34.6483,101.529,31.9667,56.226,35.4722,31.9051,34.0903,34.5951,92.9413,-2.8831,-1.37426,0,100,0,0,50,52.0603,0,2.90264,3.00609,8.59587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3238,06:51:11.160,43.1247,-11.4689,-8.50291,-1.79911,-2.10184,49.1757,47.4596,-2.33425,-2.14298,-2.61221,-2.62255,34.2583,101.409,31.9667,56.226,35.4722,31.9051,34.0903,34.6951,92.9413,-2.8831,-1.37426,0,100,0,0,50,52.0603,0,2.81264,3.00609,8.48587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3239,06:51:21.160,43.1247,-11.3689,-8.89291,-1.79911,-2.10184,49.1757,47.4596,-2.33425,-2.14298,-2.61221,-2.62255,34.5983,101.399,31.9667,56.316,35.4722,31.9051,34.0903,34.6951,92.9413,-2.8831,-1.37426,0,100,0,0,50,52.1703,0,2.81264,3.00609,8.47587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3240,06:51:31.160,43.1247,-11.3689,-9.26291,-1.79911,-2.10184,49.1757,47.7696,-2.33425,-2.14298,-2.61221,-2.62255,34.2583,101.269,31.9667,56.436,35.4722,31.9051,34.0903,34.7751,92.8013,-2.8831,-1.37426,0,100,0,0,50,52.1703,0,2.81264,3.00609,8.47587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3241,06:51:41.160,43.1247,-11.3689,-8.83291,-1.79911,-2.10184,49.1757,47.8796,-2.33425,-2.14298,-2.61221,-2.62255,34.5183,101.269,31.9667,56.436,35.4722,31.9051,34.0903,35.4151,93.0013,-2.8831,-1.37426,0,100,0,0,50,52.0803,0,2.81264,3.00609,8.48587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3242,06:51:51.160,43.1247,-11.3689,-8.71291,-1.79911,-2.10184,49.1757,47.2996,-2.33425,-2.14298,-2.61221,-2.62255,34.7483,101.269,31.9667,56.436,35.4722,31.9051,34.0903,34.6051,93.0013,-2.8831,-1.37426,0,100,0,0,50,52.0803,0,2.81264,3.00609,8.58587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3243,06:52:01.160,43.1247,-11.3689,-8.85291,-1.79911,-2.10184,49.1757,47.6296,-2.33425,-2.14298,-2.61221,-2.62255,34.6514,101.468,31.9667,56.316,35.4722,31.9051,34.0903,35.0251,93.0013,-2.8831,-1.37426,0,100,0,0,50,51.9703,0,2.81264,3.00609,8.58587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3244,06:52:11.160,43.1247,-11.3689,-9.14291,-1.79911,-2.10184,49.1757,47.8196,-2.33425,-2.14298,-2.61221,-2.62255,34.5214,101.568,31.9667,56.206,35.4722,31.9051,34.0903,34.9651,93.0013,-2.8831,-1.37426,0,100,0,0,50,51.9703,0,2.81264,3.00609,8.58587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3245,06:52:21.160,43.1247,-11.3689,-8.43291,-1.79911,-2.10184,49.1757,47.6296,-2.33425,-2.14298,-2.61221,-2.62255,34.4714,101.678,31.9667,56.196,35.4722,31.9051,34.0903,35.2951,93.1013,-2.8831,-1.27426,0,100,0,0,50,51.8703,0,2.81264,3.00609,8.58587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3246,06:52:31.160,43.1247,-11.3689,-8.09291,-1.79911,-2.10184,49.1757,47.7396,-2.33425,-2.14298,-2.61221,-2.62255,34.4114,101.668,31.9667,56.106,35.4722,31.9051,34.0903,35.0551,93.1013,-2.8831,-1.27426,0,100,0,0,50,51.8703,0,2.81264,3.00609,8.58587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3247,06:52:41.160,43.1247,-11.3689,-9.34291,-1.79911,-2.10184,49.1757,47.8496,-2.33425,-2.14298,-2.61221,-2.62255,34.3314,101.458,31.9667,56.206,35.4722,31.9051,34.0903,34.4951,93.2013,-2.8831,-1.27426,0,100,0,0,50,51.7703,0,2.81264,3.00609,8.49587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3248,06:52:51.160,43.1247,-11.2689,-8.79291,-1.79911,-2.10184,49.1757,47.5196,-2.33425,-2.14298,-2.61221,-2.62255,34.4514,101.358,31.9667,56.206,35.4722,31.9051,34.0903,34.8851,93.2013,-2.8831,-1.27426,0,100,0,0,50,51.7703,0,2.81264,3.00609,8.49587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3249,06:53:01.160,43.1247,-11.2689,-8.94291,-1.79911,-2.01184,49.1757,47.7296,-2.33425,-2.14298,-2.61221,-2.62255,34.5514,101.328,31.9667,56.216,35.4722,31.9051,34.0903,34.8951,93.2013,-2.8831,-1.27426,0,100,0,0,50,51.6703,0,2.81264,3.00609,8.49587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3250,06:53:11.160,43.1247,-11.2689,-9.06291,-1.79911,-2.01184,49.1757,47.5296,-2.33425,-2.14298,-2.61221,-2.62255,34.4514,101.438,31.9667,56.316,35.4722,31.9051,34.0903,34.8051,93.2013,-2.8831,-1.27426,0,100,0,0,50,51.6703,0,2.81264,3.00609,8.49587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3251,06:53:21.160,43.1247,-11.2689,-9.04291,-1.79911,-2.01184,49.1757,47.8596,-2.33425,-2.14298,-2.61221,-2.62255,34.7114,101.448,31.9667,56.116,35.4722,31.9051,34.0903,34.5951,93.2013,-2.8831,-1.27426,0,100,0,0,50,51.6703,0,2.81264,3.00609,8.49587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3252,06:53:31.160,43.1247,-11.2689,-8.78291,-1.79911,-2.01184,49.1757,47.9496,-2.33425,-2.14298,-2.61221,-2.62255,34.8214,101.338,31.9667,56.116,35.4722,31.9051,34.0903,34.7051,93.2013,-2.8831,-1.27426,0,100,0,0,50,51.5703,0,2.81264,3.00609,8.58587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3253,06:53:41.160,43.0247,-11.2689,-9.58208,-1.79911,-2.01184,49.1757,47.5496,-2.33425,-2.14298,-2.61221,-2.62255,34.9114,101.438,31.9667,56.116,35.4722,31.9051,34.0903,34.7851,93.2013,-2.8831,-1.27426,0,100,0,0,50,51.5703,0,2.81264,3.00609,8.58587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3254,06:53:51.160,43.0247,-11.2689,-8.84208,-1.79911,-2.01184,49.1757,48.1196,-2.33425,-2.14298,-2.61221,-2.62255,34.9814,101.348,31.9667,56.206,35.4722,31.9051,34.0903,34.9351,93.2013,-2.8831,-1.27426,0,100,0,0,50,51.5703,0,2.90264,3.00609,8.69587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3255,06:54:01.160,43.0247,-11.1689,-8.67208,-1.79911,-2.01184,49.1757,47.7096,-2.33425,-2.14298,-2.61221,-2.62255,34.8814,101.568,31.9667,56.116,35.4722,31.9051,34.0903,34.6151,93.2013,-2.8831,-1.27426,0,100,0,0,50,51.5703,0,2.90264,3.00609,8.60587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3256,06:54:11.160,43.0247,-11.1689,-8.45208,-1.79911,-2.01184,49.1757,47.6296,-2.33425,-2.14298,-2.61221,-2.62255,34.4314,101.578,31.9667,56.016,35.4722,32.0051,34.0903,34.8995,93.2013,-2.8831,-1.17426,0,100,0,0,50,51.4703,0,2.90264,3.00609,8.60587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3257,06:54:21.160,43.0247,-11.1689,-8.61208,-1.79911,-2.01184,49.1757,47.7596,-2.33425,-2.14298,-2.61221,-2.62255,34.5714,101.668,31.9667,56.016,35.4722,32.0051,34.0903,34.7995,93.2013,-2.8831,-1.17426,0,100,0,0,50,51.4703,0,2.90264,3.00609,8.60587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3258,06:54:31.160,43.0247,-11.1689,-8.90208,-1.79911,-2.01184,49.1757,47.6196,-2.33425,-2.14298,-2.61221,-2.62255,34.3214,101.468,31.9667,56.106,35.4722,31.9151,34.0903,34.7195,93.2013,-2.8831,-1.17426,0,100,0,0,50,51.4703,0,2.81264,3.00609,8.49587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3259,06:54:41.160,43.0247,-11.1689,-8.67208,-1.79911,-2.01184,49.1757,47.9918,-2.33425,-2.14298,-2.61221,-2.62255,34.7614,101.358,31.9667,56.206,35.4722,31.9151,34.0903,34.7095,93.2013,-2.8831,-1.17426,0,100,0,0,50,51.3703,0,2.81264,3.00609,8.58587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3260,06:54:51.160,43.0247,-11.1689,-8.82208,-1.79911,-2.01184,49.1757,47.5218,-2.33425,-2.14298,-2.61221,-2.62255,34.7614,101.358,31.9667,56.316,35.4722,32.0151,34.0903,34.9095,93.2013,-2.8831,-1.17426,0,100,0,0,50,51.3703,0,2.81264,3.00609,8.58587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
