Row,Time,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Booster Heat Ex Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 1 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 2 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 3,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 4,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Flow LPM,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Pre-Booster Heat Ex Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Relative Humidity,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Ext Fan Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Pump P1 Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V1 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V2 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V3 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V4 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V5 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP COP,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Electrical Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Heat Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Cooling HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Ext Fan Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Tray Heater Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Water Isolators Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.1 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.2 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P4 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P5 Status
3261,06:55:01.160,43.0247,-11.0689,-9.21208,-1.79911,-2.01184,49.1757,47.6518,-2.33425,-2.14298,-2.61221,-2.62255,34.7492,101.358,31.9667,56.436,35.4722,32.0151,34.0903,35.1595,93.2013,-2.8831,-1.17426,0,100,0,0,50,51.3703,0,2.81264,3.00609,8.49587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3262,06:55:11.160,43.0247,-11.0689,-8.64208,-1.79911,-2.01184,49.1757,47.9118,-2.33425,-2.14298,-2.61221,-2.62255,34.5892,101.258,31.9667,56.436,35.4722,32.0151,34.0903,35.1795,93.2013,-2.8831,-1.17426,0,100,0,0,50,51.2703,0,2.81264,3.00609,8.49587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3263,06:55:21.160,43.0247,-11.0689,-8.37208,-1.79911,-2.01184,49.1757,47.3718,-2.33425,-2.14298,-2.61221,-2.62255,34.5692,101.468,31.9667,56.336,35.4722,32.0151,34.0903,34.8895,93.2013,-2.8831,-1.17426,0,100,0,0,50,51.2703,0,2.81264,3.00609,8.39587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3264,06:55:31.160,43.0247,-11.0689,-8.89208,-1.79911,-2.01184,49.1757,47.3718,-2.33425,-2.14298,-2.61221,-2.62255,34.9992,101.468,31.9667,56.336,35.4722,32.0151,34.0903,35.2295,93.2013,-2.8831,-1.17426,0,100,0,0,50,51.1703,0,2.81264,3.00609,8.48587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3265,06:55:41.160,43.0247,-11.0689,-8.57208,-1.79911,-2.01184,49.1757,48.1318,-2.33425,-2.14298,-2.61221,-2.62255,34.5092,101.678,31.9667,56.126,35.4722,32.0151,34.0903,35.2295,93.2013,-2.8831,-1.17426,0,100,0,0,50,51.1703,0,2.81264,3.00609,8.48587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3266,06:55:51.160,43.0247,-11.0689,-8.48208,-1.79911,-2.10184,49.1757,47.6218,-2.33425,-2.14298,-2.61221,-2.62255,34.7692,101.448,31.9667,56.336,35.4722,32.0151,34.0903,34.7695,93.3013,-2.8831,-1.17426,0,100,0,0,50,51.1703,0,2.81264,3.00609,8.48587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3267,06:56:01.160,43.0247,-11.0689,-8.59208,-1.79911,-2.10184,49.1757,48.2818,-2.33425,-2.14298,-2.61221,-2.62255,34.1892,101.658,31.9667,56.116,35.4722,31.9151,34.0903,34.9895,93.2113,-2.8831,-1.17426,0,100,0,0,50,51.0703,0,2.81264,3.00609,8.38587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3268,06:56:11.160,43.0247,-11.0689,-9.02208,-1.79911,-2.10184,49.1757,47.7518,-2.33425,-2.14298,-2.61221,-2.62255,34.8892,101.358,31.9667,56.316,35.4722,31.9151,34.0903,34.8695,93.3113,-2.8831,-1.17426,0,100,0,0,50,51.0703,0,2.81264,3.00609,8.59587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3269,06:56:21.160,43.0247,-11.0689,-8.72208,-1.79911,-2.10184,49.1757,47.6518,-2.33425,-2.14298,-2.61221,-2.62255,34.5692,101.468,31.9667,56.116,35.4722,32.0151,34.0903,34.5295,93.3113,-2.8831,-1.17426,0,100,0,0,50,51.0703,0,2.81264,3.00609,8.59587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3270,06:56:31.160,43.0247,-10.9689,-8.45208,-1.79911,-2.10184,49.1757,47.6618,-2.33425,-2.14298,-2.61221,-2.62255,34.5092,101.368,31.9667,56.116,35.4722,32.0151,34.0903,34.6495,93.3113,-2.8831,-1.17426,0,100,0,0,50,51.0703,0,2.81264,3.00609,8.39587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3271,06:56:41.160,43.0247,-10.9689,-9.19208,-1.79911,-2.10184,49.1757,47.7018,-2.33425,-2.14298,-2.61221,-2.62255,34.5792,101.368,31.9667,56.016,35.4722,32.0151,34.0903,34.6295,93.3113,-2.8831,-1.17426,0,100,0,0,50,51.1603,0,2.81264,3.00609,8.39587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3272,06:56:51.160,43.0247,-10.9689,-8.46208,-1.79911,-2.10184,49.1757,47.7618,-2.33425,-2.14298,-2.61221,-2.52255,34.5792,101.388,31.9667,56.016,35.4722,32.0151,34.0903,34.9295,93.4113,-2.8831,-1.17426,0,100,0,0,50,51.1603,0,2.81264,3.00609,8.48587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3273,06:57:01.160,43.0247,-10.9689,-7.90855,-1.79911,-2.10184,49.1757,47.6318,-2.33425,-2.14298,-2.61221,-2.52255,34.7392,101.388,31.9667,56.016,35.4722,32.0151,34.0903,35.1695,93.5213,-2.8831,-1.17426,0,100,0,0,50,51.1603,0,2.81264,3.00609,8.48587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3274,06:57:11.160,43.0247,-10.9689,-8.70855,-1.79911,-2.10184,49.1757,47.8518,-2.24425,-2.14298,-2.61221,-2.52255,34.8892,101.358,31.9667,56.116,35.4722,32.0151,34.0903,34.5995,93.5213,-2.8831,-1.17426,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.48587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3275,06:57:21.160,43.0247,-10.9689,-8.51855,-1.79911,-2.10184,49.0757,47.5218,-2.24425,-2.14298,-2.61221,-2.52255,34.7992,101.568,31.9667,56.116,35.4722,32.0151,34.0903,34.4995,93.6413,-2.8831,-1.17426,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.48587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3276,06:57:31.160,43.0247,-10.9689,-8.83855,-1.79911,-2.10184,49.0757,47.7318,-2.14425,-2.04298,-2.61221,-2.52255,34.6092,101.548,31.9667,56.016,35.4722,32.0151,34.0903,34.7495,93.6413,-2.8831,-1.17426,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.48587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3277,06:57:41.160,43.0247,-10.9689,-8.62855,-1.79911,-2.10184,49.0757,47.4818,-2.14425,-2.04298,-2.61221,-2.52255,34.7292,101.668,31.9667,55.896,35.4722,32.0151,34.0903,34.9695,93.7413,-2.7831,-1.07426,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.48587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3278,06:57:51.160,43.0247,-10.86,-8.97855,-1.79911,-2.10184,49.0757,47.2218,-2.14425,-2.04298,-2.51221,-2.52255,34.6792,101.568,31.9667,56.206,35.4722,32.0151,34.0903,34.9995,93.8713,-2.7831,-1.07426,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.48587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3279,06:58:01.160,43.0247,-10.86,-8.30855,-1.69911,-2.10184,49.0757,47.5218,-2.14425,-2.04298,-2.51221,-2.52255,34.7292,101.458,31.9667,56.316,35.4722,32.0151,34.0903,34.9295,93.8713,-2.7831,-1.07426,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.48587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3280,06:58:11.160,43.0247,-10.86,-8.50855,-1.69911,-2.10184,49.0757,47.3418,-2.14425,-1.94298,-2.51221,-2.52255,34.5347,101.358,31.9667,56.416,35.4722,32.0151,34.0903,35.0395,93.8713,-2.7831,-0.974257,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.48587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3281,06:58:21.160,43.0247,-10.86,-8.31855,-1.69911,-2.10184,49.0757,47.195,-2.14425,-1.94298,-2.51221,-2.52255,34.3047,101.358,31.9667,56.326,35.4722,32.0151,34.0903,34.6895,93.8713,-2.7831,-0.974257,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.38587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3282,06:58:31.160,43.0247,-10.86,-8.98855,-1.69911,-2.00184,49.0757,47.425,-2.14425,-1.94298,-2.51221,-2.52255,34.8847,101.358,31.9667,56.326,35.4722,31.9251,34.0903,34.4695,93.9713,-2.7831,-0.974257,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.48587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3283,06:58:41.160,43.0247,-10.86,-8.44855,-1.69911,-2.00184,49.0757,47.495,-2.14425,-1.94298,-2.51221,-2.42255,34.6347,101.258,31.9667,56.326,35.4722,32.0151,34.0903,34.9895,93.9713,-2.7831,-0.874257,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.60587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3284,06:58:51.160,43.0247,-10.86,-8.42855,-1.69911,-2.00184,49.0757,47.855,-2.14425,-1.94298,-2.51221,-2.42255,34.7747,101.158,31.9667,56.416,35.4722,32.0151,33.9903,34.9895,94.0713,-2.7831,-0.874257,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.59587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3285,06:59:01.160,43.0247,-10.76,-8.26855,-1.69911,-2.00184,49.0757,47.835,-2.14425,-1.94298,-2.51221,-2.42255,35.0947,101.258,31.9667,56.326,35.4722,31.9151,33.9903,34.8602,94.0713,-2.7831,-0.774257,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.59587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3286,06:59:11.160,43.0247,-10.76,-8.42855,-1.69911,-2.00184,49.0757,47.415,-2.14425,-1.94298,-2.51221,-2.42255,34.8547,101.268,31.9667,56.226,35.4722,32.0151,33.9903,34.7402,94.0713,-2.7831,-0.774257,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.59587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3287,06:59:21.160,43.0247,-10.76,-8.86855,-1.69911,-2.00184,49.0757,47.545,-2.14425,-1.94298,-2.51221,-2.42255,34.7047,101.278,31.9667,56.126,35.4722,32.0151,33.9903,34.7402,94.1713,-2.6831,-0.774257,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.59587,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3288,06:59:31.160,43.0247,-10.76,-8.67855,-1.69911,-2.00184,49.0757,47.755,-2.14425,-1.94298,-2.51221,-2.42255,34.7147,101.278,31.9667,56.236,35.4722,32.0151,33.9903,34.8702,94.1713,-2.6831,-0.674257,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.50333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3289,06:59:41.160,43.0247,-10.76,-8.28855,-1.69911,-2.00184,49.0757,47.295,-2.14425,-1.94298,-2.51221,-2.42255,34.8047,101.278,31.9667,56.346,35.4722,32.0151,33.9903,34.8502,94.3813,-2.6831,-0.674257,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.50333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3290,06:59:51.160,43.0247,-10.76,-8.81693,-1.69911,-2.00184,49.0757,47.855,-2.14425,-1.94298,-2.51221,-2.42255,34.7247,101.168,31.9667,56.446,35.4722,31.9151,34.0803,34.7302,94.3813,-2.6831,-0.674257,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.50333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3291,07:00:01.160,43.0247,-10.76,-8.45693,-1.69911,-2.00184,49.0757,47.525,-2.14425,-1.94298,-2.51221,-2.42255,34.6947,101.278,31.9667,56.446,35.4722,31.9151,34.0803,34.3402,94.3813,-2.6831,-0.674257,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.50333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3292,07:00:11.160,43.0247,-10.85,-8.44693,-1.69911,-2.00184,49.0757,47.785,-2.14425,-1.94298,-2.51221,-2.42255,34.8947,101.368,31.9667,56.446,35.4722,32.0051,34.0803,34.8102,94.3813,-2.6831,-0.574257,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.50333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3293,07:00:21.160,43.0247,-10.95,-8.40693,-1.69911,-2.00184,49.0757,48.865,-2.03425,-1.94298,-2.41221,-2.42255,34.9147,101.368,31.9667,56.346,35.4722,32.0051,34.0803,34.7602,94.4913,-2.6831,-0.574257,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.60333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3294,07:00:31.160,43.0247,-11.06,-8.48693,-1.69911,-2.00184,49.0757,47.535,-2.03425,-1.94298,-2.41221,-2.32255,34.6847,101.288,31.9667,56.236,35.4722,32.0051,34.0803,34.5402,94.7213,-2.6831,-0.574257,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.60333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3295,07:00:41.160,43.0247,-11.16,-8.43693,-1.69911,-2.00184,49.0757,47.875,-1.93425,-1.84298,-2.31221,-2.32255,34.9447,101.158,31.9667,56.236,35.4722,32.0051,34.0803,34.6902,94.9513,-2.6831,-0.574257,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.60333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3296,07:00:51.160,43.0247,-11.16,-7.48693,-1.69911,-2.00184,49.0757,47.405,-1.93425,-1.84298,-2.31221,-2.32255,34.5247,101.368,31.9667,56.236,35.4722,32.0051,34.0803,34.8002,95.0613,-2.5831,-0.574257,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.50333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3297,07:01:01.160,43.0247,-11.26,-7.86693,-1.59911,-2.00184,49.0757,47.455,-1.93425,-1.84298,-2.31221,-2.22255,34.7747,101.278,31.9667,56.216,35.4722,32.0051,34.0803,35.0902,95.2613,-2.5831,-0.574257,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.50333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3298,07:01:11.160,43.0247,-11.36,-8.02693,-1.59911,-2.00184,49.0757,47.465,-1.93425,-1.84298,-2.31221,-2.22255,34.631,101.368,31.9667,56.316,35.4722,32.0051,34.0803,34.8602,95.3716,-2.5831,-0.574257,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.50333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3299,07:01:21.160,43.0247,-11.36,-8.24693,-1.59911,-2.00184,49.0757,47.545,-1.93425,-1.84298,-2.31221,-2.22255,34.621,101.368,31.9667,56.316,35.4722,32.0051,34.0803,34.7902,95.4716,-2.5831,-0.574257,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.50333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3300,07:01:31.160,43.0247,-11.36,-7.37693,-1.59911,-1.90184,49.0757,47.595,-1.83425,-1.84298,-2.31221,-2.22255,34.441,101.468,31.9667,56.226,35.4722,32.0051,34.0803,34.6802,95.4716,-2.5831,-0.664257,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.50333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3301,07:01:41.160,43.0247,-11.46,-8.35693,-1.59911,-1.90184,49.0757,47.215,-1.83425,-1.84298,-2.31221,-2.22255,34.581,101.368,31.9667,56.016,35.4722,32.0051,34.0803,34.7702,95.4716,-2.5831,-0.664257,0,100,0,0,50,51.2603,0,2.81264,3.00609,8.50333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3302,07:01:51.160,43.0247,-11.56,-8.08693,-1.59911,-1.90184,49.0757,47.7464,-1.83425,-1.84298,-2.31221,-2.22255,34.551,101.368,31.9667,55.906,35.4722,32.0051,34.0803,34.7602,95.5716,-2.5831,-0.664257,0,100,0,0,50,51.1703,0,2.81264,3.00609,8.50333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3303,07:02:01.160,43.0247,-11.56,-7.73693,-1.59911,-1.90184,49.0757,47.4764,-1.83425,-1.84298,-2.31221,-2.22255,34.421,101.268,31.9667,55.806,35.4722,32.0051,34.0803,35.0302,95.5716,-2.5831,-0.764257,0,100,0,0,50,51.1703,0,2.81264,3.00609,8.50333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3304,07:02:11.160,43.0247,-11.66,-8.30693,-1.59911,-1.90184,49.0757,47.3464,-1.83425,-1.84298,-2.31221,-2.22255,34.451,101.368,31.9667,56.016,35.4722,32.0051,34.0803,34.5102,95.5716,-2.5831,-0.764257,0,100,0,0,50,51.1703,0,2.81264,3.00609,8.39333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3305,07:02:21.160,43.0247,-11.76,-8.32693,-1.59911,-1.90184,49.0757,47.3464,-1.83425,-1.84298,-2.31221,-2.22255,34.421,101.168,31.9667,56.116,35.4722,31.9151,34.0803,35.0602,95.5816,-2.5831,-0.764257,0,100,0,0,50,51.1703,0,2.81264,3.00609,8.39333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3306,07:02:31.160,43.0247,-11.76,-8.34693,-1.59911,-1.90184,49.0757,47.3464,-1.83425,-1.84298,-2.31221,-2.22255,34.701,101.118,31.9667,56.316,35.4722,31.9151,34.0803,34.7502,95.4816,-2.5831,-0.764257,0,100,0,0,50,51.0703,0,2.81264,3.00609,8.39333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3307,07:02:41.160,43.0247,-11.86,-7.7382,-1.59911,-1.90184,49.0757,47.4364,-1.83425,-1.84298,-2.31221,-2.22255,34.281,101.116,31.9667,56.076,35.4722,31.9151,34.0803,34.6402,95.4816,-2.5831,-0.764257,0,100,0,0,50,51.0703,0,2.81264,3.00609,8.39333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3308,07:02:51.160,43.0247,-11.86,-8.1482,-1.59911,-1.90184,49.0757,47.5564,-1.83425,-1.84298,-2.31221,-2.22255,35.031,101.426,31.9667,56.076,35.4722,31.9151,34.0803,34.7227,95.3716,-2.5831,-0.864257,0,100,0,0,50,50.9703,0,2.81264,3.00609,8.49333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3309,07:03:01.160,43.0247,-11.86,-8.4282,-1.59911,-1.90184,49.0757,47.8764,-1.83425,-1.84298,-2.31221,-2.22255,34.661,101.536,31.9667,56.166,35.4722,31.9151,34.0803,34.8527,95.2716,-2.5831,-0.864257,0,100,0,0,50,50.9703,0,2.81264,3.00609,8.38333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3310,07:03:11.160,43.0247,-11.86,-7.6382,-1.59911,-1.90184,49.0757,47.3064,-1.83425,-1.84298,-2.31221,-2.22255,34.581,101.536,31.9667,56.266,35.4722,31.9151,34.0803,34.6027,95.1716,-2.5831,-0.864257,0,100,0,0,50,50.9703,0,2.81264,3.00609,8.38333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3311,07:03:21.160,42.9247,-11.96,-8.3282,-1.59911,-1.90184,49.0757,47.4164,-1.92425,-1.84298,-2.31221,-2.22255,34.891,101.436,31.9667,56.146,35.4722,31.9151,34.0803,34.5927,95.0716,-2.5831,-0.864257,0,100,0,0,50,50.9703,0,2.81264,3.00609,8.48333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3312,07:03:31.160,42.9247,-11.96,-8.2482,-1.68911,-1.90184,49.0757,47.8764,-1.92425,-1.84298,-2.31221,-2.22255,35.011,101.436,31.9667,56.036,35.4722,31.9151,34.0803,34.8927,95.0716,-2.5831,-0.964257,0,100,0,0,50,50.9703,0,2.81264,3.00609,8.58333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3313,07:03:41.160,42.9247,-11.96,-7.8882,-1.68911,-1.90184,49.0757,47.4864,-1.92425,-1.84298,-2.31221,-2.22255,34.521,101.636,31.9667,56.036,35.4722,31.9151,34.0803,34.8727,94.9616,-2.5831,-0.964257,0,100,0,0,50,50.9703,0,2.81264,3.00609,8.49333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3314,07:03:51.160,42.9247,-11.96,-7.8882,-1.68911,-1.90184,49.0757,47.2164,-1.92425,-1.84298,-2.31221,-2.22255,34.891,101.546,31.9667,56.016,35.4722,31.9151,34.0803,34.7627,94.9616,-2.5831,-0.964257,0,100,0,0,50,50.9703,0,2.81264,3.00609,8.49333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3315,07:04:01.160,42.9247,-12.06,-8.3082,-1.68911,-1.90184,49.0757,47.3564,-1.92425,-1.84298,-2.31221,-2.22255,34.801,101.216,31.9667,56.116,35.4722,32.0051,34.0803,34.6527,94.9616,-2.5831,-0.964257,0,100,0,0,50,50.9703,0,2.81264,3.00609,8.49333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3316,07:04:11.160,42.9247,-12.06,-8.4282,-1.68911,-1.90184,49.0757,47.7764,-1.92425,-1.84298,-2.31221,-2.22255,34.7024,101.106,31.9667,56.226,35.4722,32.0051,34.0803,34.8627,94.8616,-2.5831,-1.06426,0,100,0,0,50,50.9703,0,2.81264,3.00609,8.49333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3317,07:04:21.160,42.9247,-12.06,-8.2182,-1.68911,-1.90184,49.0757,47.7164,-1.92425,-1.84298,-2.31221,-2.22255,34.4924,101.086,31.9667,56.326,35.4722,32.0051,34.0803,34.7427,94.8616,-2.5831,-1.06426,0,100,0,0,50,50.9703,0,2.81264,3.00609,8.30333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3318,07:04:31.160,42.9247,-12.06,-8.2182,-1.68911,-1.90184,49.0757,46.9064,-1.92425,-1.84298,-2.31221,-2.22255,34.6524,101.296,31.9667,56.236,35.4722,32.0051,34.0803,34.6227,94.7616,-2.5831,-1.06426,0,100,0,0,50,50.9703,0,2.81264,3.00609,8.30333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3319,07:04:41.160,42.9247,-12.16,-7.8782,-1.68911,-1.90184,49.0757,47.6564,-1.92425,-1.84298,-2.31221,-2.22255,34.8624,101.406,31.9667,56.236,35.4722,32.0051,34.0803,35.0327,94.6516,-2.5831,-1.06426,0,100,0,0,50,50.9703,0,2.81264,3.00609,8.30333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3320,07:04:51.160,42.9247,-12.16,-8.6282,-1.68911,-1.90184,49.0757,47.1564,-1.92425,-1.84298,-2.31221,-2.22255,34.8624,101.396,31.9667,56.236,35.4722,32.0051,34.0803,34.8427,94.5516,-2.5831,-0.974257,0,100,0,0,50,50.9703,0,2.81264,3.00609,8.30333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3321,07:05:01.160,42.9247,-12.26,-8.2982,-1.68911,-1.90184,49.0757,47.1864,-1.92425,-1.84298,-2.31221,-2.22255,34.5724,101.496,31.9667,56.236,35.4722,32.0051,34.0803,35.0427,94.5516,-2.5831,-0.974257,0,100,0,0,50,50.9703,0,2.81264,3.00609,8.30333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3322,07:05:11.160,42.9247,-12.26,-8.6482,-1.68911,-1.90184,49.0757,47.7564,-1.92425,-1.93298,-2.31221,-2.22255,34.6324,101.496,31.9667,56.116,35.4722,32.1051,34.0803,34.6627,94.4416,-2.5831,-0.974257,0,100,0,0,50,50.9703,0,2.81264,3.00609,8.30333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3323,07:05:21.160,42.9247,-12.26,-8.5982,-1.68911,-1.90184,49.0757,47.2164,-1.92425,-1.93298,-2.31221,-2.22255,35.0224,101.506,31.9667,56.206,35.4722,32.0151,34.0803,34.7627,94.4416,-2.5831,-0.974257,0,100,0,0,50,50.9703,0,2.81264,3.00609,8.40333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3324,07:05:31.160,42.9247,-12.36,-8.5982,-1.68911,-1.90184,49.0757,47.7064,-1.92425,-1.93298,-2.31221,-2.22255,34.4224,101.396,31.9667,56.106,35.4722,32.0151,33.9903,34.2227,94.3316,-2.5831,-0.974257,0,100,0,0,50,50.9703,0,2.71264,3.00609,8.28333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3325,07:05:41.160,42.9247,-12.46,-8.8182,-1.68911,-1.90184,49.0757,47.3964,-1.92425,-1.93298,-2.31221,-2.22255,34.4424,101.396,31.9667,56.006,35.4722,32.0151,33.9903,34.2427,94.3316,-2.5831,-0.974257,0,100,0,0,50,50.9703,0,2.71264,3.00609,8.28333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3326,07:05:51.160,42.9247,-12.46,-8.4282,-1.68911,-1.90184,49.0757,47.6064,-1.92425,-1.93298,-2.31221,-2.22255,34.7424,101.396,31.9667,55.896,35.4722,32.0151,33.9903,34.6027,94.3316,-2.5831,-0.974257,0,100,0,0,50,50.9703,0,2.71264,3.00609,8.28333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3327,07:06:01.160,42.9247,-12.46,-8.78665,-1.68911,-1.90184,48.9757,47.3864,-1.92425,-1.93298,-2.31221,-2.22255,34.9524,101.376,31.9667,55.986,35.4722,32.0151,33.9903,34.7427,94.3316,-2.5831,-1.06426,0,100,0,0,50,50.9703,0,2.71264,3.00609,8.38333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3328,07:06:11.160,42.9247,-12.46,-8.72665,-1.68911,-1.90184,48.9757,47.2864,-1.92425,-1.93298,-2.31221,-2.22255,34.5524,101.376,31.9667,56.096,35.4722,32.0151,33.9903,34.2227,94.2316,-2.5831,-1.06426,0,100,0,0,50,51.0603,0,2.71264,3.00609,8.38333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3329,07:06:21.160,42.9247,-12.46,-8.34665,-1.68911,-1.90184,48.9757,47.4764,-1.92425,-1.93298,-2.31221,-2.22255,34.2424,101.156,31.9667,56.096,35.4722,32.0151,33.9903,34.7027,94.2316,-2.5831,-1.06426,0,100,0,0,50,51.0603,0,2.71264,3.00609,8.18333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3330,07:06:31.160,42.9247,-12.46,-8.62665,-1.68911,-1.90184,48.9757,47.3764,-2.02425,-2.03298,-2.31221,-2.22255,35.0724,101.246,31.9667,56.196,35.4722,32.0151,33.9903,34.6627,94.2316,-2.5831,-1.06426,0,100,0,0,50,51.0603,0,2.71264,3.00609,8.27333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3331,07:06:41.160,42.9247,-12.57,-9.09665,-1.68911,-1.90184,48.9757,47.3764,-2.02425,-2.03298,-2.31221,-2.22255,34.2856,101.156,31.9667,56.196,35.4722,32.0151,33.9903,34.8927,94.1216,-2.5831,-1.06426,0,100,0,0,50,51.1603,0,2.71264,3.00609,8.18333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3332,07:06:51.160,42.9247,-12.57,-8.98665,-1.68911,-1.90184,48.9757,47.7364,-2.02425,-2.03298,-2.31221,-2.22255,34.2856,101.266,32.0567,56.196,35.4722,32.0151,33.9903,34.5427,94.1216,-2.5831,-1.06426,0,100,0,0,50,51.1603,0,2.71264,3.00609,8.18333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3333,07:07:01.160,42.9247,-12.57,-8.89665,-1.78911,-1.90184,49.0657,48.1064,-2.02425,-2.03298,-2.31221,-2.31255,34.5856,101.266,32.0567,56.196,35.4722,32.0151,33.9903,34.7427,94.0216,-2.5831,-1.06426,0,100,0,0,50,51.1603,0,2.71264,3.00609,8.18333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3334,07:07:11.160,42.9247,-12.57,-8.74665,-1.78911,-1.90184,49.2657,47.3161,-2.02425,-2.03298,-2.31221,-2.31255,35.0256,101.266,32.0567,56.296,35.4722,32.1151,33.9903,34.9327,94.0216,-2.5831,-1.06426,0,100,0,0,50,51.1603,0,2.71264,3.00609,8.31333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3335,07:07:21.160,42.9247,-12.67,-8.26665,-1.78911,-1.90184,49.3657,47.5661,-2.02425,-2.03298,-2.31221,-2.31255,34.7156,101.466,32.0567,56.096,35.4722,32.0151,33.9903,34.5027,93.9216,-2.5831,-1.06426,0,100,0,0,50,51.1603,0,2.71264,3.00609,8.22333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3336,07:07:31.160,42.9247,-12.67,-8.42665,-1.78911,-1.90184,49.5657,47.8461,-2.02425,-2.03298,-2.31221,-2.31255,34.8756,101.466,32.0567,55.996,35.4722,32.0151,33.9903,34.7127,93.8216,-2.5831,-1.06426,0,100,0,0,50,51.1603,0,2.71264,3.00609,8.22333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3337,07:07:41.160,42.9247,-12.67,-8.27665,-1.78911,-1.90184,49.6757,47.6161,-2.02425,-2.13298,-2.31221,-2.31255,34.7156,101.466,32.0567,55.996,35.4722,32.0151,33.9903,34.6173,93.8216,-2.5831,-1.06426,0,100,0,0,50,51.1603,0,2.71264,3.00609,8.22333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3338,07:07:51.160,42.9247,-12.77,-8.77665,-1.78911,-1.90184,49.7757,47.7761,-2.02425,-2.13298,-2.31221,-2.31255,34.5056,101.376,32.0567,55.8876,35.4722,32.0151,33.9903,34.9873,93.7216,-2.5831,-1.06426,0,100,0,0,50,51.1603,0,2.71264,3.00609,8.22333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3339,07:08:01.160,42.9247,-12.77,-8.82665,-1.78911,-1.90184,49.8757,47.4261,-2.12425,-2.13298,-2.31221,-2.31255,34.7356,101.376,32.0567,55.9976,35.4722,32.0151,33.9903,34.8073,93.7216,-2.5831,-1.06426,0,100,0,0,50,51.1603,0,2.71264,3.00609,8.22333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3340,07:08:11.160,43.0147,-12.77,-8.94665,-1.88911,-1.90184,50.0757,47.6661,-2.12425,-2.13298,-2.31221,-2.31255,34.7356,101.376,32.0567,56.0976,35.4722,32.0151,33.9903,34.8973,93.6216,-2.5831,-1.06426,0,100,0,0,50,51.1603,0,2.71264,3.00609,8.22333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3341,07:08:21.160,43.0147,-12.87,-8.89665,-1.88911,-1.90184,50.1757,47.9961,-2.12425,-2.13298,-2.31221,-2.31255,34.8356,101.156,32.0567,56.3376,35.4722,32.0151,33.9903,35.1273,93.5116,-2.5831,-1.06426,0,100,0,0,50,51.2703,0,2.71264,3.00609,8.22333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3342,07:08:31.160,43.0147,-12.87,-8.58665,-1.88911,-1.90184,50.3757,47.6761,-2.12425,-2.13298,-2.31221,-2.31255,34.3856,101.256,32.0567,56.4476,35.4722,32.0151,33.9903,34.9473,93.5116,-2.6731,-1.06426,0,100,0,0,50,51.3703,0,2.71264,3.00609,8.22333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3343,07:08:41.160,43.0147,-12.97,-8.33665,-1.99911,-1.90184,50.4757,48.0461,-2.12425,-2.13298,-2.31221,-2.31255,34.6156,101.146,32.0567,56.4476,35.4722,32.0151,33.9903,34.8273,93.4116,-2.6731,-1.06426,0,100,0,0,50,51.3703,0,2.71264,3.00609,8.12333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3344,07:08:51.160,43.0147,-12.97,-8.80844,-1.99911,-1.90184,50.5857,47.6361,-2.12425,-2.13298,-2.31221,-2.31255,34.7356,101.246,32.0567,56.3476,35.4722,32.0151,33.9903,34.6173,93.4116,-2.6731,-0.974257,0,100,0,0,50,51.4703,0,2.71264,3.00609,8.12333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3345,07:09:01.160,43.0147,-12.97,-8.96844,-1.99911,-1.90184,50.6857,47.6961,-2.12425,-2.13298,-2.31221,-2.31255,34.6256,101.256,32.0567,56.2476,35.4722,32.0151,33.9903,34.8273,93.4116,-2.6731,-0.974257,0,100,0,0,50,51.4703,0,2.71264,3.00609,8.21333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3346,07:09:11.160,43.0147,-13.07,-8.71844,-1.90911,-1.90184,50.7857,48.0861,-2.12425,-2.13298,-2.31221,-2.31255,34.8156,101.356,32.0567,56.1376,35.4722,32.0151,33.9903,34.7173,93.4116,-2.6731,-0.974257,0,100,0,0,50,51.4703,0,2.71264,3.00609,8.21333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3347,07:09:21.160,43.1147,-13.07,-8.12844,-1.79911,-1.90184,50.8857,48.0461,-2.12425,-2.13298,-2.31221,-2.31255,34.5456,101.356,32.0567,56.1376,35.4722,32.0151,33.9903,34.7173,93.4116,-2.6731,-0.974257,0,100,0,0,50,51.5703,0,2.71264,3.00609,8.12333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3348,07:09:31.160,43.1147,-13.07,-8.63844,-1.79911,-1.90184,51.0857,48.6061,-2.12425,-2.13298,-2.31221,-2.31255,35.0356,101.456,32.0567,56.1376,35.3722,32.0151,33.9903,34.7073,93.4116,-2.6731,-0.874257,0,100,0,0,50,51.5703,0,2.71264,3.00609,8.12333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3349,07:09:41.160,43.1147,-13.07,-8.83844,-1.79911,-1.90184,51.1957,47.9261,-2.12425,-2.13298,-2.40221,-2.31255,34.5956,101.146,32.0567,56.1376,35.3722,32.0151,33.9903,34.5873,93.4116,-2.6731,-0.874257,0,100,0,0,50,51.5703,0,2.71264,3.00609,8.02333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3350,07:09:51.160,43.2147,-13.07,-9.05844,-1.79911,-1.90184,51.2957,48.1461,-2.12425,-2.13298,-2.40221,-2.31255,34.1456,101.126,32.0567,56.1376,35.3722,32.0151,33.9903,35.1973,93.4116,-2.6731,-0.874257,0,100,0,0,50,51.5703,0,2.61264,3.00609,7.90333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3351,07:10:01.160,43.3147,-13.07,-9.38844,-1.79911,-1.90184,51.3957,48.2861,-2.12425,-2.13298,-2.40221,-2.31255,34.6289,101.106,32.0567,56.1376,35.3722,32.0151,33.9903,34.7073,93.3116,-2.6731,-0.874257,0,100,0,0,50,51.6703,0,2.61264,3.00609,7.99333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3352,07:10:11.160,43.3147,-13.17,-9.06844,-1.79911,-1.90184,51.4957,48.4361,-2.12425,-2.13298,-2.40221,-2.31255,34.4689,101.216,32.0567,56.1376,35.3722,32.0151,33.9903,34.8273,93.3116,-2.6731,-0.874257,0,100,0,0,50,51.6703,0,2.61264,3.00609,8.10333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3353,07:10:21.160,43.3147,-13.17,-8.88844,-1.79911,-1.90184,51.5957,48.6961,-2.12425,-2.13298,-2.40221,-2.31255,34.3989,101.316,32.0567,56.1376,35.3722,32.0151,33.9903,35.0273,93.3116,-2.6731,-0.874257,0,100,0,0,50,51.6703,0,2.61264,3.00609,8.10333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3354,07:10:31.160,43.3147,-13.27,-9.13844,-1.69911,-1.90184,51.6957,48.5761,-2.12425,-2.13298,-2.40221,-2.31255,34.4989,101.226,32.0567,56.1376,35.3722,32.0151,33.9903,34.7373,93.3116,-2.6731,-0.874257,0,100,0,0,50,51.6703,0,2.61264,3.00609,8.00333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3355,07:10:41.160,43.4147,-13.27,-9.03844,-1.69911,-1.90184,51.7957,48.5861,-2.12425,-2.13298,-2.40221,-2.31255,34.5089,101.326,32.0567,56.1376,35.3722,32.0151,33.9903,34.8973,93.3116,-2.6731,-0.874257,0,100,0,0,50,51.6703,0,2.61264,3.00609,8.09333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3356,07:10:51.160,43.4147,-13.27,-8.95844,-1.69911,-1.90184,51.8957,48.5661,-2.12425,-2.13298,-2.40221,-2.31255,34.2689,101.436,32.0567,56.1376,35.3722,32.0151,33.9903,34.3273,93.3116,-2.6731,-0.874257,0,100,0,0,50,51.7703,0,2.61264,3.00609,8.09333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3357,07:11:01.160,43.5147,-13.37,-8.91844,-1.69911,-1.90184,51.8957,48.8161,-2.12425,-2.13298,-2.40221,-2.31255,34.2989,101.436,32.0567,56.0276,35.3722,32.0151,33.9903,34.3373,93.3116,-2.6731,-0.874257,0,100,0,0,50,51.7703,0,2.61264,3.00609,8.09333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3358,07:11:11.160,43.5147,-13.37,-8.35844,-1.69911,-1.90184,52.1057,48.5161,-2.12425,-2.13298,-2.40221,-2.31255,34.6289,101.426,32.0567,56.0276,35.3722,32.0151,33.9903,34.7673,93.3116,-2.6731,-0.874257,0,100,0,0,50,51.7703,0,2.61264,3.00609,8.00333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3359,07:11:21.160,43.5147,-13.37,-8.81698,-1.69911,-1.90184,52.3057,49.2261,-2.12425,-2.13298,-2.40221,-2.31255,34.5289,101.426,32.0567,55.9276,35.3722,32.0151,33.9903,34.5773,93.3116,-2.6731,-0.874257,0,100,0,0,50,51.7703,0,2.61264,3.00609,8.00333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3360,07:11:31.160,43.5147,-13.47,-9.13698,-1.69911,-1.90184,52.3057,48.7761,-2.12425,-2.13298,-2.40221,-2.31255,34.9689,101.526,32.0567,56.0276,35.3722,32.0151,33.9903,34.6473,93.3116,-2.6731,-0.874257,0,100,0,0,50,51.7703,0,2.61264,3.00609,7.89333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3361,07:11:41.160,43.6247,-13.47,-9.03698,-1.69911,-1.90184,52.4057,48.7761,-2.12425,-2.13298,-2.40221,-2.31255,34.8689,101.296,32.0567,56.1276,35.2722,31.9151,33.9903,34.7773,93.3116,-2.6731,-0.874257,0,100,0,0,50,51.7703,0,3.29264,2.46609,7.89333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3362,07:11:51.160,43.6247,-13.47,-9.87698,-1.69911,-1.90184,52.6057,49.3861,-2.12425,-2.13298,-2.40221,-2.31255,34.1989,101.166,32.0567,56.2376,35.0722,31.9151,33.9903,35.1273,93.3116,-2.6731,-0.874257,0,100,0,0,50,51.8703,0,4.18264,1.71609,7.15333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3363,07:12:01.160,43.6247,-13.47,-9.32698,-1.69911,-1.90184,52.7057,49.1504,-2.12425,-2.13298,-2.40221,-2.31255,34.7089,101.156,32.0567,56.2376,34.339,31.9151,33.9903,34.5073,93.4016,-2.6731,-0.874257,0,100,0,0,50,51.8703,0,9.33546,0.601581,5.63333,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3364,07:12:11.160,43.6247,-13.47,-9.57698,-1.69911,-1.90184,52.8057,49.2404,-2.12425,-2.13298,-2.40221,-2.31255,34.1189,101.266,32.0567,56.1376,30.219,31.9151,33.9903,34.6973,93.4016,-2.6731,-0.874257,0,100,0,0,50,51.8703,0,-8.63454,0.461581,-4.24184,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3365,07:12:21.160,43.7247,-13.57,-9.66698,-1.69911,-1.90184,52.9057,49.3604,-2.12425,-2.13298,-2.40221,-2.31255,34.4989,101.176,32.0567,56.0376,30.429,31.9151,33.9903,34.6973,93.4016,-2.5831,-0.874257,0,100,0,0,50,51.8703,0,-4.11943,0.871581,-3.79184,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3366,07:12:31.160,43.7247,-13.57,-9.42698,-1.59911,-1.90184,53.0057,49.0904,-2.12425,-2.13298,-2.40221,-2.31255,34.4089,101.176,32.0567,56.0376,30.219,31.9151,33.9903,34.9658,93.4016,-2.5831,-0.874257,0,100,0,0,50,51.8703,0,-5.98943,0.771581,-4.31184,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3367,07:12:41.160,43.8247,-13.57,-9.67698,-1.59911,-1.80184,53.2157,49.3104,-2.12425,-2.04298,-2.40221,-2.31255,34.2989,101.166,32.0567,56.0376,30.409,31.9151,33.9903,34.8358,93.5116,-2.4831,-0.874257,0,100,0,0,50,51.8703,0,-5.87943,0.671581,-3.78184,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3368,07:12:51.160,43.8247,-13.67,-9.75698,-1.59911,-1.80184,53.2157,50.3204,-2.12425,-2.04298,-2.40221,-2.31255,34.9589,101.276,32.0567,56.1276,30.929,31.9151,33.9903,35.1858,93.6116,-2.4831,-0.874257,0,100,0,0,50,51.8703,0,-5.08943,0.501581,-2.50184,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3369,07:13:01.160,43.9247,-13.67,-9.48698,-1.59911,-1.80184,53.4157,49.9904,-2.12425,-2.04298,-2.40221,-2.31255,34.6889,101.076,31.9667,56.1276,31.449,31.9151,33.9903,34.6158,93.7216,-2.4831,-0.874257,0,100,0,0,50,51.8703,0,-2.61943,0.501581,-1.29184,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3370,07:13:11.160,43.9247,-13.77,-9.43698,-1.59911,-1.80184,53.4157,49.8604,-2.12425,-2.04298,-2.40221,-2.31255,34.7789,100.966,31.9667,56.1276,31.549,31.9151,34.0803,34.9558,93.9216,-2.3831,-0.874257,0,100,0,0,50,51.8703,0,-1.84943,0.501581,-0.881844,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3371,07:13:21.160,44.0247,-13.77,-9.48698,-1.49911,-1.80184,53.5157,49.8704,-2.12425,-2.04298,-2.31221,-2.22255,34.429,101.086,31.9667,55.9276,31.549,31.9151,34.0803,35.0158,94.1616,-2.3831,-0.874257,0,100,0,0,50,51.8703,0,-1.41943,0.501581,-0.771844,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3372,07:13:31.160,44.1247,-13.77,-10.337,-1.49911,-1.80184,53.7257,50.4004,-2.12425,-2.04298,-2.31221,-2.22255,34.689,101.206,31.9667,55.8276,31.549,31.9151,34.0803,34.6858,94.2616,-2.3831,-0.874257,0,100,0,0,50,51.8703,0,-1.40943,0.601581,-0.971844,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3373,07:13:41.160,44.1247,-13.77,-9.16698,-1.39911,-1.80184,53.7257,50.2804,-2.12425,-2.04298,-2.31221,-2.22255,34.799,101.416,31.9667,55.8276,31.039,31.8151,34.0803,35.2558,94.3616,-2.3831,-0.874257,0,100,0,0,50,51.8703,0,-3.53943,0.701581,-2.16184,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3374,07:13:51.160,44.3247,-13.88,-9.13698,-1.39911,-1.80184,53.7257,49.5204,-2.03425,-2.04298,-2.21221,-2.22255,34.429,101.316,31.9667,55.8276,30.929,31.8151,34.0803,34.6758,94.6116,-2.2831,-0.874257,0,100,0,0,50,51.7803,0,-3.46943,0.691581,-2.57184,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3375,07:14:01.160,44.3247,-13.88,-9.43698,-1.39911,-1.80184,53.8257,50.0404,-2.03425,-2.04298,-2.21221,-2.12255,34.849,101.336,31.9667,55.9376,30.529,31.8151,34.0803,34.9958,94.8216,-2.2831,-0.874257,0,100,0,0,50,51.7803,0,-4.32943,0.791581,-3.51184,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3376,07:14:11.160,44.4347,-13.88,-9.41698,-1.29911,-1.80184,53.9257,50.3004,-2.03425,-2.04298,-2.11221,-2.12255,34.619,101.189,31.9667,55.9376,30.019,31.5051,34.0803,34.7958,95.0516,-2.2831,-0.874257,0,100,0,0,50,51.5803,0,-5.17445,0.901581,-4.69184,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3377,07:14:21.160,44.5347,-13.88,-9.32785,-1.29911,-1.80184,53.9257,50.2504,-2.03425,-1.94298,-2.11221,-2.12255,34.689,101.089,31.9667,55.9376,29.399,31.4051,34.0803,35.0058,95.1516,-2.2831,-0.874257,0,100,0,0,50,51.3803,0,-6.86445,0.901581,-6.24743,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3378,07:14:31.160,44.5347,-13.88,-9.58785,-1.29911,-1.80184,53.8357,50.6204,-1.93425,-1.94298,-2.11221,-2.02255,34.949,101.059,31.9667,56.0376,29.099,31.5951,33.9903,35.0858,95.3516,-2.1831,-0.874257,0,100,0,0,50,51.2803,0,-7.40445,0.901581,-6.77743,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3379,07:14:41.160,44.6347,-13.98,-9.16785,-1.29911,-1.80184,53.6257,50.7404,-1.93425,-1.94298,-2.01221,-2.02255,34.539,101.059,31.8667,55.9376,28.999,31.5951,33.9903,34.5958,95.5716,-2.1831,-0.874257,0,100,0,0,50,51.1703,0,-7.50445,0.901581,-6.87743,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3380,07:14:51.160,44.7347,-13.98,-9.57785,-1.29911,-1.80184,53.5257,50.5704,-1.93425,-1.84298,-2.01221,-1.92255,34.659,100.959,31.6667,55.7276,28.789,31.6051,33.9903,34.7158,95.7716,-2.1831,-0.874257,0,100,0,0,50,50.9703,0,-7.39445,0.901581,-6.87743,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3381,07:15:01.160,44.8447,-13.98,-9.65785,-1.19911,-1.80184,53.4257,50.3104,-1.83425,-1.84298,-1.91221,-1.92255,34.809,100.959,31.6667,55.5176,28.689,31.6051,33.9903,34.6458,95.9716,-2.1831,-0.874257,0,100,0,0,50,50.7703,0,-7.80445,0.901581,-7.32743,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3382,07:15:11.160,44.9447,-13.98,-9.60785,-1.09911,-1.80184,53.3257,50.6904,-1.83425,-1.84298,-1.91221,-1.92255,34.359,100.849,31.6667,55.4076,28.489,31.5151,33.9903,34.8058,96.1716,-2.0831,-0.874257,0,100,0,0,50,50.6703,0,-8.08445,0.901581,-7.84743,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3383,07:15:21.160,44.9447,-13.98,-9.61785,-1.09911,-1.80184,53.3257,50.9804,-1.83425,-1.84298,-1.91221,-1.82255,34.469,100.939,31.6667,55.5076,28.189,31.5151,33.9903,34.3058,96.4016,-2.0831,-0.874257,0,100,0,0,50,50.4703,0,-8.18445,1.00158,-8.25743,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3384,07:15:31.160,45.0447,-13.98,-10.5779,-1.09911,-1.80184,53.3257,50.5604,-1.73425,-1.74298,-1.81221,-1.82255,34.819,100.749,31.6667,55.6076,27.989,31.2051,33.9903,34.9958,96.5016,-2.0831,-0.964257,0,100,0,0,50,50.0603,0,-8.29445,1.00158,-8.98743,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3385,07:15:41.160,45.1447,-13.98,-9.87785,-0.999105,-1.80184,53.2257,51.0304,-1.73425,-1.74298,-1.81221,-1.72255,34.829,100.749,31.6667,55.7176,27.679,31.2951,33.9903,35.3158,96.7116,-1.9831,-0.964257,0,100,0,0,50,49.8603,0,-8.29445,1.11158,-9.62743,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3386,07:15:51.160,45.1447,-13.98,-9.40785,-0.999105,-1.80184,53.2257,50.8204,-1.73425,-1.74298,-1.71221,-1.72255,34.389,100.639,31.6667,55.7176,27.379,31.3951,33.9903,34.5358,96.8116,-1.9831,-0.964257,0,100,0,0,50,49.5503,0,-7.83445,1.21158,-10.1674,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3387,07:16:01.160,45.2447,-14.08,-9.61785,-0.999105,-1.70184,53.2257,50.7626,-1.73425,-1.64298,-1.71221,-1.72255,34.839,100.739,31.5667,55.6076,26.9688,31.3951,33.8903,34.6358,96.9216,-1.9831,-0.964257,0,100,0,0,50,49.3503,0,-7.80445,1.42158,-11.0274,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3388,07:16:11.160,45.2447,-14.08,-9.41785,-0.999105,-1.70184,53.2257,50.9826,-1.63425,-1.64298,-1.71221,-1.61691,34.389,100.629,31.4667,55.5076,26.4588,31.2951,33.8903,34.3458,97.0216,-1.8831,-0.964257,0,100,0,0,50,49.0403,0,-7.69445,1.52158,-12.0074,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3389,07:16:21.160,45.2447,-14.18,-9.48785,-0.899105,-1.70184,53.2257,50.9826,-1.63425,-1.64298,-1.61221,-1.51691,34.3366,100.509,31.4667,55.5076,26.0488,31.1951,33.8903,34.4566,97.2416,-1.8831,-0.964257,0,100,0,0,50,48.6303,0,-8.15445,1.61158,-13.0974,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3390,07:16:31.160,45.3447,-14.18,-10.1379,-0.899105,-1.70184,53.2257,51.1926,-1.63425,-1.54298,-1.61221,-1.41691,34.2466,100.509,31.4667,55.5076,25.9488,31.1951,33.8903,34.2066,97.4416,-1.8831,-0.964257,0,100,0,0,50,48.3303,0,-12.7045,1.06158,-13.0974,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3391,07:16:41.160,45.3447,-14.18,-9.79704,-0.899105,-1.50184,53.2257,50.9426,-1.53425,-1.54298,-1.51221,-1.41691,34.3466,100.509,31.4667,55.4076,27.8888,31.0951,33.8903,34.6366,97.5616,-1.8831,-0.964257,0,100,0,0,50,47.9203,0,-11.5519,0.751581,-8.32764,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3392,07:16:51.160,45.4447,-14.18,-9.58704,-0.699105,-1.30184,53.2257,50.9526,-1.53425,-1.54298,-1.51221,-1.31691,34.1966,100.409,31.3667,55.4076,29.3288,31.1851,33.8903,34.5266,97.6616,-1.6831,-0.964257,0,100,0,0,50,47.6103,0,-8.34194,0.651581,-4.69764,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3393,07:17:01.160,45.4447,-14.18,-9.95704,-0.599105,-1.09184,53.2257,51.0826,-1.43425,-1.54298,-1.40221,-1.31691,34.4266,100.279,31.3667,55.4076,29.8388,31.1851,33.8903,34.2766,97.8816,-1.4731,-0.964257,0,100,0,0,50,47.3038,0,-2.62194,1.23158,-3.30764,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3394,07:17:11.160,45.4447,-14.28,-9.75704,-0.599105,-1.09184,53.2257,50.8226,-1.43425,-1.44298,-1.30221,-1.21691,34.3466,100.279,31.2667,55.4076,31.3288,31.1851,33.8903,34.3166,97.9816,-1.2731,-0.874257,0,100,0,0,50,47.0038,0,0.148065,1.33158,0.170377,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3395,07:17:21.160,45.4447,-14.38,-10.827,-0.489105,-0.991845,53.1257,51.4926,-1.33425,-1.44298,-1.30221,-1.21691,34.7466,100.279,31.2667,55.4076,32.0788,31.1851,33.7903,34.3066,98.1816,-1.1731,-0.874257,0,100,0,0,50,46.6838,0,1.57806,1.33158,2.11038,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3396,07:17:31.160,45.4447,-14.38,-10.187,-0.489105,-0.991845,53.1257,51.0026,-1.23425,-1.34298,-1.20221,-1.21691,34.4966,100.519,31.2667,55.3076,32.3888,31.0951,33.7903,34.7966,98.2816,-1.0731,-0.774257,0,100,0,0,50,46.1738,0,2.09427,1.33158,2.86038,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3397,07:17:41.160,45.4447,-14.38,-9.99704,-0.489105,-0.891845,53.1257,51.1826,-1.23425,-1.34298,-1.20221,-1.21691,34.7066,100.629,31.2667,55.3076,32.5888,30.9951,33.7903,34.4166,98.3816,-1.0731,-0.774257,0,100,0,0,50,45.7638,0,2.40427,1.33158,3.28038,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3398,07:17:51.160,45.4447,-14.38,-10.237,-0.489105,-0.891845,53.1257,50.9826,-1.13425,-1.34298,-1.20221,-1.21691,34.3066,100.729,31.2667,55.0876,32.7888,31.0851,33.7903,34.3666,98.4016,-1.0731,-0.674257,0,100,0,0,50,45.3538,0,2.71427,1.33158,3.70038,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3399,07:18:01.160,45.5447,-14.38,-9.99704,-0.489105,-0.791845,53.1257,51.4726,-1.13425,-1.24298,-1.20221,-1.21691,34.5466,100.309,31.2667,54.9776,32.9888,31.0851,33.7903,34.1866,98.4916,-1.0731,-0.674257,0,100,0,0,50,44.9338,0,3.02427,1.33158,4.21038,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3400,07:18:11.160,45.5447,-14.48,-9.99704,-0.489105,-0.791845,53.1257,50.8526,-1.13425,-1.24298,-1.20221,-1.21691,34.8466,100.099,31.2667,54.9776,33.0888,31.0851,33.7903,34.1666,98.5816,-1.0731,-0.674257,0,100,0,0,50,44.5338,0,3.22427,1.43158,4.75038,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3401,07:18:21.160,45.5447,-14.48,-9.85704,-0.489105,-0.791845,53.1257,51.1726,-1.13425,-1.24298,-1.20221,-1.21691,34.6966,99.7793,31.2667,55.0776,33.1888,30.9851,33.7903,33.6466,98.6916,-1.0731,-0.574257,0,100,0,0,50,44.1238,0,3.02427,1.55158,4.85038,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3402,07:18:31.160,45.5447,-14.48,-9.80704,-0.489105,-0.691845,53.1257,51.2726,-1.03425,-1.24298,-1.20221,-1.21691,34.3266,99.7793,31.2667,55.0776,33.0988,30.9851,33.7903,34.3966,98.6916,-1.0731,-0.574257,0,100,0,0,50,43.6138,0,3.02427,1.55158,4.54038,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3403,07:18:41.160,45.5447,-14.48,-10.067,-0.489105,-0.691845,53.1257,51.1826,-1.03425,-1.24298,-1.20221,-1.21691,35.1966,99.9893,31.1667,54.8476,32.7988,30.9851,33.7903,33.7966,98.6916,-1.0731,-0.474257,0,100,0,0,50,43.3038,0,2.61427,1.55158,3.90038,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3404,07:18:51.160,45.5447,-14.48,-10.057,-0.489105,-0.691845,53.1257,51.2826,-1.03425,-1.13581,-1.20221,-1.21691,34.5609,100.199,31.1667,54.7576,32.5988,31.1851,33.7903,34.1566,98.6916,-1.0731,-0.474257,0,100,0,0,50,43.0038,0,2.38427,1.55158,3.58038,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3405,07:19:01.160,45.5447,-14.48,-9.56704,-0.489105,-0.591845,53.1257,51.0026,-1.03425,-1.13581,-1.10221,-1.21691,34.6009,100.199,31.1667,54.8576,32.4888,31.2851,33.7903,34.2366,98.7916,-1.0731,-0.474257,0,100,0,0,50,42.7938,0,2.28427,1.55158,3.37038,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3406,07:19:11.160,45.5447,-14.58,-9.83704,-0.489105,-0.591845,53.1257,51.0126,-1.03425,-1.13581,-1.10221,-1.21691,34.6709,100.099,31.1667,54.7576,32.4888,31.2851,33.7903,34.0166,98.7916,-1.0731,-0.474257,0,100,0,0,50,42.4838,0,2.07427,1.55158,3.17038,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3407,07:19:21.160,45.6547,-14.49,-10.347,-0.489105,-0.591845,53.1257,50.9026,-1.03425,-1.13581,-1.10221,-1.21691,34.7509,100.099,31.1667,54.6376,32.3888,31.3851,33.6903,34.0266,98.7916,-1.0731,-0.474257,0,100,0,0,50,42.3838,0,1.87427,1.55158,2.96038,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3408,07:19:31.160,45.6547,-14.39,-10.2261,-0.489105,-0.591845,53.1257,51.3226,-1.03425,-1.13581,-1.10221,-1.21691,34.7809,100.189,31.1667,54.5376,32.3888,31.4951,33.6903,33.5966,98.7916,-1.0731,-0.474257,0,100,0,0,50,42.2838,0,1.87427,1.55158,2.96038,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3409,07:19:41.160,45.6547,-14.29,-9.1361,-0.489105,-0.591845,53.1257,51.3426,-1.03425,-1.13581,-1.10221,-1.11691,34.6109,100.199,31.1667,54.6276,32.4788,31.4951,33.6903,33.8166,98.7016,-1.0731,-0.474257,0,100,0,0,50,42.1838,0,1.87427,1.55158,2.96038,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3410,07:19:51.160,45.6547,-14.29,-9.7061,-0.489105,-0.591845,53.1257,51.2826,-1.03425,-1.13581,-1.10221,-1.11691,34.8909,100.199,31.2567,54.5376,32.5888,31.4051,33.6903,33.7966,98.6916,-1.0731,-0.474257,0,100,0,0,50,41.7738,0,1.87427,1.55158,3.06038,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3411,07:20:01.160,45.7547,-14.29,-10.5261,-0.489105,-0.591845,53.1257,51.0726,-1.03425,-1.13581,-1.10221,-1.11691,35.1609,100.089,31.3567,54.5376,32.6888,31.4951,33.5903,33.6966,98.6916,-1.0731,-0.474257,0,100,0,0,50,41.3738,0,1.87427,1.65158,3.16038,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3412,07:20:11.160,45.7547,-14.09,-10.1261,-0.489105,-0.591845,53.1257,51.2926,-1.03425,-1.03581,-1.10221,-1.11691,34.3609,100.319,31.4567,54.3276,32.7888,31.6951,33.5903,33.6966,98.6916,-1.0731,-0.474257,0,100,0,0,50,41.0638,0,1.96427,1.65158,3.27038,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3413,07:20:21.160,45.7547,-13.98,-10.4761,-0.489105,-0.591845,53.1257,51.1926,-1.03425,-1.03581,-1.10221,-1.11691,34.7509,100.219,31.4567,54.3276,32.9888,31.6951,33.5903,34.4366,98.6916,-1.0731,-0.474257,0,100,0,0,50,40.7638,0,2.06427,1.65158,3.58038,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3414,07:20:31.160,45.7547,-13.98,-10.1861,-0.489105,-0.591845,53.1257,51.1126,-1.03425,-1.03581,-1.10221,-1.11691,35.1209,100.119,31.4567,54.4176,33.0888,31.6951,33.4903,33.6766,98.5916,-1.0731,-0.474257,0,100,0,0,50,40.5538,0,2.16427,1.65158,3.79038,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3415,07:20:41.160,45.7547,-13.98,-10.3161,-0.489105,-0.591845,53.1257,51.4226,-1.03425,-1.03581,-1.10221,-1.11691,34.4409,100.019,31.5567,54.4176,33.0888,31.7951,33.4903,33.8666,98.5916,-1.0731,-0.474257,0,100,0,0,50,40.2538,0,2.26427,1.65158,3.79038,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3416,07:20:51.160,45.8547,-13.88,-10.5761,-0.489105,-0.591845,53.1257,51.1026,-1.03425,-1.03581,-1.10221,-1.11691,34.5241,100.019,31.6567,54.4276,33.1888,31.7951,33.4903,34.0941,98.4816,-1.0731,-0.474257,0,100,0,0,50,40.0538,0,2.17427,1.65158,3.70038,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3417,07:21:01.160,45.8547,-13.88,-10.4161,-0.489105,-0.591845,53.1257,51.1026,-1.03425,-1.03581,-1.19221,-1.11691,34.8641,100.119,31.6567,54.4276,33.2888,31.9951,33.4903,34.0341,98.4816,-1.1631,-0.474257,0,100,0,0,50,39.9538,0,2.17427,1.75158,3.79038,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3418,07:21:11.160,45.8547,-13.78,-10.1861,-0.489105,-0.591845,53.1257,51.0526,-1.03425,-1.03581,-1.19221,-1.20691,34.8741,100.139,31.7567,54.4276,33.3888,31.9051,33.4903,33.7641,98.4816,-1.1631,-0.474257,0,100,0,0,50,39.8538,0,2.17427,1.75158,3.99038,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3419,07:21:21.160,45.8547,-13.68,-10.4461,-0.489105,-0.591845,53.1257,51.1552,-1.03425,-1.03581,-1.19221,-1.20691,34.8741,99.9993,31.7567,54.4276,33.4888,31.9051,33.4903,33.8941,98.3716,-1.1631,-0.474257,0,100,0,0,50,39.7538,0,2.17427,1.85158,4.19038,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3420,07:21:31.160,45.9547,-13.68,-10.1161,-0.489105,-0.591845,53.1257,50.9152,-1.03425,-1.03581,-1.19221,-1.20691,34.5541,99.9993,31.8567,54.4276,33.702,31.9051,33.3903,33.8141,98.3716,-1.1631,-0.474257,0,100,0,0,50,39.6438,0,2.26427,1.95158,4.39964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3421,07:21:41.160,45.9547,-13.68,-10.3961,-0.589105,-0.591845,53.1257,51.1252,-1.03425,-1.03581,-1.19221,-1.20691,35.0741,99.8893,31.9567,54.4276,33.902,31.9051,33.3903,33.6041,98.2716,-1.1631,-0.474257,0,100,0,0,50,39.5438,0,2.37427,1.95158,4.71964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3422,07:21:51.160,45.9547,-13.58,-10.3561,-0.589105,-0.591845,53.1257,51.3752,-1.12425,-1.03581,-1.19221,-1.20691,34.7141,99.8993,31.9567,54.4276,34.002,31.9051,33.3903,33.7741,98.1716,-1.2631,-0.474257,0,100,0,0,50,39.3438,0,2.47427,1.95158,5.01964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3423,07:22:01.160,46.0547,-13.58,-10.4561,-0.589105,-0.591845,53.1257,51.3352,-1.12425,-1.03581,-1.19221,-1.20691,34.6141,99.8993,31.9567,54.4276,34.102,31.9951,33.3903,33.7741,98.0716,-1.2631,-0.474257,0,100,0,0,50,39.2438,0,2.47427,1.95158,5.22964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3424,07:22:11.160,46.0547,-13.58,-10.2361,-0.589105,-0.591845,53.1257,51.4152,-1.12425,-1.03581,-1.19221,-1.20691,34.6741,99.9993,31.9567,54.4276,34.202,32.1051,33.3903,33.7741,97.9616,-1.2631,-0.474257,0,100,0,0,50,39.2438,0,2.47427,2.06158,5.22964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3425,07:22:21.160,46.0547,-13.48,-10.2861,-0.589105,-0.591845,53.1257,51.2152,-1.12425,-1.03581,-1.29221,-1.20691,34.9441,99.9893,31.9567,54.3276,34.202,32.1051,33.3903,33.4041,97.9616,-1.2631,-0.474257,0,100,0,0,50,39.2438,0,2.47427,2.06158,5.43964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3426,07:22:31.160,46.0547,-13.48,-10.4261,-0.589105,-0.591845,53.1257,51.1652,-1.12425,-1.03581,-1.29221,-1.30691,34.9641,99.7793,31.9567,54.2276,34.302,32.1051,33.3903,33.5641,97.8516,-1.2631,-0.474257,0,100,0,0,50,39.2438,0,2.57427,2.16158,5.64964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3427,07:22:41.160,46.0547,-13.48,-10.4361,-0.589105,-0.591845,53.1257,51.1652,-1.12425,-1.03581,-1.29221,-1.30691,34.8641,99.7793,31.9567,54.2276,34.302,32.1051,33.3903,33.7441,97.7516,-1.3631,-0.474257,0,100,0,0,50,39.3338,0,2.57427,2.16158,5.64964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3428,07:22:51.160,46.1547,-13.48,-10.723,-0.589105,-0.591845,53.1257,51.0752,-1.12425,-1.13581,-1.29221,-1.30691,35.1041,99.6593,32.0567,54.1076,34.402,32.1051,33.3903,33.3541,97.6516,-1.3631,-0.474257,0,100,0,0,50,39.3338,0,2.57427,2.26158,5.74964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3429,07:23:01.160,46.1547,-13.48,-10.743,-0.689105,-0.591845,53.1257,51.2452,-1.12425,-1.13581,-1.29221,-1.30691,34.5741,99.6593,32.0567,54.1076,34.502,32.1051,33.3903,33.5341,97.5416,-1.3631,-0.474257,0,100,0,0,50,39.4338,0,2.57427,2.26158,5.84964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3430,07:23:11.160,46.1547,-13.38,-10.173,-0.689105,-0.591845,53.1257,51.4352,-1.12425,-1.13581,-1.29221,-1.30691,34.9241,99.6593,32.1567,54.3076,34.602,32.1051,33.3903,33.5941,97.5416,-1.3631,-0.474257,0,100,0,0,50,39.4338,0,2.57427,2.26158,6.05964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3431,07:23:21.160,46.2547,-13.38,-10.113,-0.689105,-0.591845,53.1257,51.0552,-1.12425,-1.13581,-1.29221,-1.30691,34.8141,99.7593,32.1567,54.3476,34.702,32.2051,33.3903,33.8341,97.3213,-1.4631,-0.474257,0,100,0,0,50,39.5338,0,2.57427,2.36158,6.15964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3432,07:23:31.160,46.2547,-13.38,-10.513,-0.689105,-0.591845,53.1257,51.3152,-1.22425,-1.13581,-1.39221,-1.30691,34.7341,99.8593,32.1567,54.4576,34.702,32.1151,33.3903,33.9441,97.2013,-1.4631,-0.474257,0,100,0,0,50,39.5338,0,2.57427,2.36158,6.25964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
