Row,Time,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Booster Heat Ex Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 1 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 2 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 3,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 4,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Flow LPM,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Pre-Booster Heat Ex Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Relative Humidity,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Ext Fan Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Pump P1 Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V1 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V2 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V3 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V4 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V5 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP COP,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Electrical Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Heat Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Cooling HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Ext Fan Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Tray Heater Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Water Isolators Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.1 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.2 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P4 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P5 Status
3433,07:23:41.160,46.2547,-13.38,-10.833,-0.689105,-0.591845,53.1257,50.8352,-1.22425,-1.13581,-1.39221,-1.40691,35.0041,99.8593,32.1567,54.3376,34.802,32.1151,33.3903,33.9141,97.1013,-1.4631,-0.474257,0,100,0,0,50,39.5338,0,2.57427,2.47158,6.47964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3434,07:23:51.160,46.2547,-13.28,-10.303,-0.689105,-0.591845,53.1257,51.3652,-1.22425,-1.13581,-1.39221,-1.40691,34.6941,99.8593,32.1567,54.4376,34.902,32.1151,33.3903,33.8241,97.0013,-1.5631,-0.474257,0,100,0,0,50,39.6438,0,2.57427,2.47158,6.68964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3435,07:24:01.160,46.2547,-13.28,-10.733,-0.689105,-0.681845,53.1257,51.2052,-1.22425,-1.23581,-1.39221,-1.40691,34.9641,99.8593,32.1567,54.4376,35.002,32.1151,33.2903,33.5841,96.8913,-1.5631,-0.474257,0,100,0,0,50,39.6438,0,2.67427,2.57158,6.99964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3436,07:24:11.160,46.2547,-13.28,-10.563,-0.689105,-0.681845,53.1257,51.0852,-1.22425,-1.23581,-1.39221,-1.40691,34.1484,99.8593,32.1567,54.4376,35.102,32.1151,33.2903,33.4641,96.7913,-1.5631,-0.474257,0,100,0,0,50,39.7438,0,2.67427,2.57158,6.99964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3437,07:24:21.160,46.2547,-13.28,-10.103,-0.689105,-0.681845,53.0257,51.5852,-1.32425,-1.23581,-1.39221,-1.40691,34.7684,99.7493,32.1567,54.4376,35.102,32.1151,33.2903,33.3641,96.6913,-1.5631,-0.474257,0,100,0,0,50,39.7438,0,2.67427,2.67158,7.19964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3438,07:24:31.160,46.3547,-13.28,-10.263,-0.789105,-0.681845,53.0257,51.5452,-1.32425,-1.23581,-1.49221,-1.40691,34.6784,99.7293,32.1567,54.3476,35.202,32.1151,33.2903,33.6541,96.5913,-1.5631,-0.474257,0,100,0,0,50,39.8438,0,2.67427,2.67158,7.40964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3439,07:24:41.160,46.3547,-13.28,-10.083,-0.789105,-0.681845,53.0257,51.1652,-1.32425,-1.23581,-1.49221,-1.50691,34.7584,99.7293,32.1567,54.3476,35.202,32.1151,33.2903,33.7841,96.4713,-1.5631,-0.474257,0,100,0,0,50,39.9438,0,2.67427,2.77158,7.50964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3440,07:24:51.160,46.3547,-13.28,-10.433,-0.789105,-0.781845,53.0257,51.1752,-1.32425,-1.23581,-1.49221,-1.50691,34.9184,99.7293,32.1567,54.3476,35.302,32.1151,33.2903,33.4641,96.3613,-1.5631,-0.474257,0,100,0,0,50,39.9438,0,2.67427,2.77158,7.70964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3441,07:25:01.160,46.3547,-13.28,-10.303,-0.789105,-0.781845,53.0257,51.4952,-1.32425,-1.23581,-1.49221,-1.50691,34.7984,99.7293,32.1567,54.2376,35.402,32.0151,33.2903,33.3141,96.1613,-1.6631,-0.474257,0,100,0,0,50,40.0438,0,2.67427,2.88158,7.81964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3442,07:25:11.160,46.3547,-13.18,-10.793,-0.789105,-0.781845,53.0257,51.3752,-1.32425,-1.23581,-1.49221,-1.50691,35.0184,99.5193,32.1567,54.4476,35.402,32.0151,33.2903,34.0338,96.0513,-1.6631,-0.474257,0,100,0,0,50,40.0438,0,2.67427,2.88158,8.03964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3443,07:25:21.160,46.4647,-13.08,-10.123,-0.789105,-0.781845,53.0257,51.1652,-1.32425,-1.23581,-1.49221,-1.50691,34.8784,99.7393,32.1567,54.3576,35.502,32.0151,33.2903,34.0338,95.9313,-1.6631,-0.564257,0,100,0,0,50,40.1438,0,2.77427,2.98158,8.33964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3444,07:25:31.160,46.4647,-13.08,-10.273,-0.789105,-0.781845,53.0257,51.4252,-1.32425,-1.33581,-1.59221,-1.50691,34.5584,99.8393,32.1567,54.3576,35.502,32.0151,33.2903,33.7538,95.8313,-1.6631,-0.564257,0,100,0,0,50,40.1438,0,2.77427,2.98158,8.33964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3445,07:25:41.160,46.4647,-13.08,-10.373,-0.789105,-0.781845,53.0257,51.1152,-1.32425,-1.33581,-1.59221,-1.60691,34.9184,99.8293,32.1567,54.2576,35.602,32.0151,33.1803,33.4238,95.7113,-1.6631,-0.564257,0,100,0,0,50,40.2438,0,2.77427,2.98158,8.44964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3446,07:25:51.160,46.4647,-13.08,-10.503,-0.789105,-0.781845,53.0257,51.218,-1.32425,-1.33581,-1.59221,-1.60691,34.8084,100.029,32.1567,54.2576,35.602,32.1051,33.1803,33.5238,95.5913,-1.6631,-0.564257,0,100,0,0,50,40.2438,0,2.77427,2.98158,8.54964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3447,07:26:01.160,46.4647,-13.08,-10.383,-0.789105,-0.781845,53.0257,51.118,-1.42425,-1.33581,-1.59221,-1.60691,35.0084,99.8193,32.1567,54.1476,35.602,32.1051,33.1803,33.8138,95.4913,-1.7631,-0.564257,0,100,0,0,50,40.3438,0,2.88427,2.98158,8.64964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3448,07:26:11.160,46.4647,-13.08,-10.5781,-0.889105,-0.781845,53.0257,51.238,-1.42425,-1.33581,-1.59221,-1.60691,34.9684,99.8093,32.1567,54.1476,35.602,32.0151,33.1803,33.6738,95.4913,-1.7631,-0.564257,0,100,0,0,50,40.4538,0,2.88427,2.98158,8.64964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3449,07:26:21.160,46.4647,-13.08,-10.6181,-0.889105,-0.781845,53.0257,51.528,-1.42425,-1.33581,-1.59221,-1.60691,34.6884,99.8093,32.1567,54.1476,35.602,32.0151,33.1803,33.7038,95.3913,-1.7631,-0.564257,0,100,0,0,50,40.4538,0,2.88427,2.98158,8.64964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3450,07:26:31.160,46.4647,-13.08,-10.4581,-0.889105,-0.781845,53.0257,51.088,-1.42425,-1.33581,-1.59221,-1.60691,34.8584,99.8093,32.1567,54.3476,35.602,32.0151,33.1803,33.6638,95.3913,-1.7631,-0.564257,0,100,0,0,50,40.5538,0,2.88427,2.98158,8.64964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3451,07:26:41.160,46.4647,-12.98,-10.5281,-0.989105,-0.781845,53.0257,51.628,-1.42425,-1.33581,-1.69221,-1.60691,34.8084,99.8093,32.1567,54.4676,35.602,32.0151,33.1803,33.2438,95.2813,-1.7631,-0.564257,0,100,0,0,50,40.5538,0,2.88427,2.98158,8.75964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3452,07:26:51.160,46.4647,-12.98,-10.3981,-0.989105,-0.881845,53.0257,51.528,-1.42425,-1.33581,-1.69221,-1.60691,34.1084,99.7178,32.1567,54.3476,35.602,32.0151,33.1803,33.2438,95.1713,-1.8631,-0.564257,0,100,0,0,50,40.5538,0,2.88427,2.98158,8.56964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3453,07:27:01.160,46.4647,-12.98,-10.4981,-0.989105,-0.881845,53.0257,51.288,-1.42425,-1.33581,-1.69221,-1.60691,35.0208,99.8278,32.0667,54.4476,35.602,31.9151,33.1803,33.4438,95.0613,-1.8631,-0.564257,0,100,0,0,50,40.6538,0,2.88427,2.98158,8.75964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3454,07:27:11.160,46.4647,-12.98,-10.5881,-0.989105,-0.881845,53.0257,51.148,-1.42425,-1.33581,-1.69221,-1.70691,35.0308,99.9378,32.0667,54.4476,35.602,32.0051,33.1803,33.5838,94.9613,-1.8631,-0.564257,0,100,0,0,50,40.6538,0,2.88427,2.98158,8.75964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3455,07:27:21.160,46.4647,-12.98,-10.5481,-0.989105,-0.881845,53.0257,50.988,-1.42425,-1.33581,-1.69221,-1.70691,34.6308,99.7178,32.0667,54.5476,35.602,32.0051,33.1803,34.1638,94.8613,-1.8631,-0.564257,0,100,0,0,50,40.7538,0,2.88427,2.98158,8.66964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3456,07:27:31.160,46.4647,-12.98,-10.1181,-0.989105,-0.881845,53.0257,51.578,-1.52425,-1.33581,-1.69221,-1.70691,34.8608,99.7178,32.0667,54.6576,35.602,32.0051,33.0803,33.7038,94.7613,-1.8631,-0.564257,0,100,0,0,50,40.8538,0,2.88427,2.98158,8.76964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3457,07:27:41.160,46.4647,-12.98,-9.99814,-0.989105,-0.881845,53.0257,51.418,-1.52425,-1.33581,-1.69221,-1.70691,34.7608,99.8178,32.0667,54.5576,35.602,32.0051,33.0803,33.2238,94.6513,-1.8631,-0.564257,0,100,0,0,50,40.9638,0,2.88427,2.98158,8.76964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3458,07:27:51.160,46.4647,-12.88,-10.0881,-0.989105,-0.881845,53.0257,51.758,-1.52425,-1.43581,-1.79221,-1.70691,35.0908,99.9178,32.0667,54.4476,35.602,32.0051,33.0803,33.4338,94.5513,-1.9631,-0.564257,0,100,0,0,50,40.9638,0,2.88427,2.98158,8.76964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3459,07:28:01.160,46.4647,-12.88,-10.1381,-0.989105,-0.881845,53.0257,51.318,-1.52425,-1.43581,-1.79221,-1.80691,34.9708,100.138,32.0667,54.3476,35.602,32.0051,32.9803,33.5338,94.4513,-1.9631,-0.564257,0,100,0,0,50,41.0638,0,2.88427,2.98158,8.76964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3460,07:28:11.160,46.4647,-12.88,-10.5781,-0.989105,-0.881845,53.0257,51.038,-1.52425,-1.43581,-1.79221,-1.80691,34.6908,100.048,32.0667,54.3376,35.602,32.0051,32.9803,33.5438,94.3413,-1.9631,-0.564257,0,100,0,0,50,41.0638,0,2.88427,2.98158,8.76964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3461,07:28:21.160,46.4647,-12.88,-10.0281,-0.989105,-0.981845,53.0257,51.478,-1.52425,-1.43581,-1.79221,-1.80691,34.9408,100.038,32.0667,54.3376,35.602,31.9051,32.9803,33.5138,94.3413,-1.9631,-0.564257,0,100,0,0,50,41.0638,0,2.88427,2.98158,8.87964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3462,07:28:31.160,46.4647,-12.88,-9.92814,-0.989105,-0.981845,53.0257,51.078,-1.52425,-1.43581,-1.79221,-1.80691,34.8208,99.8378,32.0667,54.5576,35.602,31.9051,32.9803,33.5638,94.2413,-1.9631,-0.664257,0,100,0,0,50,41.0638,0,2.88427,2.98158,8.78964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3463,07:28:41.160,46.4647,-12.78,-10.3781,-0.989105,-0.981845,53.0257,51.078,-1.52425,-1.43581,-1.79221,-1.80691,35.0608,99.8278,32.0667,54.7576,35.602,31.9051,32.9803,33.3538,94.1413,-1.9631,-0.664257,0,100,0,0,50,41.0638,0,2.88427,2.98158,8.78964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3464,07:28:51.160,46.4647,-12.78,-10.2181,-0.989105,-0.981845,53.0257,51.218,-1.62425,-1.43581,-1.79221,-1.80691,34.7908,99.9378,32.0667,54.7576,35.602,31.9051,32.9803,33.5738,94.0213,-1.9631,-0.664257,0,100,0,0,50,40.9738,0,2.88427,2.98158,8.78964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3465,07:29:01.160,46.4647,-12.78,-9.97814,-0.989105,-0.981845,53.0257,51.208,-1.62425,-1.43581,-1.79221,-1.80691,34.6908,100.058,32.0667,54.7576,35.602,31.8051,32.9803,33.2638,93.9213,-1.9631,-0.664257,0,100,0,0,50,40.9738,0,2.88427,2.98158,8.68964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3466,07:29:11.160,46.4647,-12.78,-10.0481,-0.989105,-0.981845,53.0257,51.338,-1.62425,-1.43581,-1.79221,-1.80691,35.0108,100.278,32.0667,54.6576,35.602,31.8051,32.9803,33.3638,93.9213,-2.0631,-0.664257,0,100,0,0,50,40.8738,0,2.88427,2.98158,8.77964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3467,07:29:21.160,46.4647,-12.78,-10.2463,-0.989105,-0.981845,53.0257,51.578,-1.62425,-1.43581,-1.90221,-1.80691,35.2408,100.278,32.0667,54.6576,35.602,31.8051,32.8803,33.4638,93.9213,-2.0631,-0.664257,0,100,0,0,50,40.8738,0,2.88427,2.98158,8.87964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3468,07:29:31.160,46.4647,-12.67,-9.99633,-1.08911,-0.981845,53.0257,51.088,-1.62425,-1.53581,-1.90221,-1.90691,34.7608,100.178,32.0667,54.7476,35.602,31.8051,32.8803,33.4638,93.9213,-2.0631,-0.664257,0,100,0,0,50,40.8738,0,2.88427,2.98158,8.78964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3469,07:29:41.160,46.4647,-12.67,-10.2363,-1.08911,-1.08184,53.0257,51.148,-1.62425,-1.53581,-1.90221,-1.90691,34.5408,100.068,32.0667,54.8476,35.602,31.8951,32.8803,33.2538,93.9213,-2.0631,-0.664257,0,100,0,0,50,40.8738,0,2.88427,2.98158,8.68964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3470,07:29:51.160,46.4647,-12.67,-9.86633,-1.08911,-1.08184,53.0257,51.168,-1.62425,-1.53581,-1.90221,-1.90691,34.7453,100.278,32.0667,54.7493,35.602,31.8051,32.8803,32.9638,93.8213,-2.0631,-0.664257,0,100,0,0,50,40.8738,0,2.88427,2.98158,8.68964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3471,07:30:01.160,46.4647,-12.67,-9.93633,-1.08911,-1.08184,53.0257,51.328,-1.62425,-1.53581,-1.90221,-1.90691,34.7853,100.178,32.0667,54.7493,35.602,31.9051,32.8803,33.6338,93.7213,-2.0631,-0.764257,0,100,0,0,50,40.8738,0,2.88427,2.98158,8.77964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3472,07:30:11.160,46.4647,-12.67,-9.98633,-1.08911,-1.08184,53.0257,51.568,-1.62425,-1.53581,-1.90221,-1.90691,34.7453,100.178,32.0667,54.6493,35.602,31.8151,32.8803,33.4938,93.6113,-2.0631,-0.764257,0,100,0,0,50,40.8738,0,2.88427,2.98158,8.77964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3473,07:30:21.160,46.4647,-12.67,-10.0963,-1.08911,-1.08184,53.0257,51.348,-1.72425,-1.53581,-1.90221,-1.90691,34.5453,99.9478,32.0667,54.7393,35.602,31.9051,32.8803,33.7438,93.5113,-2.1631,-0.764257,0,100,0,0,50,40.8738,0,2.88427,2.98158,8.68964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3474,07:30:31.160,46.4647,-12.67,-9.96633,-1.08911,-1.08184,53.0257,51.1226,-1.72425,-1.63581,-2.00221,-1.90691,34.5453,99.9378,32.0667,54.7393,35.602,31.8051,32.8803,33.1013,93.5113,-2.1631,-0.764257,0,100,0,0,50,40.8738,0,2.88427,2.98158,8.68964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3475,07:30:41.160,46.4647,-12.67,-10.0163,-1.18911,-1.08184,53.0257,51.0426,-1.72425,-1.63581,-2.00221,-1.90691,34.5553,99.9478,31.9667,54.7393,35.602,31.8051,32.7803,33.9413,93.5113,-2.1631,-0.764257,0,100,0,0,50,40.8738,0,2.88427,2.98158,8.78964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3476,07:30:51.160,46.4647,-12.67,-10.4163,-1.18911,-1.08184,53.0257,51.1826,-1.72425,-1.63581,-2.00221,-1.90691,34.9053,100.048,31.9667,54.7393,35.602,31.8051,32.7803,33.5213,93.4013,-2.1631,-0.864257,0,100,0,0,50,40.8738,0,2.88427,2.98158,8.78964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3477,07:31:01.160,46.4647,-12.57,-10.5563,-1.18911,-1.08184,53.0257,51.0126,-1.72425,-1.63581,-2.00221,-1.90691,35.1253,100.068,31.9667,54.7393,35.602,31.8051,32.7803,33.7713,93.3913,-2.1631,-0.864257,0,100,0,0,50,40.7638,0,2.98427,2.98158,8.88964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3478,07:31:11.160,46.4647,-12.57,-9.96633,-1.18911,-1.08184,53.0257,52.1326,-1.72425,-1.63581,-2.00221,-1.90691,35.1853,100.158,31.9667,54.8493,35.602,31.8051,32.7803,33.9613,93.3913,-2.1631,-0.864257,0,100,0,0,50,40.7638,0,2.98427,2.98158,8.88964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3479,07:31:21.160,46.4647,-12.57,-9.39633,-1.18911,-1.08184,53.0257,51.2926,-1.72425,-1.63581,-2.00221,-1.90691,34.6153,100.278,31.9667,54.8493,35.602,31.8051,32.7803,33.7813,93.2913,-2.1631,-0.864257,0,100,0,0,50,40.7638,0,2.98427,2.98158,8.78964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3480,07:31:31.160,46.4647,-12.57,-9.74633,-1.18911,-1.08184,53.0257,51.3426,-1.72425,-1.63581,-2.00221,-1.90691,35.1053,100.278,31.9667,54.8493,35.602,31.8051,32.7803,34.1213,93.2913,-2.1631,-0.864257,0,100,0,0,50,40.6624,0,2.98427,2.98158,8.87964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3481,07:31:41.160,46.4647,-12.57,-10.0063,-1.18911,-1.08184,53.0257,51.3726,-1.72425,-1.63581,-2.00221,-1.90691,34.6953,100.488,31.9667,54.7493,35.602,31.8051,32.8703,33.7013,93.1913,-2.2631,-0.864257,0,100,0,0,50,40.6624,0,2.98427,2.98158,8.78964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3482,07:31:51.160,46.4647,-12.57,-9.98633,-1.18911,-1.08184,52.9257,51.4926,-1.72425,-1.63581,-2.00221,-2.00691,34.9053,100.388,31.9667,54.7493,35.602,31.8051,32.8703,33.8813,93.1913,-2.2631,-0.864257,0,100,0,0,50,40.5624,0,2.98427,2.98158,8.78964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3483,07:32:01.160,46.4647,-12.47,-9.7807,-1.18911,-1.19184,52.9257,51.2426,-1.72425,-1.63581,-2.00221,-2.00691,34.4753,100.288,31.9667,54.7493,35.602,31.8051,32.8703,34.1513,93.0713,-2.2631,-0.864257,0,100,0,0,50,40.5624,0,2.89427,2.98158,8.68964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3484,07:32:11.160,46.4647,-12.47,-10.0207,-1.18911,-1.19184,52.9257,51.3526,-1.82425,-1.63581,-2.00221,-2.00691,35.1753,100.188,31.9667,54.8393,35.602,31.8051,32.8703,34.2513,92.9713,-2.2631,-0.864257,0,100,0,0,50,40.5624,0,2.89427,2.98158,8.77964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3485,07:32:21.160,46.4647,-12.47,-9.8107,-1.28911,-1.19184,52.9257,51.1426,-1.82425,-1.63581,-2.00221,-2.00691,35.0453,100.078,31.9667,54.8393,35.512,31.8051,32.8703,33.6713,92.9713,-2.2631,-0.864257,0,100,0,0,50,40.5624,0,2.89427,2.98158,8.77964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3486,07:32:31.160,46.4647,-12.47,-10.1007,-1.28911,-1.19184,52.9257,51.6126,-1.82425,-1.63581,-2.00221,-2.00691,34.8453,100.288,31.9667,54.8393,35.512,31.8051,32.9703,34.2313,93.0613,-2.2631,-0.864257,0,100,0,0,50,40.4624,0,2.89427,2.98158,8.77964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3487,07:32:41.160,46.4647,-12.47,-9.7807,-1.28911,-1.19184,52.9257,51.0626,-1.82425,-1.63581,-2.00221,-2.00691,34.9353,100.198,31.9667,54.9493,35.512,31.8046,32.9703,33.6613,93.0613,-2.2631,-0.864257,0,100,0,0,50,40.4624,0,2.89427,2.98158,8.77964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3488,07:32:51.160,46.4647,-12.47,-10.3307,-1.28911,-1.19184,52.9257,51.5926,-1.82425,-1.63581,-2.00221,-2.00691,34.8453,100.288,31.9667,54.8593,35.512,31.8046,32.9703,33.6513,93.1713,-2.2631,-0.864257,0,100,0,0,50,40.4624,0,2.89427,2.98158,8.77964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3489,07:33:01.160,46.4647,-12.37,-10.1507,-1.28911,-1.19184,52.9257,50.8726,-1.82425,-1.63581,-2.00221,-2.00691,34.6217,100.288,31.9667,54.7493,35.512,31.8046,32.9703,33.3813,93.1713,-2.2631,-0.864257,0,100,0,0,50,40.3624,0,2.89427,2.98158,8.68964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3490,07:33:11.160,46.4647,-12.37,-9.7807,-1.28911,-1.19184,52.9257,51.1126,-1.82425,-1.63581,-2.00221,-2.00691,34.5317,100.508,31.9667,54.6393,35.512,31.8046,32.9703,33.9513,93.2813,-2.2631,-0.864257,0,100,0,0,50,40.3624,0,2.89427,2.98158,8.69964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3491,07:33:21.160,46.4647,-12.37,-10.1407,-1.28911,-1.19184,52.9257,51.5126,-1.82425,-1.63581,-2.00221,-2.00691,34.7717,100.398,31.9667,54.7493,35.512,31.8046,32.9703,33.9513,93.1813,-2.2631,-0.864257,0,100,0,0,50,40.2624,0,2.89427,2.98158,8.69964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3492,07:33:31.160,46.4647,-12.37,-9.8607,-1.28911,-1.19184,52.9257,51.4526,-1.82425,-1.63581,-2.00221,-2.00691,34.6417,100.498,31.9667,54.8593,35.512,31.8046,32.9703,33.6013,93.1813,-2.2631,-0.864257,0,100,0,0,50,40.2624,0,2.89427,2.98158,8.78964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3493,07:33:41.160,46.4647,-12.37,-10.1907,-1.28911,-1.19184,52.9257,51.4026,-1.82425,-1.63581,-2.00221,-2.00691,34.7817,100.388,31.9667,54.9593,35.512,31.8046,32.9703,33.9513,93.2413,-2.2631,-0.864257,0,100,0,0,50,40.1624,0,2.89427,2.98158,8.78964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3494,07:33:51.160,46.4647,-12.37,-9.6507,-1.28911,-1.19184,52.9257,51.0726,-1.82425,-1.63581,-2.00221,-2.00691,34.7817,100.588,31.9667,55.0593,35.512,31.8046,32.9703,34.0313,93.2413,-2.2631,-0.864257,0,100,0,0,50,40.1624,0,2.89427,2.98158,8.78964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3495,07:34:01.160,46.4647,-12.37,-9.7907,-1.28911,-1.19184,52.9257,51.0126,-1.82425,-1.63581,-2.00221,-2.00691,34.9317,100.378,31.9667,55.1593,35.512,31.8046,32.9703,33.8313,93.2413,-2.2631,-0.864257,0,100,0,0,50,40.0624,0,2.89427,2.98158,8.78964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3496,07:34:11.160,46.4647,-12.27,-10.1107,-1.28911,-1.19184,52.9257,51.4407,-1.82425,-1.63581,-2.00221,-2.00691,35.0517,100.478,31.9667,55.1593,35.512,31.8046,32.9703,34.0413,93.4413,-2.2631,-0.864257,0,100,0,0,50,39.9624,0,2.89427,2.98158,8.78964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3497,07:34:21.160,46.4647,-12.27,-10.5507,-1.28911,-1.19184,52.9257,51.5807,-1.82425,-1.63581,-2.00221,-2.00691,34.7617,100.488,31.9667,55.0693,35.512,31.8046,33.0703,33.8513,93.4413,-2.2631,-0.864257,0,100,0,0,50,39.9624,0,2.89427,2.98158,8.78964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3498,07:34:31.160,46.4647,-12.27,-9.8907,-1.28911,-1.29184,52.9257,51.5207,-1.82425,-1.63581,-2.00221,-2.00691,35.3417,100.598,31.9667,55.0693,35.512,31.8046,33.0703,33.6213,93.4413,-2.2631,-0.864257,0,100,0,0,50,39.8624,0,2.98427,2.98158,8.89964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3499,07:34:41.160,46.4647,-12.27,-10.2107,-1.28911,-1.29184,52.9257,51.5207,-1.82425,-1.63581,-2.00221,-2.00691,34.5517,100.598,31.9667,54.9493,35.512,31.8046,33.0703,33.6413,93.5413,-2.2631,-0.864257,0,100,0,0,50,39.8624,0,2.98427,2.98158,8.79964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3500,07:34:51.160,46.4647,-12.27,-9.5807,-1.28911,-1.29184,52.9257,51.4407,-1.82425,-1.63581,-2.00221,-2.00691,34.5117,100.588,31.9667,55.0393,35.512,31.8046,33.0703,34.0513,93.5413,-2.2631,-0.864257,0,100,0,0,50,39.7524,0,2.89427,2.98158,8.68964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3501,07:35:01.160,46.4647,-12.27,-8.85881,-1.28911,-1.19184,52.9257,51.0807,-1.82425,-1.63581,-2.00221,-2.00691,34.7517,100.588,31.9667,54.9393,35.512,31.8046,33.0703,33.7737,93.5413,-2.2631,-0.864257,0,100,0,0,50,39.6524,0,2.89427,2.98158,8.78964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3502,07:35:11.160,46.4647,-12.17,-10.0788,-1.28911,-1.19184,52.9257,50.7107,-1.82425,-1.63581,-2.00221,-2.00691,35.0517,100.588,31.9667,54.9093,35.512,31.8046,33.0703,33.7437,93.5513,-2.2631,-0.864257,0,100,0,0,50,39.6524,0,2.89427,2.98158,8.78964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3503,07:35:21.160,46.4647,-12.17,-9.59881,-1.28911,-1.19184,52.9257,51.1207,-1.82425,-1.63581,-2.00221,-2.00691,34.3817,100.688,31.9667,54.9093,35.512,31.8046,33.0703,34.1337,93.5513,-2.2631,-0.864257,0,100,0,0,50,39.5524,0,2.89427,2.98158,8.68964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3504,07:35:31.160,46.4647,-12.17,-9.28881,-1.28911,-1.19184,52.9257,51.2207,-1.82425,-1.63581,-2.00221,-2.00691,34.9917,100.698,31.9667,54.9093,35.512,31.8046,33.0703,34.0937,93.6513,-2.2631,-0.864257,0,100,0,0,50,39.4524,0,2.89427,2.98158,8.78964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3505,07:35:41.160,46.4647,-12.17,-9.67881,-1.28911,-1.29184,52.9257,51.2307,-1.82425,-1.63581,-2.00221,-2.00691,34.692,100.588,31.9667,55.0193,35.512,31.8046,33.1703,34.3237,93.6513,-2.2631,-0.864257,0,100,0,0,50,39.4524,0,2.89427,2.98158,8.78964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3506,07:35:51.160,46.4647,-12.17,-9.90881,-1.28911,-1.29184,52.9257,51.3307,-1.82425,-1.63581,-2.00221,-2.00691,35.312,100.378,31.9667,55.1193,35.512,31.8046,33.1703,33.9037,93.7513,-2.2631,-0.864257,0,100,0,0,50,39.3524,0,2.98427,2.98158,8.88964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3507,07:36:01.160,46.4647,-12.17,-10.2488,-1.28911,-1.29184,52.9257,51.3007,-1.82425,-1.63581,-2.00221,-2.00691,34.972,100.268,31.9667,55.1193,35.512,31.8046,33.1703,33.6037,93.7513,-2.2631,-0.864257,0,100,0,0,50,39.2524,0,2.98427,2.98158,8.88964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3508,07:36:11.160,46.4647,-12.17,-9.56881,-1.28911,-1.29184,52.9257,50.9107,-1.82425,-1.63581,-2.00221,-2.00691,34.722,100.488,31.9667,55.1193,35.512,31.8046,33.1703,34.1737,93.7513,-2.2631,-0.864257,0,100,0,0,50,39.1524,0,2.98427,2.98158,8.88964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3509,07:36:21.160,46.4647,-12.17,-9.34881,-1.28911,-1.29184,52.9257,51.4207,-1.82425,-1.63581,-2.00221,-2.00691,34.742,100.608,31.9667,55.0293,35.512,31.8046,33.1703,34.0637,93.8613,-2.2631,-0.864257,0,100,0,0,50,39.1524,0,2.98427,2.98158,8.88964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3510,07:36:31.160,46.4647,-12.17,-9.28881,-1.28911,-1.29184,52.9257,51.2107,-1.82425,-1.63581,-2.00221,-2.00691,34.562,100.718,31.9667,54.9093,35.512,31.8046,33.1703,33.9537,93.8613,-2.2631,-0.864257,0,100,0,0,50,39.0524,0,2.98427,2.98158,8.79964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3511,07:36:41.160,46.4647,-12.07,-9.28881,-1.28911,-1.29184,52.9257,51.3207,-1.82425,-1.54581,-2.00221,-2.00691,34.772,100.728,31.9667,54.8093,35.512,31.8046,33.2703,34.3237,93.8613,-2.2631,-0.864257,0,100,0,0,50,38.9524,0,2.98427,2.98158,8.88964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3512,07:36:51.160,46.4647,-12.07,-9.31881,-1.28911,-1.29184,52.9257,51.1807,-1.82425,-1.54581,-2.00221,-2.00691,34.952,100.818,31.9667,54.8993,35.512,31.8046,33.2703,34.5237,93.7713,-2.2631,-0.864257,0,100,0,0,50,38.9524,0,2.98427,2.98158,8.88964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3513,07:37:01.160,46.4647,-12.07,-9.39881,-1.28911,-1.29184,52.9257,51.2007,-1.82425,-1.54581,-2.00221,-2.00691,34.622,100.918,31.9667,55.0293,35.512,31.8046,33.2703,34.3537,93.7713,-2.2631,-0.864257,0,100,0,0,50,38.8524,0,2.98427,2.98158,8.79964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3514,07:37:11.160,46.4647,-12.07,-9.47881,-1.28911,-1.29184,52.9257,51.1907,-1.82425,-1.54581,-2.10221,-2.00691,35.002,100.918,31.9667,55.0293,35.512,31.8046,33.2703,34.0037,93.7713,-2.2631,-0.864257,0,100,0,0,50,38.7524,0,2.98427,2.98158,8.88964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3515,07:37:21.160,46.4647,-12.07,-9.27881,-1.28911,-1.29184,52.9257,50.9907,-1.82425,-1.54581,-2.10221,-2.00691,34.482,100.828,31.9667,54.9293,35.512,31.8046,33.2703,34.1037,93.7713,-2.2631,-0.864257,0,100,0,0,50,38.7524,0,2.98427,2.98158,8.79964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3516,07:37:31.160,46.4647,-12.07,-9.83881,-1.28911,-1.29184,52.9257,50.9407,-1.82425,-1.54581,-2.10221,-2.00691,35.092,100.618,31.9667,55.0293,35.512,31.8046,33.2703,34.3137,93.7613,-2.2631,-0.864257,0,100,0,0,50,38.6524,0,2.98427,2.98158,8.88964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3517,07:37:41.160,46.4647,-11.97,-9.93881,-1.28911,-1.29184,52.9257,51.1407,-1.82425,-1.54581,-2.10221,-2.00691,35.182,100.414,31.9667,55.0293,35.512,31.8046,33.2703,34.0037,93.6513,-2.2631,-0.864257,0,100,0,0,50,38.5524,0,2.98427,2.98158,8.98964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3518,07:37:51.160,46.4647,-11.97,-9.63881,-1.28911,-1.29184,52.9257,51.2407,-1.82425,-1.54581,-2.10221,-2.00691,34.592,100.524,31.9667,55.0293,35.512,31.8046,33.2703,33.9737,93.6513,-2.2631,-0.864257,0,100,0,0,50,38.5524,0,2.98427,2.98158,8.79964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3519,07:38:01.160,46.4647,-11.97,-9.44881,-1.28911,-1.29184,52.9257,51.0407,-1.82425,-1.54581,-2.10221,-2.00691,35.022,100.434,31.8667,55.0293,35.512,31.8046,33.2703,34.1898,93.6513,-2.2631,-0.864257,0,100,0,0,50,38.4424,0,2.98427,2.98158,8.88964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3520,07:38:11.160,46.4647,-11.97,-9.57445,-1.28911,-1.29184,52.9257,51.0107,-1.82425,-1.54581,-2.10221,-2.00691,34.632,100.644,31.8667,55.0293,35.512,32.0046,33.2703,34.0698,93.5513,-2.2631,-0.864257,0,100,0,0,50,38.4424,0,2.98427,2.98158,8.88964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3521,07:38:21.160,46.4647,-11.97,-9.56445,-1.28911,-1.29184,52.9257,51.3007,-1.82425,-1.54581,-2.10221,-2.00691,34.422,100.744,31.8667,55.0293,35.512,32.0046,33.3703,34.2398,93.5513,-2.2631,-0.864257,0,100,0,0,50,38.4424,0,2.98427,2.98158,8.75964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3522,07:38:31.160,46.4647,-11.97,-9.55445,-1.28911,-1.29184,52.9257,51.1901,-1.82425,-1.54581,-2.10221,-2.00691,35.051,100.844,31.8667,55.1393,35.512,32.0046,33.3703,34.1698,93.5513,-2.2631,-0.864257,0,100,0,0,50,38.4424,0,2.98427,2.98158,8.85964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3523,07:38:41.160,46.4647,-11.97,-9.31445,-1.28911,-1.29184,52.9257,50.9201,-1.82425,-1.54581,-2.10221,-2.00691,34.481,100.734,31.8667,55.2393,35.512,32.0046,33.3703,34.2198,93.4413,-2.2631,-0.964257,0,100,0,0,50,38.4424,0,2.89427,2.98158,8.65964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3524,07:38:51.160,46.4647,-11.86,-9.82445,-1.28911,-1.29184,52.9257,50.9501,-1.82425,-1.54581,-2.10221,-2.00691,34.831,100.964,31.9567,55.2393,35.512,32.0046,33.3703,34.0298,93.4413,-2.2631,-0.964257,0,100,0,0,50,38.4424,0,2.89427,2.98158,8.65964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3525,07:39:01.160,46.4647,-11.86,-9.55445,-1.28911,-1.29184,52.8257,51.1801,-1.82425,-1.54581,-2.10221,-2.00691,34.991,100.864,31.9567,55.1393,35.512,32.0046,33.3703,34.3598,93.5313,-2.2631,-0.964257,0,100,0,0,50,38.3424,0,2.89427,2.98158,8.65964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3526,07:39:11.160,46.4647,-11.86,-9.23445,-1.28911,-1.29184,52.8257,50.9501,-1.82425,-1.54581,-2.10221,-2.00691,34.521,101.094,31.9567,55.0393,35.602,32.0046,33.3703,34.2398,93.4413,-2.2631,-0.964257,0,100,0,0,50,38.3424,0,2.89427,2.98158,8.65964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3527,07:39:21.160,46.4647,-11.86,-9.55445,-1.28911,-1.29184,52.8257,51.0801,-1.82425,-1.63581,-2.10221,-2.00691,34.841,100.884,32.0567,55.1593,35.602,32.0046,33.3703,34.1398,93.4413,-2.2631,-0.964257,0,100,0,0,50,38.2424,0,2.89427,2.98158,8.65964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3528,07:39:31.160,46.4647,-11.86,-9.60445,-1.28911,-1.29184,52.8257,51.1401,-1.82425,-1.63581,-2.10221,-2.00691,35.201,100.984,32.0567,55.0593,35.602,32.0046,33.2803,34.3598,93.4413,-2.2631,-0.964257,0,100,0,0,50,38.1424,0,2.99427,2.98158,8.85964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3529,07:39:41.160,46.4647,-11.86,-9.37445,-1.28911,-1.29184,52.8257,51.3101,-1.82425,-1.63581,-2.10221,-2.10691,34.711,100.784,32.0567,55.2593,35.602,32.0046,33.2803,34.3698,93.4413,-2.3631,-0.964257,0,100,0,0,50,38.1424,0,2.89427,2.98158,8.76964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3530,07:39:51.160,46.4647,-11.86,-9.79445,-1.28911,-1.29184,52.8257,51.1201,-1.82425,-1.63581,-2.10221,-2.10691,34.921,100.684,32.0567,55.1593,35.702,32.0046,33.3703,34.2898,93.4413,-2.3631,-0.964257,0,100,0,0,50,38.0424,0,2.89427,2.98158,8.85964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3531,07:40:01.160,46.4647,-11.86,-9.50445,-1.28911,-1.29184,52.8257,51.3201,-1.82425,-1.63581,-2.10221,-2.10691,34.911,100.774,32.0567,55.1593,35.702,32.0046,33.3703,34.1198,93.4413,-2.3631,-0.964257,0,100,0,0,50,38.0424,0,2.89427,2.98158,8.85964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3532,07:40:11.160,46.4647,-11.76,-8.70445,-1.28911,-1.29184,52.8257,50.8801,-1.82425,-1.63581,-2.10221,-2.10691,34.541,101.084,32.0567,55.1593,35.702,32.0046,33.3703,34.3398,93.3413,-2.3631,-0.964257,0,100,0,0,50,38.1324,0,2.89427,2.98158,8.75964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3533,07:40:21.160,46.4647,-11.76,-9.42445,-1.28911,-1.29184,52.8257,51.0801,-1.82425,-1.63581,-2.10221,-2.10691,35.021,101.194,32.0567,55.1593,35.702,32.0046,33.3703,34.5498,93.4313,-2.3631,-0.964257,0,100,0,0,50,38.1324,0,2.89427,2.98158,8.85964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3534,07:40:31.160,46.4647,-11.76,-9.29445,-1.28911,-1.29184,52.8257,51.2401,-1.82425,-1.63581,-2.10221,-2.10691,34.991,101.234,32.0567,55.1593,35.702,32.0046,33.3703,34.4598,93.4313,-2.3631,-0.964257,0,100,0,0,50,38.2324,0,2.99427,2.98158,8.85964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3535,07:40:41.160,46.4647,-11.76,-9.41445,-1.28911,-1.29184,52.8257,50.9801,-1.82425,-1.63581,-2.10221,-2.10691,35.181,101.134,32.0567,55.1593,35.702,32.0046,33.3703,34.7398,93.3313,-2.3631,-0.964257,0,100,0,0,50,38.2324,0,2.99427,2.98158,8.85964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3536,07:40:51.160,46.4647,-11.76,-9.57445,-1.28911,-1.29184,52.8257,50.8301,-1.82425,-1.63581,-2.10221,-2.10691,34.901,101.024,32.0567,55.2593,35.702,32.0046,33.3703,34.0298,93.3313,-2.3631,-0.964257,0,100,0,0,50,38.3424,0,2.99427,2.98158,8.85964,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3537,07:41:01.160,46.4647,-11.76,-9.89445,-1.38911,-1.29184,52.8257,51.3601,-1.82425,-1.63581,-2.10221,-2.10691,34.871,101.014,32.0567,55.2593,35.702,32.0046,33.4803,34.2098,93.3213,-2.3631,-0.964257,0,100,0,0,50,38.3424,0,2.99427,2.98158,8.85556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3538,07:41:11.160,46.4647,-11.66,-9.29941,-1.38911,-1.29184,52.8257,51.1401,-1.82425,-1.63581,-2.10221,-2.10691,34.2776,101.014,32.0567,55.2593,35.702,32.0046,33.4803,33.9498,93.3213,-2.3631,-0.964257,0,100,0,0,50,38.4424,0,2.90427,2.98158,8.74556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3539,07:41:21.160,46.4647,-11.66,-8.96941,-1.38911,-1.29184,52.8257,51.2301,-1.82425,-1.63581,-2.10221,-2.10691,34.5876,101.124,32.0567,55.1693,35.702,32.0046,33.4803,34.0798,93.3213,-2.3631,-0.964257,0,100,0,0,50,38.4424,0,2.90427,2.98158,8.84556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3540,07:41:31.160,46.3747,-11.66,-8.87941,-1.38911,-1.29184,52.8257,50.7601,-1.82425,-1.63581,-2.10221,-2.10691,34.7876,100.904,32.0567,55.1693,35.702,32.1046,33.4803,34.2598,93.3213,-2.3631,-0.964257,0,100,0,0,50,38.4424,0,2.90427,2.98158,8.75556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3541,07:41:41.160,46.3747,-11.66,-8.36941,-1.38911,-1.29184,52.8257,51.2901,-1.92425,-1.63581,-2.10221,-2.10691,34.6476,100.794,32.0567,55.2593,35.702,32.1046,33.4803,34.4098,93.2313,-2.3631,-0.964257,0,100,0,0,50,38.5424,0,2.90427,2.98158,8.75556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3542,07:41:51.160,46.3747,-11.66,-8.92941,-1.38911,-1.29184,52.8257,51.3001,-1.92425,-1.63581,-2.20221,-2.10691,34.5776,100.884,32.0567,55.2593,35.702,32.1046,33.4803,34.3898,93.2313,-2.3631,-0.964257,0,100,0,0,50,38.5424,0,2.90427,2.98158,8.84556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3543,07:42:01.160,46.3747,-11.66,-9.25941,-1.38911,-1.29184,52.8257,51.0501,-1.92425,-1.63581,-2.20221,-2.10691,34.8476,100.994,32.0567,55.3693,35.702,32.1046,33.4803,34.2298,93.2313,-2.3631,-0.964257,0,100,0,0,50,38.6424,0,2.90427,2.98158,8.84556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3544,07:42:11.160,46.3747,-11.66,-9.10941,-1.38911,-1.29184,52.8257,51.3401,-1.92425,-1.63581,-2.20221,-2.10691,34.9376,100.894,32.0567,55.2693,35.702,32.1046,33.4803,34.1998,93.2313,-2.3631,-0.964257,0,100,0,0,50,38.6424,0,2.99427,2.98158,8.96556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3545,07:42:21.160,46.3747,-11.56,-9.59941,-1.38911,-1.29184,52.8257,50.9401,-1.92425,-1.63581,-2.20221,-2.10691,34.6476,100.894,32.0567,55.3593,35.702,32.1046,33.4803,34.2598,93.3313,-2.3631,-0.964257,0,100,0,0,50,38.6424,0,2.99427,2.98158,8.86556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3546,07:42:31.160,46.3747,-11.56,-9.05941,-1.38911,-1.29184,52.8257,51.0793,-1.92425,-1.63581,-2.20221,-2.10691,34.8576,100.894,32.0567,55.2693,35.702,32.1046,33.4803,34.2198,93.2313,-2.3631,-0.964257,0,100,0,0,50,38.7424,0,2.99427,2.98158,8.86556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3547,07:42:41.160,46.3747,-11.56,-9.00941,-1.38911,-1.29184,52.8257,51.3393,-1.92425,-1.63581,-2.20221,-2.10691,35.2276,101.014,32.0567,55.2693,35.702,32.1046,33.4803,34.4898,93.2313,-2.3631,-0.964257,0,100,0,0,50,38.7424,0,2.99427,2.98158,8.95556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3548,07:42:51.160,46.3747,-11.56,-9.11941,-1.38911,-1.29184,52.8257,51.1393,-1.92425,-1.63581,-2.20221,-2.10691,34.7676,101.124,32.0567,55.0593,35.702,32.1046,33.4803,34.4048,93.2313,-2.3631,-0.964257,0,100,0,0,50,38.7424,0,2.99427,2.98158,8.86556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3549,07:43:01.160,46.3747,-11.56,-9.12941,-1.38911,-1.39184,52.8257,51.3493,-1.92425,-1.63581,-2.20221,-2.10691,35.0576,101.334,32.0567,55.0593,35.702,32.1046,33.4803,34.2748,93.3313,-2.3631,-0.964257,0,100,0,0,50,38.8424,0,2.99427,2.98158,8.86556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3550,07:43:11.160,46.3747,-11.56,-8.88941,-1.38911,-1.39184,52.8257,51.0493,-1.92425,-1.63581,-2.20221,-2.10691,34.8576,101.244,32.0567,55.1493,35.702,32.1046,33.4803,34.3848,93.3313,-2.3631,-0.964257,0,100,0,0,50,38.8424,0,2.99427,2.98158,8.86556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3551,07:43:21.160,46.3747,-11.56,-8.49941,-1.38911,-1.39184,52.8257,51.4993,-1.92425,-1.63581,-2.20221,-2.10691,35.0776,101.244,32.0567,55.1493,35.702,32.1046,33.4803,34.6148,93.3313,-2.3631,-0.964257,0,100,0,0,50,38.8424,0,2.99427,2.98158,8.96556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3552,07:43:31.160,46.3747,-11.46,-9.11941,-1.38911,-1.39184,52.8257,50.9793,-1.92425,-1.63581,-2.20221,-2.10691,34.7876,101.034,32.0567,55.2993,35.702,32.1046,33.5803,34.3048,93.3313,-2.3631,-0.964257,0,100,0,0,50,38.9524,0,2.99427,2.98158,8.86556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3553,07:43:41.160,46.3747,-11.46,-9.29941,-1.38911,-1.39184,52.8257,50.9593,-1.92425,-1.63581,-2.20221,-2.10691,35.2476,101.024,32.0567,55.5993,35.702,32.1046,33.5803,34.4048,93.3313,-2.3631,-0.964257,0,100,0,0,50,38.9524,0,2.99427,2.98158,8.97556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3554,07:43:51.160,46.3747,-11.46,-8.84941,-1.38911,-1.39184,52.8257,51.0693,-1.92425,-1.63581,-2.20221,-2.10691,34.7776,100.904,32.0567,55.6993,35.702,32.1046,33.5803,34.3948,93.2313,-2.3631,-0.964257,0,100,0,0,50,39.0524,0,2.99427,2.98158,8.86556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3555,07:44:01.160,46.3747,-11.46,-8.99941,-1.38911,-1.39184,52.8257,51.3993,-1.92425,-1.63581,-2.20221,-2.10691,34.8404,101.004,32.0567,55.7093,35.702,32.1046,33.5803,34.2048,93.2313,-2.3631,-0.964257,0,100,0,0,50,39.1524,0,2.99427,2.98158,8.86556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3556,07:44:11.160,46.3747,-11.46,-8.76941,-1.38911,-1.39184,52.8257,51.0493,-1.92425,-1.63581,-2.20221,-2.10691,34.8604,101.004,32.0567,55.6093,35.702,32.1046,33.5803,34.6848,93.1313,-2.4631,-1.06426,0,100,0,0,50,39.2524,0,2.90427,2.98158,8.76556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3557,07:44:21.160,46.3747,-11.46,-8.69676,-1.38911,-1.39184,52.8257,51.1693,-1.92425,-1.63581,-2.20221,-2.10691,34.6104,101.034,32.1567,55.5093,35.702,32.1046,33.5803,34.3948,93.1413,-2.4631,-1.06426,0,100,0,0,50,39.3524,0,2.90427,2.98158,8.77556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3558,07:44:31.160,46.3747,-11.46,-9.14676,-1.38911,-1.39184,52.8257,50.9693,-1.92425,-1.73581,-2.20221,-2.10691,35.0004,101.034,32.1567,55.5093,35.812,32.2046,33.5803,34.8148,93.1413,-2.4631,-1.06426,0,100,0,0,50,39.4524,0,2.90427,2.98158,8.86556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3559,07:44:41.160,46.3747,-11.46,-9.45676,-1.38911,-1.39184,52.8257,51.0393,-1.92425,-1.73581,-2.20221,-2.10691,34.6004,101.044,32.1567,55.5093,35.812,32.2046,33.5803,34.6648,93.1413,-2.4631,-1.06426,0,100,0,0,50,39.4524,0,2.90427,2.98158,8.77556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3560,07:44:51.160,46.3747,-11.46,-9.11676,-1.48911,-1.39184,52.8257,52.1593,-1.92425,-1.73581,-2.20221,-2.10691,34.8804,101.244,32.1567,55.5093,35.812,32.2046,33.5803,34.6948,93.0413,-2.4631,-1.06426,0,100,0,0,50,39.5524,0,2.90427,2.98158,8.77556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3561,07:45:01.160,46.3747,-11.36,-9.16676,-1.48911,-1.39184,52.8257,51.3393,-1.92425,-1.73581,-2.20221,-2.20691,35.0004,101.244,32.1567,55.3993,35.812,32.2046,33.5803,34.3848,93.0413,-2.4631,-1.06426,0,100,0,0,50,39.6624,0,2.90427,2.98158,8.77556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3562,07:45:11.160,46.3747,-11.36,-9.03676,-1.48911,-1.39184,52.8257,51.0593,-1.92425,-1.73581,-2.20221,-2.20691,34.9404,101.134,32.1567,55.4893,35.812,32.2046,33.5803,34.4848,92.9313,-2.4631,-1.06426,0,100,0,0,50,39.7624,0,2.90427,2.98158,8.86556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3563,07:45:21.160,46.3747,-11.36,-9.36676,-1.48911,-1.39184,52.8257,50.9493,-1.92425,-1.73581,-2.20221,-2.20691,35.0504,101.044,32.1567,55.5893,35.812,32.2046,33.5803,34.2848,92.9313,-2.4631,-1.06426,0,100,0,0,50,39.8624,0,2.90427,2.98158,8.77556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3564,07:45:31.160,46.3747,-11.36,-9.26676,-1.48911,-1.39184,52.8257,51.4393,-1.92425,-1.73581,-2.20221,-2.20691,35.3404,101.264,32.1567,55.5893,35.812,32.2046,33.5803,34.5148,92.9313,-2.4631,-1.06426,0,100,0,0,50,39.9624,0,2.99427,2.98158,8.86556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3565,07:45:41.160,46.3747,-11.36,-8.34676,-1.48911,-1.39184,52.8257,51.0193,-1.92425,-1.73581,-2.20221,-2.20691,34.6504,101.264,32.1567,55.3993,35.812,32.2046,33.5803,34.1948,92.8313,-2.4631,-1.06426,0,100,0,0,50,40.0624,0,2.89427,2.98158,8.77556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3566,07:45:51.160,46.3747,-11.36,-9.07676,-1.48911,-1.39184,52.8257,50.2693,-2.02425,-1.73581,-2.20221,-2.20691,35.0204,101.364,32.2567,55.3993,35.812,32.2046,33.5803,34.6348,92.8313,-2.4631,-1.06426,0,100,0,0,50,40.1624,0,2.89427,2.98158,8.77556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3567,07:46:01.160,46.3747,-11.36,-8.94676,-1.48911,-1.39184,52.8257,50.7293,-2.02425,-1.83581,-2.20221,-2.20691,34.5404,101.474,32.2567,55.3993,35.812,32.3046,33.5803,34.2048,92.7313,-2.4631,-1.06426,0,100,0,0,50,40.3724,0,2.89427,2.98158,8.77556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3568,07:46:11.160,46.3747,-11.26,-8.95676,-1.48911,-1.39184,52.8257,51.1293,-2.02425,-1.83581,-2.20221,-2.20691,34.8604,101.284,32.2567,55.4893,35.912,32.3046,33.5803,34.4048,92.6513,-2.4631,-1.06426,0,100,0,0,50,40.5724,0,2.89427,2.98158,8.77556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3569,07:46:21.160,46.3747,-11.26,-9.58676,-1.48911,-1.39184,52.8257,50.7904,-2.02425,-1.83581,-2.30221,-2.20691,34.8604,101.144,32.2567,55.4893,35.912,32.3046,33.6803,34.5248,92.6513,-2.4631,-1.06426,0,100,0,0,50,40.6824,0,2.89427,2.98158,8.87556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3570,07:46:31.160,46.3747,-11.26,-9.34676,-1.48911,-1.39184,52.8257,51.3504,-2.02425,-1.83581,-2.30221,-2.20691,34.4004,100.914,32.2567,55.4893,35.912,32.3046,33.6803,34.5248,92.6513,-2.5631,-1.06426,0,100,0,0,50,40.8824,0,2.89427,2.98158,8.67556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3571,07:46:41.160,46.3747,-11.26,-9.08676,-1.48911,-1.39184,52.8257,51.0304,-2.02425,-1.83581,-2.30221,-2.20691,34.2533,101.124,32.2567,55.3893,35.912,32.3046,33.6803,34.3248,92.5513,-2.5631,-1.06426,0,100,0,0,50,41.0824,0,2.89427,2.98158,8.76556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3572,07:46:51.160,46.3747,-11.26,-9.00676,-1.58911,-1.39184,52.8257,50.9204,-2.02425,-1.83581,-2.30221,-2.20691,34.0633,101.234,32.2567,55.3593,35.912,32.3046,33.6803,34.7448,92.5513,-2.5631,-1.06426,0,100,0,0,50,41.2924,0,2.89427,2.98158,8.57556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3573,07:47:01.160,46.3747,-11.26,-9.00676,-1.58911,-1.39184,52.8257,51.8504,-2.02425,-1.83581,-2.30221,-2.20691,34.9233,101.444,32.2567,55.4893,35.912,32.3046,33.6803,34.5248,92.5513,-2.5631,-1.16426,0,100,0,0,50,41.3924,0,2.89427,2.98158,8.77556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3574,07:47:11.160,46.3747,-11.15,-8.99676,-1.58911,-1.39184,52.8257,51.1004,-2.02425,-1.83581,-2.30221,-2.20691,34.5533,101.234,32.2567,55.5993,35.912,32.3046,33.6803,34.4948,92.5513,-2.5631,-1.16426,0,100,0,0,50,41.5924,0,2.89427,2.98158,8.87556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3575,07:47:21.160,46.3747,-11.15,-8.70676,-1.49911,-1.39184,52.7257,51.6504,-2.02425,-1.83581,-2.30221,-2.20691,34.5333,101.324,32.2567,55.5993,35.912,32.3046,33.6803,34.8348,92.5513,-2.5631,-1.16426,0,100,0,0,50,41.6924,0,2.89427,2.98158,8.78556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3576,07:47:31.160,46.3747,-11.15,-8.79676,-1.49911,-1.39184,52.7257,50.9204,-2.02425,-1.83581,-2.30221,-2.20691,35.1233,101.424,32.3567,55.5993,35.912,32.3046,33.6803,34.5648,92.5513,-2.5631,-1.16426,0,100,0,0,50,41.9024,0,2.89427,2.98158,8.87556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3577,07:47:41.160,46.3747,-11.15,-8.67676,-1.49911,-1.39184,52.7257,50.9604,-2.02425,-1.83581,-2.30221,-2.20691,34.7733,101.324,32.3567,55.6993,35.912,32.4046,33.7803,34.0448,92.5513,-2.5631,-1.16426,0,100,0,0,50,42.0024,0,2.89427,2.98158,8.78556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3578,07:47:51.160,46.3747,-11.15,-8.86728,-1.49911,-1.39184,52.7257,51.2304,-2.02425,-1.83581,-2.30221,-2.20691,34.6933,101.324,32.3567,55.6993,36.012,32.4046,33.7803,34.8494,92.4513,-2.5631,-1.16426,0,100,0,0,50,42.2124,0,2.89427,2.98158,8.87556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3579,07:48:01.160,46.3747,-11.15,-8.71728,-1.49911,-1.39184,52.7257,51.0404,-2.02425,-1.83581,-2.30221,-2.20691,34.8133,101.224,32.3567,55.7993,36.012,32.4046,33.7803,34.4894,92.4513,-2.5631,-1.16426,0,100,0,0,50,42.4124,0,2.89427,2.98158,8.77556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3580,07:48:11.160,46.3747,-11.15,-8.89728,-1.49911,-1.39184,52.7257,51.3204,-2.02425,-1.83581,-2.30221,-2.20691,34.6533,101.224,32.3567,55.7993,36.012,32.4046,33.7803,34.3694,92.4513,-2.5631,-1.16426,0,100,0,0,50,42.6224,0,2.89427,2.98158,8.77556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3581,07:48:21.160,46.3747,-11.15,-8.80728,-1.49911,-1.39184,52.7257,51.0904,-2.02425,-1.83581,-2.30221,-2.20691,35.0433,101.234,32.3567,55.7993,36.012,32.4046,33.7803,34.1094,92.4513,-2.5631,-1.16426,0,100,0,0,50,42.7224,0,2.89427,2.98158,8.77556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3582,07:48:31.160,46.3747,-11.05,-9.11728,-1.49911,-1.39184,52.7257,50.8504,-2.02425,-1.83581,-2.30221,-2.20691,35.2733,101.234,32.4567,55.7993,36.012,32.4046,33.7803,34.5394,92.4513,-2.5631,-1.16426,0,100,0,0,50,42.9224,0,2.89427,2.98158,8.87556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3583,07:48:41.160,46.3747,-11.05,-8.66728,-1.49911,-1.39184,52.7257,51.4204,-2.02425,-1.83581,-2.30221,-2.20691,34.9333,101.555,32.4567,55.7993,36.012,32.5046,33.7803,34.6794,92.4513,-2.5631,-1.16426,0,100,0,0,50,43.1224,0,2.89427,2.98158,8.87556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3584,07:48:51.160,46.3747,-11.05,-8.82728,-1.49911,-1.39184,52.7257,50.8804,-2.02425,-1.83581,-2.30221,-2.20691,34.7333,101.465,32.4567,55.8993,36.112,32.5046,33.7803,34.8794,92.4513,-2.5631,-1.16426,0,100,0,0,50,43.3324,0,2.89427,2.98158,8.77556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3585,07:49:01.160,46.3747,-11.05,-8.92728,-1.58911,-1.39184,52.7257,50.7404,-2.02425,-1.83581,-2.30221,-2.20691,34.8133,101.365,32.4567,55.8993,36.112,32.5046,33.7803,34.4294,92.4513,-2.5631,-1.16426,0,100,0,0,50,43.5324,0,2.89427,2.98158,8.86556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3586,07:49:11.160,46.3747,-11.05,-8.61728,-1.58911,-1.39184,52.7257,50.8704,-2.02425,-1.83581,-2.30221,-2.20691,34.5033,101.245,32.4567,55.8993,36.112,32.5046,33.7803,34.5994,92.4513,-2.5631,-1.16426,0,100,0,0,50,43.7324,0,2.89427,2.98158,8.77556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3587,07:49:21.160,46.3747,-11.05,-8.50728,-1.58911,-1.39184,52.7257,51.1004,-2.02425,-1.83581,-2.30221,-2.20691,35.1754,101.345,32.4567,55.8993,36.112,32.5046,33.8803,34.4494,92.4513,-2.5631,-1.16426,0,100,0,0,50,43.9424,0,2.89427,2.98158,8.77556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3588,07:49:31.160,46.3747,-11.05,-9.06728,-1.58911,-1.49184,52.7257,50.7504,-2.02425,-1.83581,-2.30221,-2.20691,35.0254,101.465,32.4567,55.8993,36.112,32.5046,33.8803,34.7694,92.4513,-2.5631,-1.16426,0,100,0,0,50,44.2424,0,2.89427,2.98158,8.77556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3589,07:49:41.160,46.3747,-11.05,-9.13728,-1.58911,-1.49184,52.7257,50.7904,-2.02425,-1.83581,-2.30221,-2.20691,34.7754,101.575,32.4567,55.7993,36.112,32.5046,33.7903,34.6694,92.4513,-2.5631,-1.16426,0,100,0,0,50,44.4524,0,2.89427,2.98158,8.77556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3590,07:49:51.160,46.3747,-11.05,-9.09728,-1.58911,-1.49184,52.7257,51.3404,-2.02425,-1.83581,-2.30221,-2.20691,34.8854,101.485,32.4567,55.7993,36.112,32.5046,33.7903,34.4394,92.4513,-2.5631,-1.16426,0,100,0,0,50,44.6524,0,2.89427,2.98158,8.77556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3591,07:50:01.160,46.3747,-10.95,-8.82728,-1.58911,-1.49184,52.7257,50.4804,-2.02425,-1.83581,-2.30221,-2.20691,34.3754,101.585,32.4567,55.6993,36.112,32.5046,33.7903,33.5694,92.5513,-2.5631,-1.16426,0,100,0,0,50,44.9524,0,2.89427,2.98158,8.77556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3592,07:50:11.160,46.3747,-10.95,-8.45728,-1.58911,-1.49184,52.7257,50.8904,-2.02425,-1.83581,-2.30221,-2.20691,35.2054,101.575,32.5567,55.8093,36.112,32.5046,33.7903,34.2494,92.5513,-2.5631,-1.16426,0,100,0,0,50,45.1624,0,2.89427,2.98158,8.87556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3593,07:50:21.160,46.3747,-10.95,-8.84728,-1.58911,-1.49184,52.7257,51.2055,-2.02425,-1.83581,-2.30221,-2.20691,34.6054,101.575,32.5567,55.9093,36.112,32.5046,33.7903,34.7494,92.4313,-2.5631,-1.16426,0,100,0,0,50,45.4624,0,2.89427,2.98158,8.78556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3594,07:50:31.160,46.3747,-10.95,-8.12349,-1.58911,-1.49184,52.7257,50.6855,-2.02425,-1.83581,-2.30221,-2.20691,34.7454,101.565,32.5567,55.9093,36.112,32.5046,33.7903,34.5094,92.5413,-2.5631,-1.16426,0,100,0,0,50,45.6696,0,2.89427,2.98158,8.78556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3595,07:50:41.160,46.3747,-10.95,-8.41349,-1.58911,-1.49184,52.7257,50.9455,-2.02425,-1.83581,-2.30221,-2.20691,34.5354,101.475,32.5567,56.0093,36.212,32.5046,33.7903,34.0594,92.5413,-2.5631,-1.16426,0,100,0,0,50,45.9696,0,2.89427,2.98158,8.87556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3596,07:50:51.160,46.3747,-10.95,-8.63349,-1.58911,-1.49184,52.7257,50.7655,-2.02425,-1.83581,-2.30221,-2.20691,34.8154,101.465,32.5567,55.9093,36.212,32.5046,33.7903,34.2894,92.4413,-2.5631,-1.16426,0,100,0,0,50,46.2796,0,2.89427,2.98158,8.87556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3597,07:51:01.160,46.3747,-10.95,-8.72349,-1.58911,-1.49184,52.7257,51.0255,-2.02425,-1.83581,-2.30221,-2.20691,34.5754,101.475,32.5567,55.7993,36.212,32.4146,33.7903,34.6794,92.5313,-2.5631,-1.26426,0,100,0,0,50,46.4896,0,2.89427,2.98158,8.78556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3598,07:51:11.160,46.3747,-10.85,-7.70349,-1.58911,-1.59184,52.7257,50.6955,-2.02425,-1.83581,-2.30221,-2.20691,34.6954,101.475,32.5567,55.6993,36.212,32.4146,33.7903,34.6094,92.6413,-2.5631,-1.26426,0,100,0,0,50,46.6996,0,2.89427,2.98158,8.78556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3599,07:51:21.160,46.3747,-10.85,-8.41349,-1.58911,-1.59184,52.7257,51.1055,-2.02425,-1.83581,-2.30221,-2.20691,34.8054,101.575,32.5567,55.6993,36.212,32.4146,33.8803,34.5594,92.7524,-2.5631,-1.26426,0,100,0,0,50,46.8996,0,2.89427,2.98158,8.78556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3600,07:51:31.160,46.3747,-10.85,-8.29349,-1.58911,-1.59184,52.7257,51.2955,-2.02425,-1.83581,-2.30221,-2.20691,34.5354,101.375,32.5567,55.7893,36.212,32.3146,33.8803,34.5994,92.7524,-2.5631,-1.26426,0,100,0,0,50,47.0996,0,2.89427,2.98158,8.78556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3601,07:51:41.160,46.3747,-10.85,-8.73349,-1.58911,-1.59184,52.7257,50.9355,-2.02425,-1.83581,-2.30221,-2.20691,34.7554,101.055,32.5567,55.8893,36.212,32.2146,33.8803,34.6294,92.8524,-2.5631,-1.26426,0,100,0,0,50,47.3096,0,2.99427,2.98158,8.99556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3602,07:51:51.160,46.3747,-10.85,-8.29349,-1.58911,-1.59184,52.7257,50.7155,-2.02425,-1.83581,-2.30221,-2.20691,34.5858,101.045,32.5567,55.9993,36.212,32.2146,33.8803,34.3794,92.9524,-2.5631,-1.26426,0,100,0,0,50,47.6096,0,2.99427,2.98158,8.99556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3603,07:52:01.160,46.3747,-10.85,-8.34349,-1.58911,-1.59184,52.7257,51.3355,-2.02425,-1.83581,-2.30221,-2.20691,35.1458,101.264,32.5567,56.1093,36.212,32.2146,33.8803,34.5094,93.0524,-2.5631,-1.26426,0,100,0,0,50,47.9296,0,2.99427,2.98158,9.10556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3604,07:52:11.160,46.3747,-10.85,-8.91349,-1.58911,-1.59184,52.7257,50.8155,-1.93425,-1.74581,-2.30221,-2.20691,34.9058,101.494,32.4667,56.0093,36.212,32.1146,33.8803,34.8944,93.0524,-2.5631,-1.26426,0,100,0,0,50,48.1296,0,2.99427,2.98158,9.10556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3605,07:52:21.160,46.3747,-10.85,-8.65349,-1.58911,-1.59184,52.7257,50.8955,-1.93425,-1.74581,-2.30221,-2.20691,35.0458,101.394,32.4667,56.0093,36.212,32.1146,33.8803,34.9244,93.1524,-2.5631,-1.26426,0,100,0,0,50,48.4396,0,2.99427,2.98158,9.21556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
