Row,Time,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Booster Heat Ex Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 1 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 2 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 3,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 4,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Flow LPM,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Pre-Booster Heat Ex Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Relative Humidity,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Ext Fan Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Pump P1 Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V1 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V2 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V3 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V4 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V5 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP COP,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Electrical Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Heat Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Cooling HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Ext Fan Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Tray Heater Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Water Isolators Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.1 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.2 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P4 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P5 Status
3606,07:52:31.160,46.3747,-10.85,-8.45349,-1.58911,-1.59184,52.7257,51.0455,-1.93425,-1.74581,-2.30221,-2.20691,35.1258,101.294,32.3667,56.0093,36.122,32.1146,33.8803,34.6744,93.2624,-2.5631,-1.26426,0,100,0,0,50,48.6396,0,2.99427,2.98158,9.10556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3607,07:52:41.160,46.3747,-10.75,-8.06349,-1.58911,-1.59184,52.7257,50.5155,-1.93425,-1.74581,-2.30221,-2.20691,34.9858,101.294,32.3667,56.1093,36.122,32.1146,33.8803,34.4544,93.2624,-2.5631,-1.26426,0,100,0,0,50,48.8496,0,2.99427,2.98158,9.20556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3608,07:52:51.160,46.3747,-10.75,-8.51349,-1.49911,-1.59184,52.7257,50.8855,-1.93425,-1.74581,-2.30221,-2.20691,34.7258,101.394,32.3667,56.1093,36.122,32.0146,33.8803,34.7844,93.2724,-2.5631,-1.26426,0,100,0,0,50,49.0496,0,2.99427,2.98158,9.10556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3609,07:53:01.160,46.3747,-10.75,-8.39349,-1.49911,-1.59184,52.7257,51.4655,-1.93425,-1.74581,-2.30221,-2.20691,35.0158,101.504,32.2667,56.1093,36.022,31.9046,33.8803,34.5744,93.2724,-2.5631,-1.26426,0,100,0,0,50,49.1496,0,2.99427,2.98158,9.10556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3610,07:53:11.160,46.3747,-10.75,-8.45349,-1.49911,-1.59184,52.7257,51.5555,-1.93425,-1.74581,-2.30221,-2.20691,34.9758,101.414,32.2667,56.1093,36.022,31.9046,33.8803,34.6944,93.2724,-2.5631,-1.26426,0,100,0,0,50,49.2496,0,2.99427,2.98158,9.10556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3611,07:53:21.160,46.3747,-10.75,-8.35349,-1.49911,-1.59184,52.7257,51.0255,-1.93425,-1.74581,-2.30221,-2.20691,34.5458,101.274,32.1667,56.2093,35.922,31.9046,33.8803,34.5644,93.2724,-2.5631,-1.26426,0,100,0,0,50,49.3496,0,2.99427,2.98158,9.10556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3612,07:53:31.160,46.3747,-10.75,-8.29349,-1.49911,-1.59184,52.7257,50.6955,-1.93425,-1.74581,-2.30221,-2.20691,34.6358,101.174,32.1667,56.2093,35.922,31.9046,33.8803,34.8944,93.3724,-2.5631,-1.26426,0,100,0,0,50,49.4496,0,2.99427,2.98158,9.10556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3613,07:53:41.160,46.3747,-10.75,-8.26349,-1.49911,-1.59184,52.7257,50.9255,-1.93425,-1.74581,-2.30221,-2.20691,34.8658,101.064,32.0667,56.2093,35.922,31.9046,33.8803,34.7244,93.3724,-2.5631,-1.26426,0,100,0,0,50,49.5496,0,2.99427,2.98158,9.10556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3614,07:53:51.160,46.3747,-10.84,-8.17203,-1.49911,-1.59184,52.7257,50.9255,-1.93425,-1.74581,-2.30221,-2.20691,34.6458,101.184,32.0667,56.1193,35.822,31.8046,33.8803,34.5244,93.3724,-2.5631,-1.26426,0,100,0,0,50,49.6496,0,2.99427,2.98158,9.10556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3615,07:54:01.160,46.3747,-10.94,-8.90203,-1.49911,-1.59184,52.7257,51.1455,-1.93425,-1.74581,-2.30221,-2.20691,34.8258,101.284,32.0667,56.1193,35.822,31.8046,33.8803,34.6944,93.3724,-2.5631,-1.26426,0,100,0,0,50,49.7596,0,2.99427,2.98158,8.99556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3616,07:54:11.160,46.3747,-11.05,-8.52203,-1.49911,-1.59184,52.7257,51.0355,-1.93425,-1.74581,-2.30221,-2.20691,35.0058,101.404,32.0667,56.1193,35.822,31.6946,33.8803,34.7944,93.4824,-2.5631,-1.26426,0,100,0,0,50,49.7596,0,2.99427,2.98158,9.08556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3617,07:54:21.160,46.3747,-11.05,-8.15203,-1.49911,-1.59184,52.7257,50.7755,-1.93425,-1.74581,-2.30221,-2.20691,34.7258,101.404,32.0667,56.0193,35.822,31.6946,33.8803,34.6344,93.4824,-2.5631,-1.26426,0,100,0,0,50,49.7596,0,2.99427,2.98158,8.99556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3618,07:54:31.160,46.3747,-11.15,-9.30203,-1.49911,-1.59184,52.7257,51.0655,-1.93425,-1.74581,-2.30221,-2.20691,34.9548,101.274,31.9667,55.9993,35.722,31.6946,33.8803,34.9144,93.5824,-2.5631,-1.26426,0,100,0,0,50,49.7596,0,2.99427,2.98158,9.18556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3619,07:54:41.160,46.3747,-11.15,-8.67203,-1.49911,-1.59184,52.7257,51.3455,-1.93425,-1.74581,-2.21221,-2.20691,35.1248,101.384,31.9667,56.1162,35.722,31.6946,33.8803,34.5844,93.7024,-2.5631,-1.26426,0,100,0,0,50,49.7596,0,2.99427,2.98158,9.18556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3620,07:54:51.160,46.3747,-11.25,-8.43203,-1.49911,-1.59184,52.7257,51.4555,-1.93425,-1.74581,-2.21221,-2.20691,35.0248,101.384,31.9667,56.2262,35.622,31.6946,33.8803,34.6944,93.7324,-2.4731,-1.26426,0,100,0,0,50,49.7596,0,2.99427,2.98158,9.18556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3621,07:55:01.160,46.3747,-11.35,-8.22203,-1.49911,-1.59184,52.6257,50.8983,-1.93425,-1.74581,-2.21221,-2.20691,35.0248,101.294,31.8667,56.2262,35.622,31.6946,33.8803,34.9844,93.8224,-2.4731,-1.26426,0,100,0,0,50,49.7596,0,2.99427,2.98158,9.09556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3622,07:55:11.160,46.3747,-11.45,-8.17203,-1.49911,-1.59184,52.6257,50.9983,-1.93425,-1.74581,-2.21221,-2.20691,34.9248,101.314,31.8667,56.0162,35.622,31.6946,33.9803,34.5144,93.7324,-2.4731,-1.26426,0,100,0,0,50,49.7596,0,2.99427,2.98158,9.09556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3623,07:55:21.160,46.3747,-11.45,-8.34203,-1.49911,-1.59184,52.6257,51.0883,-1.93425,-1.74581,-2.21221,-2.20691,34.6848,101.524,31.8667,56.0062,35.622,31.7846,33.9803,34.6244,93.7324,-2.4731,-1.26426,0,100,0,0,50,49.7596,0,2.99427,2.98158,9.09556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3624,07:55:31.160,46.3747,-11.45,-8.59203,-1.39911,-1.59184,52.6257,51.0583,-1.93425,-1.74581,-2.21221,-2.20691,35.4148,101.624,31.8667,56.0062,35.622,31.7846,33.9803,34.7844,93.7324,-2.4731,-1.26426,0,100,0,0,50,49.6696,0,2.99427,2.98158,9.09556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3625,07:55:41.160,46.3747,-11.55,-7.52203,-1.39911,-1.59184,52.6257,51.1083,-1.93425,-1.74581,-2.21221,-2.20691,34.9848,101.654,31.8667,55.9062,35.622,31.7846,33.9803,35.1244,93.8224,-2.4731,-1.26426,0,100,0,0,50,49.6696,0,2.99427,2.98158,8.99556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3626,07:55:51.160,46.3747,-11.65,-8.22203,-1.39911,-1.59184,52.6257,50.6383,-1.93425,-1.74581,-2.21221,-2.20691,34.8848,101.644,31.8667,55.9962,35.622,31.7846,33.9803,34.8044,93.7224,-2.4731,-1.26426,0,100,0,0,50,49.5696,0,2.99427,2.98158,8.99556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3627,07:56:01.160,46.3747,-11.65,-8.09203,-1.39911,-1.59184,52.6257,50.8783,-1.93425,-1.74581,-2.21221,-2.20691,34.7548,101.554,31.8667,55.9962,35.622,31.7846,33.9803,34.6344,93.7224,-2.4731,-1.26426,0,100,0,0,50,49.5696,0,2.99427,2.98158,8.99556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3628,07:56:11.160,46.3747,-11.75,-8.19203,-1.39911,-1.59184,52.6257,50.8283,-1.93425,-1.74581,-2.21221,-2.20691,34.9848,101.554,31.8667,56.2262,35.622,31.7846,33.9803,34.6644,93.7224,-2.4731,-1.26426,0,100,0,0,50,49.4596,0,2.99427,2.98158,8.99556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3629,07:56:21.160,46.3747,-11.75,-8.14321,-1.39911,-1.59184,52.6257,50.7983,-1.93425,-1.74581,-2.21221,-2.20691,34.9448,101.454,31.8667,56.2262,35.622,31.7846,33.9803,34.7143,93.7224,-2.4731,-1.26426,0,100,0,0,50,49.4596,0,2.99427,2.98158,8.99556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3630,07:56:31.160,46.3747,-11.75,-7.78321,-1.39911,-1.59184,52.6257,51.0583,-1.93425,-1.74581,-2.21221,-2.20691,35.0748,101.424,31.8667,56.3262,35.622,31.7846,33.9803,34.9543,93.7224,-2.4731,-1.26426,0,100,0,0,50,49.3596,0,2.99427,2.98158,8.99556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3631,07:56:41.160,46.3747,-11.75,-8.73321,-1.39911,-1.59184,52.6257,50.4183,-1.93425,-1.74581,-2.21221,-2.20691,35.1972,101.434,31.8667,56.3462,35.622,31.7846,33.9803,34.8643,93.7224,-2.4731,-1.26426,0,100,0,0,50,49.2596,0,2.99427,2.98158,8.99556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3632,07:56:51.160,46.3747,-11.85,-8.02321,-1.39911,-1.59184,52.6257,50.8783,-1.93425,-1.74581,-2.21221,-2.20691,34.6372,101.654,31.8667,56.2362,35.622,31.7846,33.9803,34.6543,93.7224,-2.4731,-1.26426,0,100,0,0,50,49.2596,0,2.99427,2.98158,8.90556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3633,07:57:01.160,46.3747,-11.85,-8.13321,-1.39911,-1.59184,52.6257,51.0883,-1.93425,-1.74581,-2.21221,-2.20691,34.3172,101.654,31.8667,56.2362,35.622,31.7846,33.9803,34.7843,93.7224,-2.4731,-1.26426,0,100,0,0,50,49.1596,0,2.90427,2.98158,8.79556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3634,07:57:11.160,46.3747,-11.95,-8.02321,-1.39911,-1.59184,52.6257,50.8883,-1.93425,-1.74581,-2.21221,-2.20691,34.9772,101.654,31.8667,56.3262,35.622,31.8946,33.9803,34.7443,93.6224,-2.4731,-1.26426,0,100,0,0,50,49.0596,0,2.90427,2.98158,8.88556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3635,07:57:21.160,46.3747,-11.95,-8.31321,-1.39911,-1.59184,52.6257,50.9283,-1.93425,-1.74581,-2.21221,-2.20691,35.0672,101.564,31.8667,56.3262,35.622,31.8946,33.9803,34.5643,93.6224,-2.4731,-1.26426,0,100,0,0,50,49.0596,0,2.90427,2.98158,8.88556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3636,07:57:31.160,46.3747,-11.95,-8.53321,-1.39911,-1.59184,52.6257,50.8783,-1.93425,-1.74581,-2.21221,-2.20691,34.7472,101.564,31.8667,56.3262,35.622,31.8946,34.0803,35.0343,93.6224,-2.4731,-1.26426,0,100,0,0,50,49.0596,0,2.90427,2.98158,8.88556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3637,07:57:41.160,46.3747,-12.05,-7.73321,-1.48911,-1.59184,52.6257,50.9883,-1.93425,-1.74581,-2.21221,-2.20691,34.5972,101.564,31.8667,56.1262,35.622,31.8946,34.0803,34.5943,93.5124,-2.4731,-1.26426,0,100,0,0,50,49.0596,0,2.90427,2.98158,8.78556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3638,07:57:51.160,46.3747,-12.05,-8.46321,-1.48911,-1.59184,52.6257,50.8783,-1.93425,-1.74581,-2.21221,-2.20691,34.4872,101.444,31.9567,56.1262,35.622,31.9946,34.0803,34.8943,93.5124,-2.4731,-1.26426,0,100,0,0,50,48.9596,0,2.90427,2.98158,8.78556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3639,07:58:01.160,46.3747,-12.05,-8.53321,-1.48911,-1.59184,52.6257,51.1183,-1.93425,-1.74581,-2.21221,-2.20691,34.7872,101.544,31.9567,56.1262,35.622,31.9946,34.0803,35.2243,93.5124,-2.4731,-1.26426,0,100,0,0,50,48.9596,0,2.90427,2.98158,8.77556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3640,07:58:11.160,46.3747,-12.05,-8.18321,-1.48911,-1.69184,52.6257,51.1383,-1.93425,-1.74581,-2.21221,-2.20691,34.5872,101.444,31.9567,56.2262,35.622,31.9946,34.0803,35.0043,93.5124,-2.4731,-1.26426,0,100,0,0,50,48.9596,0,2.90427,2.98158,8.77556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3641,07:58:21.160,46.3747,-12.05,-8.08321,-1.48911,-1.69184,52.6257,50.7883,-1.93425,-1.74581,-2.21221,-2.20691,34.6772,101.544,31.9567,56.2262,35.622,31.9946,34.0803,35.0143,93.6024,-2.4731,-1.26426,0,100,0,0,50,48.9596,0,2.90427,2.98158,8.77556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3642,07:58:31.160,46.3747,-12.16,-8.35321,-1.48911,-1.69184,52.6257,51.2083,-1.93425,-1.74581,-2.21221,-2.20691,34.4572,101.544,31.9567,56.2262,35.622,31.9946,34.0803,34.7343,93.6024,-2.4731,-1.26426,0,100,0,0,50,48.9596,0,2.90427,2.98158,8.77556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3643,07:58:41.160,46.3747,-12.16,-8.73658,-1.48911,-1.69184,52.6257,50.9483,-1.93425,-1.74581,-2.21221,-2.20691,35.0972,101.644,31.9567,56.2262,35.622,31.9946,34.0803,35.0343,93.6024,-2.4731,-1.26426,0,100,0,0,50,48.9596,0,2.90427,2.98158,8.86556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3644,07:58:51.160,46.3747,-12.26,-8.47658,-1.48911,-1.69184,52.6257,50.6883,-1.93425,-1.74581,-2.21221,-2.20691,34.6272,101.434,31.9567,56.3462,35.712,32.0946,34.0803,35.0143,93.6024,-2.4731,-1.26426,0,100,0,0,50,48.9596,0,2.90427,2.98158,8.87556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3645,07:59:01.160,46.3747,-12.36,-8.02658,-1.48911,-1.69184,52.6257,51.0648,-1.83425,-1.64581,-2.21221,-2.20691,34.8372,101.434,32.0567,56.2462,35.712,32.0946,34.0803,34.7743,93.8124,-2.4731,-1.26426,0,100,0,0,50,49.0496,0,2.90427,2.98158,8.85556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3646,07:59:11.160,46.3747,-12.36,-8.35658,-1.48911,-1.69184,52.6257,50.8848,-1.83425,-1.64581,-2.21221,-2.20691,34.9472,101.534,32.0567,56.2462,35.712,32.0946,34.0803,34.9443,93.8124,-2.4731,-1.26426,0,100,0,0,50,49.0496,0,2.90427,2.98158,8.86556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3647,07:59:21.160,46.2647,-12.46,-8.29658,-1.48911,-1.69184,52.6257,50.9848,-1.83425,-1.64581,-2.21221,-2.20691,35.0272,101.644,32.0567,56.1462,35.712,32.0946,34.0803,34.8643,93.8124,-2.4731,-1.26426,0,100,0,0,50,49.1496,0,2.90427,2.98158,8.86556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3648,07:59:31.160,46.2647,-12.46,-8.94658,-1.48911,-1.69184,52.6257,51.2748,-1.83425,-1.64581,-2.21221,-2.20691,34.7072,101.644,32.0567,56.1462,35.712,32.0946,34.0803,35.2143,93.8124,-2.4731,-1.26426,0,100,0,0,50,49.2596,0,2.90427,2.98158,8.86556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3649,07:59:41.160,46.2647,-12.46,-8.70658,-1.48911,-1.69184,52.6257,50.9548,-1.83425,-1.64581,-2.21221,-2.20691,34.9472,101.744,32.0567,56.0462,35.712,32.0946,34.0803,35.0143,93.8124,-2.4731,-1.26426,0,100,0,0,50,49.2596,0,2.90427,2.98158,8.86556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3650,07:59:51.160,46.2647,-12.46,-8.64658,-1.39911,-1.69184,52.6257,50.8848,-1.83425,-1.64581,-2.21221,-2.20691,35.0489,101.634,32.0567,55.9462,35.712,32.1946,34.1803,34.7743,93.8124,-2.4731,-1.26426,0,100,0,0,50,49.3596,0,2.90427,2.98158,8.86556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3651,08:00:01.160,46.2647,-12.56,-8.14658,-1.39911,-1.69184,52.6257,51.2148,-1.83425,-1.64581,-2.21221,-2.20691,34.9289,101.534,32.1667,55.9462,35.712,32.1946,34.1803,34.4943,93.8124,-2.4731,-1.26426,0,100,0,0,50,49.4596,0,2.90427,2.98158,8.86556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3652,08:00:11.160,46.2647,-12.56,-8.48658,-1.39911,-1.69184,52.6257,51.3148,-1.83425,-1.64581,-2.21221,-2.20691,34.3689,101.324,32.1667,56.0462,35.812,32.1946,34.1803,34.6743,93.8124,-2.4731,-1.26426,0,100,0,0,50,49.5596,0,2.90427,2.98158,8.72556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3653,08:00:21.160,46.2647,-12.56,-8.70658,-1.39911,-1.69184,52.6257,50.9748,-1.83425,-1.64581,-2.21221,-2.20691,34.8389,101.334,32.1667,56.1562,35.812,32.1946,34.1803,35.0043,93.7224,-2.4731,-1.26426,0,100,0,0,50,49.6596,0,2.90427,2.98158,8.81556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3654,08:00:31.160,46.2647,-12.56,-8.30658,-1.39911,-1.69184,52.6257,50.9848,-1.83425,-1.64581,-2.21221,-2.20691,34.7289,101.224,32.1667,56.1562,35.812,32.1946,34.1803,34.9743,93.8224,-2.4731,-1.26426,0,100,0,0,50,49.6596,0,2.90427,2.98158,8.81556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3655,08:00:41.160,46.2647,-12.66,-8.78658,-1.39911,-1.69184,52.6257,51.3648,-1.83425,-1.64581,-2.21221,-2.20691,34.5389,101.444,32.1667,56.1562,35.812,32.1946,34.1803,34.5343,93.9424,-2.4731,-1.26426,0,100,0,0,50,49.7596,0,2.90427,2.98158,8.81556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3656,08:00:51.160,46.2647,-12.66,-8.53658,-1.39911,-1.69184,52.6257,51.4248,-1.83425,-1.64581,-2.21221,-2.20691,34.8489,101.554,32.1667,56.0662,35.812,32.1946,34.1803,34.7143,93.8524,-2.4731,-1.26426,0,100,0,0,50,49.8596,0,2.90427,2.98158,8.91556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3657,08:01:01.160,46.2647,-12.66,-8.39658,-1.39911,-1.69184,52.6257,50.8748,-1.83425,-1.64581,-2.21221,-2.20691,34.5889,101.784,32.1667,56.0662,35.812,32.1946,34.1803,34.7143,93.8524,-2.4731,-1.26426,0,100,0,0,50,49.9596,0,2.90427,2.98158,8.82556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3658,08:01:11.160,46.2647,-12.76,-8.65658,-1.39911,-1.69184,52.6257,50.9748,-1.83425,-1.64581,-2.21221,-2.20691,34.7889,101.794,32.2667,55.9562,35.912,32.1946,34.1803,34.8443,93.8524,-2.4731,-1.26426,0,100,0,0,50,50.0596,0,2.90427,2.98158,8.92556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3659,08:01:21.160,46.2647,-12.76,-8.46658,-1.39911,-1.69184,52.6257,50.9248,-1.83425,-1.64581,-2.21221,-2.20691,34.4089,101.684,32.2667,56.0562,35.912,32.1946,34.1803,34.9836,93.8524,-2.4731,-1.26426,0,100,0,0,50,50.2696,0,2.90427,2.98158,8.81556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3660,08:01:31.160,46.2647,-12.76,-8.52658,-1.39911,-1.60184,52.6257,51.0248,-1.83425,-1.64581,-2.21221,-2.20691,35.1089,101.574,32.2667,56.1662,35.912,32.2946,34.1803,35.0036,93.7524,-2.4731,-1.26426,0,100,0,0,50,50.3696,0,2.90427,2.98158,8.90556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3661,08:01:41.160,46.2647,-12.76,-8.60658,-1.48911,-1.60184,52.6257,50.8748,-1.83425,-1.64581,-2.21221,-2.20691,34.2189,101.374,32.2667,56.0662,35.912,32.2046,34.1803,34.6136,93.7524,-2.4731,-1.26426,0,100,0,0,50,50.5696,0,2.90427,2.98158,8.79556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3662,08:01:51.160,46.2647,-12.76,-8.73658,-1.48911,-1.60184,52.6257,50.9148,-1.83425,-1.64581,-2.21221,-2.20691,34.7389,101.374,32.2667,56.1562,35.912,32.1046,34.1803,35.1036,93.8424,-2.4731,-1.26426,0,100,0,0,50,50.5696,0,2.90427,2.98158,8.89556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3663,08:02:01.160,46.2647,-12.76,-8.70685,-1.39911,-1.60184,52.6257,50.8848,-1.83425,-1.64581,-2.21221,-2.20691,34.7389,101.254,32.2667,56.2662,35.912,32.1046,34.1803,35.0936,93.8424,-2.4731,-1.26426,0,100,0,0,50,50.6696,0,2.90427,2.98158,8.89556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3664,08:02:11.160,46.2647,-12.86,-9.01685,-1.39911,-1.60184,52.6257,51.0648,-1.83425,-1.64581,-2.21221,-2.20691,34.8989,101.354,32.2667,56.3762,35.912,32.1046,34.1803,34.6036,93.8424,-2.4731,-1.26426,0,100,0,0,50,50.7696,0,2.90427,2.98158,8.89556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3665,08:02:21.160,46.2647,-12.86,-8.88685,-1.39911,-1.60184,52.5257,51.1348,-1.83425,-1.64581,-2.21221,-2.20691,34.6419,101.464,32.2667,56.4762,35.912,32.1046,34.1803,34.8836,93.8524,-2.4731,-1.26426,0,100,0,0,50,50.8696,0,2.90427,2.98158,8.99556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3666,08:02:31.160,46.2647,-12.97,-8.95685,-1.39911,-1.60184,52.5257,51.0148,-1.83425,-1.64581,-2.21221,-2.20691,34.7619,101.684,32.2667,56.3762,35.912,32.1046,34.1803,34.9236,93.7624,-2.4731,-1.26426,0,100,0,0,50,50.9696,0,2.90427,2.98158,8.99556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3667,08:02:41.160,46.2647,-12.97,-9.08685,-1.39911,-1.60184,52.5257,50.8048,-1.83425,-1.64581,-2.21221,-2.20691,34.7119,101.594,32.2667,56.3762,35.912,32.1946,34.1803,34.6036,93.6524,-2.4731,-1.26426,0,100,0,0,50,51.1796,0,2.90427,2.98158,8.90556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3668,08:02:51.160,46.2647,-13.07,-8.87685,-1.39911,-1.60184,52.5257,51.0048,-1.83425,-1.64581,-2.21221,-2.20691,34.9319,101.704,32.2667,56.2562,35.912,32.1946,34.1803,35.1136,93.6524,-2.4731,-1.26426,0,100,0,0,50,51.2796,0,2.90427,2.98158,8.90556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3669,08:03:01.160,46.2647,-13.07,-8.43685,-1.39911,-1.69184,52.5257,50.7248,-1.83425,-1.64581,-2.21221,-2.20691,34.7219,101.724,32.2667,56.2562,35.912,32.0046,34.1803,35.1336,93.5524,-2.4731,-1.26426,0,100,0,0,50,51.3796,0,2.90427,2.98158,8.79556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3670,08:03:11.160,46.2647,-13.07,-8.31685,-1.39911,-1.69184,52.5257,51.3748,-1.83425,-1.64581,-2.21221,-2.20691,34.6719,101.814,32.2667,56.2562,35.912,32.0046,34.0903,35.2236,93.5524,-2.4731,-1.26426,0,100,0,0,50,51.3796,0,2.90427,2.98158,8.79556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3671,08:03:21.160,46.2647,-13.171,-8.61685,-1.39911,-1.69184,52.5257,50.6028,-1.83425,-1.64581,-2.21221,-2.20691,35.0319,101.934,32.2667,56.1562,35.912,32.0046,34.0903,35.0036,93.5524,-2.4731,-1.26426,0,100,0,0,50,51.4796,0,2.90427,2.98158,8.88556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3672,08:03:31.160,46.2647,-13.171,-9.16685,-1.39911,-1.69184,52.5257,50.6628,-1.83425,-1.64581,-2.21221,-2.20691,34.8019,101.814,32.1667,56.3462,35.912,32.0046,34.0903,34.7736,93.5624,-2.4731,-1.26426,0,100,0,0,50,51.4796,0,2.99427,2.98158,8.99556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3673,08:03:41.160,46.2647,-13.171,-9.18685,-1.39911,-1.69184,52.5257,51.0228,-1.83425,-1.64581,-2.21221,-2.20691,34.5219,101.614,32.1667,56.4662,35.912,32.0046,34.0903,35.0336,93.5624,-2.4731,-1.26426,0,100,0,0,50,51.5796,0,2.99427,2.98158,8.99556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3674,08:03:51.160,46.2647,-13.171,-8.95685,-1.39911,-1.69184,52.5257,50.9328,-1.83425,-1.64581,-2.21221,-2.20691,34.9419,101.514,32.0667,56.5662,35.822,32.0046,34.0903,34.8336,93.5624,-2.4731,-1.26426,0,100,0,0,50,51.6796,0,2.99427,2.98158,8.99556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3675,08:04:01.160,46.2647,-13.271,-8.94685,-1.39911,-1.69184,52.5257,50.7428,-1.83425,-1.64581,-2.21221,-2.20691,34.9319,101.728,32.0667,56.4762,35.822,32.0046,34.0903,35.0436,93.6524,-2.4731,-1.26426,0,100,0,0,50,51.7896,0,2.99427,2.98158,8.99556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3676,08:04:11.160,46.2647,-13.271,-8.90685,-1.39911,-1.69184,52.5257,50.9728,-1.83425,-1.64581,-2.21221,-2.20691,34.4719,101.838,32.0667,56.3662,35.822,32.0046,34.0903,34.6836,93.6524,-2.4731,-1.26426,0,100,0,0,50,51.8896,0,2.99427,2.98158,8.89556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3677,08:04:21.160,46.2647,-13.271,-8.92685,-1.39911,-1.69184,52.5257,50.9528,-1.83425,-1.64581,-2.21221,-2.20691,34.6019,101.948,32.0667,56.3662,35.712,32.0046,34.0903,34.9436,93.6524,-2.4731,-1.26426,0,100,0,0,50,51.8896,0,2.90427,2.98158,8.89556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3678,08:04:31.160,46.2647,-13.271,-8.67685,-1.39911,-1.69184,52.5257,50.8128,-1.83425,-1.64581,-2.21221,-2.20691,34.6219,101.628,32.0667,56.2662,35.712,31.8946,34.0903,34.8236,93.7624,-2.4731,-1.26426,0,100,0,0,50,51.9896,0,2.90427,2.98158,8.89556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3679,08:04:41.160,46.2647,-13.371,-8.69685,-1.39911,-1.69184,52.5257,51.2928,-1.83425,-1.64581,-2.21221,-2.20691,34.7319,101.418,32.0667,56.2662,35.712,31.8946,34.1803,35.1836,93.7724,-2.4731,-1.26426,0,100,0,0,50,51.9896,0,2.90427,2.98158,8.89556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3680,08:04:51.160,46.2647,-13.371,-8.74428,-1.39911,-1.69184,52.5257,50.8528,-1.83425,-1.64581,-2.21221,-2.20691,34.7419,101.428,32.0667,56.2662,35.712,31.7946,34.1803,35.0443,93.7724,-2.4731,-1.26426,0,100,0,0,50,51.9896,0,2.90427,2.98158,8.98556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3681,08:05:01.160,46.2647,-13.471,-9.17428,-1.39911,-1.69184,52.5257,50.9028,-1.83425,-1.64581,-2.21221,-2.20691,34.2819,101.318,32.0667,56.3562,35.712,31.7946,34.1803,35.0643,93.7724,-2.4731,-1.17426,0,100,0,0,50,51.9896,0,2.90427,2.98158,8.78556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3682,08:05:11.160,46.2647,-13.471,-9.17428,-1.39911,-1.69184,52.5257,51.1128,-1.73425,-1.54581,-2.21221,-2.20691,34.7319,101.308,31.9667,56.4662,35.712,31.7946,34.1803,35.1243,93.7724,-2.4731,-1.17426,0,100,0,0,50,52.0896,0,2.99427,2.98158,8.98556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3683,08:05:21.160,46.2647,-13.471,-9.19428,-1.39911,-1.69184,52.5257,50.9428,-1.73425,-1.54581,-2.21221,-2.20691,34.4937,101.308,31.9667,56.4662,35.712,31.7946,34.1803,34.8243,93.8724,-2.4731,-1.17426,0,100,0,0,50,52.0896,0,2.99427,2.98158,9.08556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3684,08:05:31.160,46.2647,-13.471,-9.07428,-1.39911,-1.69184,52.5257,50.9328,-1.73425,-1.54581,-2.21221,-2.20691,34.3937,101.508,31.9667,56.3762,35.612,31.8946,34.1803,34.8343,93.8724,-2.4731,-1.17426,0,100,0,0,50,52.0896,0,2.99427,2.98158,8.89556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3685,08:05:41.160,46.2647,-13.471,-8.81428,-1.39911,-1.69184,52.5257,50.7128,-1.73425,-1.54581,-2.21221,-2.20691,34.6737,101.528,31.9667,56.4662,35.612,31.8946,34.1803,34.6143,93.8724,-2.4731,-1.17426,0,100,0,0,50,52.0896,0,2.99427,2.98158,8.89556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3686,08:05:51.160,46.2647,-13.471,-8.90428,-1.39911,-1.69184,52.5257,50.9428,-1.73425,-1.54581,-2.21221,-2.20691,34.5237,101.528,31.8667,56.4662,35.612,31.8946,34.1803,35.1143,93.8724,-2.4731,-1.17426,0,100,0,0,50,52.0896,0,2.99427,2.98158,8.89556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3687,08:06:01.160,46.2647,-13.571,-9.37428,-1.39911,-1.69184,52.5257,51.4828,-1.73425,-1.54581,-2.21221,-2.11691,34.2637,101.438,31.8667,56.5762,35.612,31.8946,34.1803,34.7443,93.8924,-2.4731,-1.17426,0,100,0,0,50,52.0896,0,2.90427,2.98158,8.69556,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3688,08:06:11.160,46.2647,-13.571,-9.06428,-1.39911,-1.69184,52.5257,50.8728,-1.73425,-1.54581,-2.21221,-2.11691,34.7037,101.448,31.8667,56.5862,35.612,31.8946,34.1803,34.9543,93.8924,-2.4731,-1.17426,0,100,0,0,50,52.0896,0,2.90427,2.98158,8.78977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3689,08:06:21.160,46.2647,-13.571,-9.43428,-1.39911,-1.69184,52.5257,50.8028,-1.73425,-1.54581,-2.21221,-2.11691,35.1837,101.428,31.8667,56.5862,35.612,31.8946,34.1803,35.1443,93.8924,-2.4731,-1.17426,0,100,0,0,50,51.9996,0,2.90427,2.98158,8.88977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3690,08:06:31.160,46.2647,-13.671,-9.45428,-1.39911,-1.69184,52.5257,50.9028,-1.73425,-1.54581,-2.21221,-2.11691,34.4237,101.428,31.8667,56.4862,35.612,31.8946,34.1803,35.0143,93.8924,-2.4731,-1.17426,0,100,0,0,50,51.9996,0,2.90427,2.98158,8.76977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3691,08:06:41.160,46.2647,-13.671,-9.52428,-1.39911,-1.69184,52.5257,50.7128,-1.73425,-1.54581,-2.21221,-2.11691,34.7637,101.538,31.8667,56.3862,35.612,31.8946,34.1803,35.0143,93.7924,-2.4731,-1.17426,0,100,0,0,50,51.8996,0,2.90427,2.98158,8.76977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3692,08:06:51.160,46.2647,-13.671,-9.45428,-1.39911,-1.69184,52.5257,51.0069,-1.73425,-1.54581,-2.21221,-2.11691,34.7237,101.428,31.8667,56.3862,35.612,31.8946,34.1803,35.1043,93.7924,-2.4731,-1.17426,0,100,0,0,50,51.8996,0,2.90427,2.98158,8.86977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3693,08:07:01.160,46.2647,-13.671,-9.41428,-1.39911,-1.69184,52.5257,50.9569,-1.73425,-1.54581,-2.21221,-2.11691,34.7837,101.418,31.8667,56.3862,35.612,31.8946,34.1803,34.7943,93.7924,-2.4731,-1.17426,0,100,0,0,50,51.8996,0,2.90427,2.98158,8.86977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3694,08:07:11.160,46.2647,-13.671,-9.23428,-1.39911,-1.69184,52.5257,50.7169,-1.73425,-1.54581,-2.21221,-2.11691,34.2837,101.328,31.8667,56.3862,35.612,31.8946,34.1803,35.1343,93.7924,-2.4731,-1.17426,0,100,0,0,50,51.7996,0,2.90427,2.98158,8.77977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3695,08:07:21.160,46.2647,-13.781,-9.08428,-1.39911,-1.69184,52.5257,50.9269,-1.73425,-1.54581,-2.21221,-2.11691,34.5137,101.548,31.8667,56.3862,35.612,31.9946,34.1803,34.8543,93.7924,-2.4731,-1.17426,0,100,0,0,50,51.7996,0,2.90427,2.98158,8.73977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3696,08:07:31.160,46.2647,-13.781,-8.67428,-1.39911,-1.69184,52.5257,50.8069,-1.73425,-1.54581,-2.21221,-2.11691,34.6337,101.668,31.8667,56.3862,35.612,31.9946,34.1803,34.8043,93.7924,-2.4731,-1.17426,0,100,0,0,50,51.7996,0,2.90427,2.98158,8.73977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3697,08:07:41.160,46.2647,-13.781,-9.82428,-1.39911,-1.69184,52.5257,51.2469,-1.73425,-1.54581,-2.21221,-2.11691,35.0137,101.558,31.8667,56.4762,35.612,31.9946,34.1803,34.8043,93.7924,-2.4731,-1.17426,0,100,0,0,50,51.6896,0,2.90427,2.98158,8.73977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3698,08:07:51.160,46.2647,-13.781,-8.91428,-1.39911,-1.69184,52.5257,50.8669,-1.73425,-1.54581,-2.21221,-2.11691,34.3237,101.238,31.8667,56.5762,35.612,31.9946,34.1803,35.2543,93.8824,-2.4731,-1.07426,0,100,0,0,50,51.6896,0,2.90427,2.98158,8.64977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3699,08:08:01.160,46.2647,-13.781,-9.36816,-1.39911,-1.69184,52.5257,50.7969,-1.73425,-1.54581,-2.21221,-2.11691,34.7537,101.118,31.9567,56.6862,35.612,31.9946,34.1803,34.8743,93.8824,-2.4731,-1.07426,0,100,0,0,50,51.6896,0,2.90427,2.98158,8.64977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3700,08:08:11.160,46.2647,-13.881,-9.30816,-1.39911,-1.69184,52.5257,50.7769,-1.73425,-1.63581,-2.21221,-2.11691,34.3736,101.228,31.9567,56.5862,35.612,31.9946,34.1803,34.8743,93.8824,-2.4731,-1.07426,0,100,0,0,50,51.6896,0,2.90427,2.98158,8.64977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3701,08:08:21.160,46.2647,-13.881,-9.47816,-1.39911,-1.69184,52.5257,51.0969,-1.73425,-1.63581,-2.21221,-2.11691,34.9436,101.218,31.9567,56.4762,35.612,31.9946,34.1803,34.8843,93.8824,-2.4731,-1.07426,0,100,0,0,50,51.6896,0,2.90427,2.98158,8.73977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3702,08:08:31.160,46.2647,-13.881,-9.12816,-1.39911,-1.69184,52.5257,50.9769,-1.73425,-1.63581,-2.21221,-2.11691,34.9836,101.228,31.9567,56.4762,35.612,31.9946,34.1803,34.7743,93.8824,-2.4731,-1.07426,0,100,0,0,50,51.6896,0,2.90427,2.98158,8.83977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3703,08:08:41.160,46.2647,-13.881,-9.53816,-1.39911,-1.69184,52.5257,50.8869,-1.73425,-1.63581,-2.21221,-2.11691,34.2936,101.348,31.9567,56.3662,35.612,31.9946,34.1803,34.7243,93.8824,-2.4731,-1.07426,0,100,0,0,50,51.6896,0,2.90427,2.98158,8.73977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3704,08:08:51.160,46.2647,-13.981,-9.41816,-1.39911,-1.69184,52.5257,50.5969,-1.73425,-1.63581,-2.21221,-2.11691,34.8936,101.458,31.9567,56.3662,35.612,31.9946,34.1803,34.6343,93.9824,-2.4731,-1.07426,0,100,0,0,50,51.6896,0,2.90427,2.98158,8.83977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3705,08:09:01.160,46.2647,-13.981,-9.91816,-1.39911,-1.69184,52.5257,50.9369,-1.73425,-1.63581,-2.21221,-2.11691,34.7136,101.558,31.9567,56.2662,35.612,31.9946,34.1803,34.9043,93.9824,-2.4731,-1.07426,0,100,0,0,50,51.6896,0,2.90427,2.98158,8.83977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3706,08:09:11.160,46.2647,-13.981,-9.73816,-1.39911,-1.69184,52.5257,50.4569,-1.73425,-1.63581,-2.21221,-2.11691,34.5736,101.218,31.9567,56.3662,35.612,32.0946,34.1803,35.1043,93.9824,-2.4731,-1.07426,0,100,0,0,50,51.6896,0,2.90427,2.98158,8.73977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3707,08:09:21.160,46.2647,-14.081,-9.67816,-1.39911,-1.69184,52.5257,50.3969,-1.73425,-1.63581,-2.21221,-2.11691,34.3236,101.218,32.0567,56.3662,35.612,32.0946,34.1803,34.8443,94.1124,-2.4731,-1.07426,0,100,0,0,50,51.6896,0,2.90427,2.98158,8.62977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3708,08:09:31.160,46.2647,-14.081,-9.58816,-1.39911,-1.69184,52.5257,50.7569,-1.73425,-1.63581,-2.21221,-2.11691,34.7636,101.108,32.0567,56.3662,35.612,32.0946,34.1803,34.5543,94.1124,-2.4731,-1.07426,0,100,0,0,50,51.6896,0,2.90427,2.98158,8.71977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3709,08:09:41.160,46.2647,-14.081,-9.64816,-1.29911,-1.69184,52.5257,51.2469,-1.73425,-1.63581,-2.21221,-2.11691,34.4536,101.308,32.0567,56.3662,35.612,32.1946,34.1803,34.9843,94.2124,-2.4731,-1.07426,0,100,0,0,50,51.6896,0,2.90427,2.98158,8.71977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3710,08:09:51.160,46.2647,-14.081,-10.0382,-1.29911,-1.69184,52.5257,50.6769,-1.73425,-1.63581,-2.21221,-2.11691,34.9436,101.218,32.0567,56.3662,35.612,32.1946,34.1803,35.0943,94.2024,-2.4731,-1.07426,0,100,0,0,50,51.6896,0,2.90427,2.98158,8.71977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3711,08:10:01.160,46.2647,-14.181,-9.70816,-1.38911,-1.69184,52.5257,50.9669,-1.73425,-1.63581,-2.21221,-2.11691,34.5936,101.318,32.0567,56.5762,35.612,32.1046,34.1803,34.7543,94.2024,-2.4731,-1.07426,0,100,0,0,50,51.7796,0,2.90427,2.98158,8.62977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3712,08:10:11.160,46.2647,-14.181,-10.0282,-1.38911,-1.69184,52.5257,50.8069,-1.73425,-1.63581,-2.21221,-2.11691,34.6536,101.428,32.0567,56.5762,35.612,32.1946,34.1803,34.9351,94.1924,-2.4731,-1.07426,0,100,0,0,50,51.7796,0,2.90427,2.98158,8.62977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3713,08:10:21.160,46.2647,-14.181,-9.36816,-1.38911,-1.69184,52.4257,50.9969,-1.73425,-1.63581,-2.21221,-2.11691,34.5136,101.528,32.0567,56.3662,35.702,32.1946,34.1803,34.7751,94.1024,-2.4731,-1.07426,0,100,0,0,50,51.8896,0,2.90427,2.98158,8.71977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3714,08:10:31.160,46.2647,-14.281,-9.42816,-1.38911,-1.69184,52.4257,50.8469,-1.73425,-1.63581,-2.21221,-2.11691,34.7636,101.428,32.0567,56.3662,35.702,32.1946,34.1803,34.6851,94.1024,-2.4731,-1.07426,0,100,0,0,50,51.8896,0,2.90427,2.98158,8.71977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3715,08:10:41.160,46.2647,-14.281,-9.85816,-1.38911,-1.69184,52.4257,50.5969,-1.73425,-1.63581,-2.21221,-2.11691,35.0236,101.528,32.0567,56.4662,35.702,32.1946,34.1803,35.3751,94.0024,-2.4731,-1.07426,0,100,0,0,50,51.9896,0,2.90427,2.98158,8.82977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3716,08:10:51.160,46.2647,-14.281,-9.27816,-1.38911,-1.69184,52.4257,50.7569,-1.73425,-1.63581,-2.21221,-2.11691,34.6936,101.538,32.0567,56.4662,35.702,32.1946,34.1803,35.2351,94.0024,-2.4731,-1.07426,0,100,0,0,50,52.0896,0,2.90427,2.98158,8.82977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3717,08:11:01.160,46.2647,-14.281,-9.70405,-1.38911,-1.69184,52.4257,50.8458,-1.73425,-1.63581,-2.21221,-2.11691,34.7294,101.638,32.1567,56.5762,35.702,32.1946,34.1803,34.7851,94.0024,-2.4731,-1.07426,0,100,0,0,50,52.1896,0,2.90427,2.98158,8.72977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3718,08:11:11.160,46.2647,-14.381,-9.85405,-1.38911,-1.69184,52.4257,50.9358,-1.73425,-1.54581,-2.21221,-2.11691,34.8494,101.438,32.1567,56.5762,35.702,32.1946,34.1803,34.5151,94.0024,-2.4731,-1.07426,0,100,0,0,50,52.2896,0,2.90427,2.98158,8.81977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3719,08:11:21.160,46.2647,-14.491,-9.88405,-1.38911,-1.69184,52.4257,50.9658,-1.73425,-1.54581,-2.21221,-2.11691,34.8794,101.538,32.1567,56.5762,35.702,32.1946,34.1803,34.9151,94.0024,-2.4731,-1.07426,0,100,0,0,50,52.3896,0,2.90427,2.98158,8.71977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3720,08:11:31.160,46.2647,-14.391,-9.61405,-1.38911,-1.69184,52.4257,50.8058,-1.73425,-1.54581,-2.21221,-2.11691,34.4994,101.548,32.1567,56.3762,35.702,32.1946,34.1803,34.7551,93.9024,-2.4731,-1.07426,0,100,0,0,50,52.3896,0,2.90427,2.98158,8.59977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3721,08:11:41.160,46.2647,-14.491,-10.314,-1.38911,-1.69184,52.4257,50.4458,-1.73425,-1.54581,-2.21221,-2.11691,35.1694,101.548,32.1567,56.3762,35.702,32.1946,34.1803,35.3151,93.8024,-2.4731,-1.07426,0,100,0,0,50,52.4896,0,2.90427,2.98158,8.59977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3722,08:11:51.160,46.1647,-14.491,-9.53405,-1.38911,-1.69184,52.4257,50.7758,-1.73425,-1.54581,-2.21221,-2.11691,34.2894,101.548,32.1567,56.3762,35.702,32.1946,34.1803,34.8951,93.8024,-2.4731,-1.07426,0,100,0,0,50,52.5896,0,2.90427,2.98158,8.49977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3723,08:12:01.160,46.1647,-14.391,-10.284,-1.38911,-1.69184,52.4257,50.6758,-1.73425,-1.54581,-2.21221,-2.11691,34.9594,101.448,32.1567,56.4762,35.702,32.1946,34.1803,34.7751,93.8024,-2.4731,-0.974257,0,100,0,0,50,52.6996,0,2.80427,2.98158,8.60977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3724,08:12:11.160,46.1647,-14.481,-10.134,-1.38911,-1.69184,52.4257,50.6858,-1.73425,-1.54581,-2.21221,-2.11691,34.5594,101.528,32.1567,56.4762,35.702,32.1946,34.1803,34.6751,93.7024,-2.4731,-0.974257,0,100,0,0,50,52.7996,0,2.80427,2.98158,8.60977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3725,08:12:21.160,46.1647,-14.481,-9.39405,-1.38911,-1.69184,52.4257,51.5058,-1.73425,-1.54581,-2.21221,-2.11691,35.0094,101.528,32.1567,56.4762,35.702,32.1946,34.1803,34.6051,93.9024,-2.4731,-0.974257,0,100,0,0,50,52.8996,0,2.90427,2.98158,8.73977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3726,08:12:31.160,46.1647,-14.481,-10.114,-1.38911,-1.69184,52.4257,51.1458,-1.73425,-1.54581,-2.21221,-2.11691,34.3294,101.538,32.1567,56.3762,35.802,32.1946,34.1803,34.7851,94.1124,-2.4731,-0.974257,0,100,0,0,50,52.9996,0,2.90427,2.98158,8.64977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3727,08:12:41.160,46.1647,-14.581,-9.39405,-1.38911,-1.69184,52.4257,50.7058,-1.73425,-1.54581,-2.21221,-2.11691,34.3294,101.438,32.1567,56.3662,35.802,32.1946,34.1803,34.7051,94.1124,-2.4731,-0.974257,0,100,0,0,50,52.9996,0,2.90427,2.98158,8.64977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3728,08:12:51.160,46.1647,-14.491,-9.80405,-1.38911,-1.69184,52.4257,50.9058,-1.73425,-1.54581,-2.21221,-2.11691,34.3194,101.438,32.1567,56.2762,35.802,32.1046,34.1803,35.4151,94.1124,-2.4731,-0.974257,0,100,0,0,50,52.9996,0,2.90427,2.98158,8.64977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3729,08:13:01.160,46.1647,-14.491,-9.82405,-1.38911,-1.69184,52.4257,50.6258,-1.73425,-1.54581,-2.21221,-2.11691,34.7594,101.448,32.1567,56.4662,35.802,32.1046,34.1803,35.0651,94.1124,-2.3731,-0.974257,0,100,0,0,50,53.0996,0,2.90427,2.98158,8.76977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3730,08:13:11.160,46.1647,-14.491,-9.89405,-1.38911,-1.69184,52.4257,50.7958,-1.73425,-1.54581,-2.21221,-2.11691,34.5494,101.448,32.1567,56.3762,35.802,32.1046,34.1803,34.6851,94.1124,-2.3731,-0.974257,0,100,0,0,50,53.2996,0,2.90427,2.98158,8.76977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3731,08:13:21.160,46.1647,-14.391,-9.91405,-1.38911,-1.69184,52.4257,50.5758,-1.73425,-1.54581,-2.21221,-2.11691,34.6194,101.358,32.1567,56.4662,35.802,32.1046,34.1803,35.1851,94.1124,-2.3731,-0.974257,0,100,0,0,50,53.3996,0,2.90427,2.98158,8.87977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3732,08:13:31.160,46.1647,-14.291,-10.084,-1.38911,-1.69184,52.4257,50.4958,-1.73425,-1.54581,-2.21221,-2.11691,34.6994,101.458,32.1567,56.5862,35.802,32.1046,34.1803,35.2151,94.0024,-2.3731,-0.974257,0,100,0,0,50,53.5084,0,2.90427,2.98158,8.77977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3733,08:13:41.160,46.1647,-14.291,-10.114,-1.38911,-1.69184,52.4257,50.4958,-1.73425,-1.54581,-2.21221,-2.11691,34.3494,101.358,32.1567,56.5862,35.712,32.1046,34.1803,34.8951,94.0024,-2.3731,-0.974257,0,100,0,0,50,53.6084,0,2.90427,2.98158,8.67977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3734,08:13:51.160,46.1647,-14.191,-10.094,-1.38911,-1.69184,52.4257,50.6358,-1.73425,-1.54581,-2.21221,-2.11691,34.6898,101.458,32.1567,56.4862,35.712,31.9946,34.1803,34.9751,94.0024,-2.3731,-0.974257,0,100,0,0,50,53.7084,0,2.90427,2.98158,8.69977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3735,08:14:01.160,46.1647,-14.091,-10.254,-1.38911,-1.69184,52.4257,50.7258,-1.73425,-1.54581,-2.21221,-2.11691,34.3598,101.458,32.0667,56.3762,35.712,31.8946,34.1803,34.9151,93.9024,-2.3731,-0.974257,0,100,0,0,50,53.7084,0,2.90427,2.98158,8.69977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3736,08:14:11.160,46.1647,-14.091,-10.5843,-1.38911,-1.69184,52.4257,50.8758,-1.73425,-1.54581,-2.21221,-2.11691,34.5698,101.468,32.0667,56.3762,35.712,31.8946,34.1803,34.7651,93.9024,-2.3731,-0.874257,0,100,0,0,50,53.7084,0,2.90427,2.98158,8.60977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3737,08:14:21.160,46.1647,-13.991,-9.75428,-1.38911,-1.69184,52.4257,51.0758,-1.73425,-1.54581,-2.21221,-2.11691,34.7798,101.468,32.0667,56.3762,35.712,31.8946,34.1803,34.5401,93.9024,-2.3731,-0.874257,0,100,0,0,50,53.7084,0,2.90427,2.98158,8.69977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3738,08:14:31.160,46.1647,-13.881,-10.2843,-1.38911,-1.69184,52.4257,50.8958,-1.73425,-1.54581,-2.21221,-2.11691,34.6598,101.598,32.0667,56.2762,35.712,31.8946,34.1803,34.8801,94.0924,-2.3731,-0.874257,0,100,0,0,50,53.8084,0,2.90427,2.98158,8.80977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3739,08:14:41.160,46.1647,-13.881,-10.2843,-1.38911,-1.69184,52.4257,51.2158,-1.73425,-1.54581,-2.21221,-2.11691,34.5398,101.616,31.9667,56.3862,35.712,31.8946,34.1803,34.8701,94.0924,-2.3731,-0.874257,0,100,0,0,50,53.8084,0,2.90427,2.98158,8.91977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3740,08:14:51.160,46.1647,-13.881,-10.3143,-1.38911,-1.69184,52.4257,51.1258,-1.73425,-1.54581,-2.21221,-2.11691,34.7798,101.616,31.9667,56.4962,35.712,31.8946,34.0803,35.2101,94.1124,-2.3731,-0.874257,0,100,0,0,50,53.8084,0,2.90427,2.98158,9.01977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3741,08:15:01.160,46.1647,-13.781,-10.1543,-1.38911,-1.69184,52.4257,50.6358,-1.73425,-1.54581,-2.21221,-2.11691,34.3598,101.506,31.9667,56.4962,35.612,31.8946,34.0803,35.1201,94.2024,-2.3731,-0.874257,0,100,0,0,50,53.8084,0,2.90427,2.98158,8.82977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3742,08:15:11.160,46.1647,-13.781,-10.2443,-1.38911,-1.69184,52.4257,50.7569,-1.73425,-1.54581,-2.21221,-2.11691,34.9298,101.396,31.8667,56.4862,35.512,31.8946,34.0803,34.9201,94.2024,-2.3731,-0.874257,0,100,0,0,50,53.8084,0,2.90427,2.98158,8.82977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3743,08:15:21.160,46.1647,-13.781,-10.0243,-1.38911,-1.69184,52.4257,51.0569,-1.73425,-1.54581,-2.21221,-2.11691,34.6998,101.506,31.8667,56.3862,35.512,31.8946,34.0803,35.1301,94.2024,-2.3731,-0.874257,0,100,0,0,50,53.8084,0,2.90427,2.98158,8.71977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3744,08:15:31.160,46.1647,-13.681,-10.4943,-1.38911,-1.69184,52.4257,50.7069,-1.73425,-1.54581,-2.21221,-2.11691,34.8298,101.316,31.8667,56.3862,35.512,31.8946,34.1803,35.0501,94.2024,-2.3731,-0.874257,0,100,0,0,50,53.8084,0,2.90427,2.98158,8.61977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3745,08:15:41.160,46.1647,-13.681,-10.2543,-1.38911,-1.69184,52.4257,50.8569,-1.73425,-1.54581,-2.21221,-2.11691,34.7498,101.426,31.8667,56.3862,35.412,31.7946,34.1803,34.6501,94.2024,-2.3731,-0.874257,0,100,0,0,50,53.7184,0,2.90427,2.98158,8.61977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3746,08:15:51.160,46.1647,-13.581,-10.3943,-1.38911,-1.69184,52.4257,50.8169,-1.73425,-1.54581,-2.21221,-2.11691,34.4698,101.426,31.8667,56.4862,35.412,31.7946,34.1803,34.9501,94.2024,-2.3731,-0.874257,0,100,0,0,50,53.6184,0,2.81427,2.98158,8.51977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3747,08:16:01.160,46.1647,-13.581,-10.1843,-1.38911,-1.69184,52.4257,50.7669,-1.73425,-1.54581,-2.21221,-2.11691,34.4598,101.536,31.8667,56.3862,35.412,31.7946,34.1803,34.9101,94.2024,-2.3731,-0.874257,0,100,0,0,50,53.6184,0,2.81427,2.98158,8.51977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3748,08:16:11.160,46.1647,-13.581,-10.6743,-1.38911,-1.69184,52.4257,50.8369,-1.73425,-1.54581,-2.21221,-2.11691,34.5498,101.756,31.8667,56.2862,35.412,31.7946,34.1803,34.7201,94.2024,-2.3731,-0.874257,0,100,0,0,50,53.5184,0,2.81427,2.98158,8.51977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3749,08:16:21.160,46.1647,-13.581,-10.0043,-1.38911,-1.69184,52.4257,50.7969,-1.73425,-1.54581,-2.21221,-2.11691,34.7598,101.656,31.8667,56.2862,35.412,31.7946,34.1803,35.4201,94.2024,-2.3731,-0.874257,0,100,0,0,50,53.4184,0,2.81427,2.98158,8.61977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3750,08:16:31.160,46.1647,-13.481,-9.89428,-1.38911,-1.69184,52.4257,50.5969,-1.73425,-1.54581,-2.21221,-2.11691,34.7398,101.556,31.8667,56.2762,35.412,31.7946,34.1803,34.9701,94.2024,-2.3731,-0.774257,0,100,0,0,50,53.3184,0,2.81427,2.98158,8.61977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3751,08:16:41.160,46.1647,-13.481,-10.2543,-1.38911,-1.69184,52.4257,50.8769,-1.73425,-1.54581,-2.21221,-2.11691,34.8898,101.316,31.8667,56.4976,35.412,31.7946,34.1803,35.1901,94.1024,-2.3731,-0.774257,0,100,0,0,50,53.2084,0,2.81427,2.98158,8.61977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3752,08:16:51.160,46.1647,-13.481,-9.97428,-1.38911,-1.69184,52.4257,50.7269,-1.73425,-1.54581,-2.21221,-2.11691,34.5966,101.306,31.8667,56.3976,35.412,31.7946,34.1803,34.8301,93.9924,-2.3731,-0.774257,0,100,0,0,50,53.1084,0,2.81427,2.98158,8.60977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3753,08:17:01.160,46.1647,-13.481,-10.6643,-1.38911,-1.69184,52.4257,50.6769,-1.73425,-1.54581,-2.21221,-2.11691,34.3966,101.276,31.8667,56.3976,35.412,31.7946,34.1803,35.2101,93.9924,-2.3731,-0.774257,0,100,0,0,50,53.0084,0,2.81427,2.98158,8.60977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3754,08:17:11.160,46.1647,-13.481,-10.2443,-1.38911,-1.69184,52.4257,50.5469,-1.73425,-1.54581,-2.21221,-2.11691,34.8766,101.496,31.8667,56.2976,35.412,31.6846,34.1803,35.2301,93.9924,-2.3731,-0.774257,0,100,0,0,50,52.9084,0,2.81427,2.98158,8.69977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3755,08:17:21.160,46.1647,-13.381,-10.5443,-1.38911,-1.69184,52.4257,50.6169,-1.73425,-1.54581,-2.21221,-2.11691,34.5366,101.486,31.8667,56.3876,35.412,31.7746,34.1803,35.0001,93.9924,-2.3731,-0.774257,0,100,0,0,50,52.9084,0,2.81427,2.98158,8.59977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3756,08:17:31.160,46.1647,-13.381,-10.2343,-1.38911,-1.69184,52.4257,50.6869,-1.73425,-1.54581,-2.21221,-2.11691,34.5166,101.486,31.8667,56.4876,35.412,31.7746,34.1803,34.7501,93.8924,-2.3731,-0.774257,0,100,0,0,50,52.8084,0,2.81427,2.98158,8.59977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3757,08:17:41.160,46.1647,-13.381,-10.3243,-1.38911,-1.69184,52.4257,50.5569,-1.73425,-1.44581,-2.21221,-2.11691,34.7566,101.486,31.8667,56.3976,35.412,31.7746,34.1803,34.8001,93.8924,-2.3731,-0.774257,0,100,0,0,50,52.7084,0,2.81427,2.98158,8.59977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3758,08:17:51.160,46.1647,-13.381,-10.1845,-1.38911,-1.69184,52.4257,50.9569,-1.73425,-1.44581,-2.21221,-2.11691,35.1166,101.486,31.8667,56.3976,35.412,31.7746,34.1803,34.7101,93.8924,-2.3731,-0.774257,0,100,0,0,50,52.6084,0,2.81427,2.98158,8.59977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3759,08:18:01.160,46.1647,-13.381,-10.2945,-1.38911,-1.69184,52.4257,50.6369,-1.73425,-1.44581,-2.21221,-2.11691,34.4366,101.696,31.8667,56.3976,35.412,31.7746,34.1803,34.9301,93.8924,-2.3731,-0.774257,0,100,0,0,50,52.6084,0,2.81427,2.98158,8.59977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3760,08:18:11.160,46.1647,-13.381,-10.0345,-1.38911,-1.69184,52.4257,50.8569,-1.73425,-1.44581,-2.21221,-2.11691,34.2666,101.696,31.8667,56.5976,35.412,31.7746,34.1803,35.0501,93.9924,-2.3731,-0.774257,0,100,0,0,50,52.5084,0,2.81427,2.98158,8.46977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3761,08:18:21.160,46.1647,-13.281,-10.1445,-1.38911,-1.69184,52.4257,50.3069,-1.73425,-1.44581,-2.21221,-2.11691,34.5766,101.496,31.8667,56.6976,35.312,31.7746,34.1803,35.1701,93.9924,-2.3731,-0.774257,0,100,0,0,50,52.3984,0,2.81427,2.98158,8.46977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3762,08:18:31.160,46.1647,-13.281,-10.3645,-1.38911,-1.69184,52.4257,50.7869,-1.73425,-1.44581,-2.21221,-2.11691,34.3366,101.486,31.8667,56.6976,35.312,31.7746,34.1803,35.0501,93.9024,-2.3731,-0.774257,0,100,0,0,50,52.2984,0,2.81427,2.98158,8.46977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3763,08:18:41.160,46.1647,-13.281,-10.1345,-1.38911,-1.69184,52.4257,50.9669,-1.73425,-1.53581,-2.21221,-2.11691,34.5566,101.476,31.8667,56.5976,35.312,31.8846,34.1803,35.3401,93.9024,-2.3731,-0.774257,0,100,0,0,50,52.1984,0,2.81427,2.98158,8.46977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3764,08:18:51.160,46.1647,-13.281,-10.0845,-1.38911,-1.69184,52.3257,50.8369,-1.73425,-1.53581,-2.21221,-2.11691,34.6666,101.676,31.8667,56.4976,35.312,31.8846,34.1803,35.5017,93.9924,-2.3731,-0.774257,0,100,0,0,50,52.0984,0,2.81427,2.98158,8.56977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3765,08:19:01.160,46.1647,-13.281,-10.2945,-1.38911,-1.69184,52.3257,50.7869,-1.73425,-1.53581,-2.21221,-2.11691,34.6266,101.786,31.8667,56.4976,35.312,31.8846,34.1803,34.8717,93.9924,-2.3731,-0.674257,0,100,0,0,50,52.0984,0,2.81427,2.98158,8.56977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3766,08:19:11.160,46.1647,-13.281,-10.4045,-1.38911,-1.69184,52.3257,50.6969,-1.73425,-1.53581,-2.21221,-2.11691,34.5866,101.786,31.8667,56.3876,35.312,31.8846,34.1803,35.0817,94.0924,-2.3731,-0.674257,0,100,0,0,50,51.9984,0,2.81427,2.98158,8.56977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3767,08:19:21.160,46.1647,-13.281,-9.91451,-1.38911,-1.69184,52.3257,50.8669,-1.73425,-1.53581,-2.21221,-2.11691,34.5766,101.596,31.8667,56.3876,35.312,31.8846,34.1803,34.9717,94.0924,-2.3731,-0.674257,0,100,0,0,50,51.8984,0,2.81427,2.98158,8.56977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3768,08:19:31.160,46.1647,-13.171,-10.0345,-1.38911,-1.69184,52.3257,50.764,-1.73425,-1.53581,-2.21221,-2.11691,34.4566,101.596,31.8667,56.2876,35.312,31.7846,34.1803,35.0617,94.1924,-2.3731,-0.674257,0,100,0,0,50,51.7984,0,2.81427,2.98158,8.56977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3769,08:19:41.160,46.1647,-13.171,-10.1445,-1.38911,-1.69184,52.3257,50.344,-1.73425,-1.53581,-2.21221,-2.11691,34.6766,101.226,31.8667,56.2876,35.312,31.8746,34.1803,35.3617,94.3024,-2.3731,-0.574257,0,100,0,0,50,51.6984,0,2.81427,2.98158,8.56977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3770,08:19:51.160,46.1647,-13.171,-10.5445,-1.38911,-1.69184,52.3257,50.954,-1.73425,-1.53581,-2.21221,-2.11691,34.5366,101.346,31.8667,56.3776,35.312,31.7846,34.1803,35.2717,94.3024,-2.3731,-0.574257,0,100,0,0,50,51.4884,0,2.81427,2.98158,8.47977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3771,08:20:01.160,46.1647,-13.171,-10.9545,-1.38911,-1.69184,52.3257,50.504,-1.73425,-1.53581,-2.21221,-2.11691,34.6066,101.346,31.8667,56.4776,35.312,31.7846,34.1803,34.9117,94.4024,-2.3731,-0.574257,0,100,0,0,50,51.4884,0,2.81427,2.98158,8.47977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3772,08:20:11.160,46.1647,-13.171,-10.3345,-1.38911,-1.69184,52.3257,50.524,-1.73425,-1.53581,-2.21221,-2.11691,34.7266,101.426,31.8667,56.4776,35.312,31.7846,34.1803,35.2317,94.4024,-2.3731,-0.474257,0,100,0,0,50,51.3884,0,2.81427,2.98158,8.47977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3773,08:20:21.160,46.0647,-13.071,-10.4745,-1.38911,-1.69184,52.3257,50.534,-1.73425,-1.53581,-2.21221,-2.11691,34.395,101.336,31.8667,56.3876,35.312,31.7846,34.1803,35.0617,94.4024,-2.3731,-0.474257,0,100,0,0,50,51.2884,0,2.81427,2.98158,8.47977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3774,08:20:31.160,46.0647,-13.071,-10.4445,-1.38911,-1.69184,52.3257,50.934,-1.73425,-1.53581,-2.21221,-2.11691,34.605,101.236,31.8667,56.3876,35.312,31.7846,34.1803,34.7517,94.4024,-2.3731,-0.474257,0,100,0,0,50,51.1884,0,2.81427,2.98158,8.45977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3775,08:20:41.160,46.0647,-13.071,-10.9145,-1.38911,-1.69184,52.3257,50.624,-1.73425,-1.53581,-2.21221,-2.11691,34.735,101.346,31.8667,56.4776,35.312,31.7846,34.1803,34.7417,94.4024,-2.3731,-0.474257,0,100,0,0,50,51.0784,0,2.81427,2.98158,8.45977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3776,08:20:51.160,46.0647,-13.071,-9.96451,-1.38911,-1.69184,52.3257,50.744,-1.73425,-1.53581,-2.21221,-2.11691,34.225,101.146,31.8667,56.4776,35.312,31.7846,34.1803,34.9817,94.5024,-2.3731,-0.474257,0,100,0,0,50,50.9784,0,2.81427,2.98158,8.35977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3777,08:21:01.160,46.0647,-13.071,-9.80836,-1.38911,-1.69184,52.3257,50.854,-1.73425,-1.53581,-2.21221,-2.11691,34.675,101.236,31.8667,56.3876,35.312,31.7846,34.1803,34.8717,94.5024,-2.3731,-0.374257,0,100,0,0,50,50.8784,0,2.81427,2.98158,8.54977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3778,08:21:11.160,46.0647,-12.971,-10.2684,-1.38911,-1.69184,52.3257,50.994,-1.73425,-1.53581,-2.21221,-2.11691,34.605,101.236,31.8667,56.2776,35.312,31.7846,34.1803,34.9917,94.5024,-2.3731,-0.374257,0,100,0,0,50,50.7784,0,2.81427,2.98158,8.54977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
