Row,Time,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Booster Heat Ex Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 1 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 2 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 3,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 4,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Flow LPM,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Pre-Booster Heat Ex Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Relative Humidity,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Ext Fan Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Pump P1 Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V1 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V2 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V3 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V4 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V5 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP COP,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Electrical Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Heat Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Cooling HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Ext Fan Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Tray Heater Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Water Isolators Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.1 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.2 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P4 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P5 Status
3779,08:21:21.160,46.0647,-12.971,-10.1584,-1.38911,-1.69184,52.3257,50.504,-1.73425,-1.53581,-2.21221,-2.11691,34.635,101.546,31.8667,56.2776,35.312,31.7846,34.1803,34.5617,94.5024,-2.3731,-0.374257,0,100,0,0,50,50.6784,0,2.81427,2.98158,8.54977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3780,08:21:31.160,46.0647,-12.971,-10.4484,-1.38911,-1.69184,52.3257,50.944,-1.73425,-1.53581,-2.21221,-2.11691,34.855,101.556,31.8667,56.1776,35.312,31.8746,34.1803,34.8717,94.5024,-2.3731,-0.374257,0,100,0,0,50,50.5784,0,2.81427,2.98158,8.54977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3781,08:21:41.160,46.0647,-12.971,-10.4584,-1.38911,-1.69184,52.3257,50.814,-1.73425,-1.53581,-2.21221,-2.11691,34.605,101.546,31.8667,56.0676,35.312,31.8746,34.1803,35.0817,94.5024,-2.3731,-0.374257,0,100,0,0,50,50.5784,0,2.81427,2.98158,8.54977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3782,08:21:51.160,46.0647,-12.971,-10.6784,-1.38911,-1.69184,52.3257,50.604,-1.73425,-1.53581,-2.21221,-2.11691,34.485,101.656,31.8667,56.1776,35.312,31.8746,34.1803,34.8517,94.4124,-2.3731,-0.374257,0,100,0,0,50,50.4784,0,2.81427,2.98158,8.45977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3783,08:22:01.160,46.0647,-12.971,-10.8984,-1.38911,-1.69184,52.3257,50.714,-1.73425,-1.53581,-2.21221,-2.11691,34.435,101.566,31.8667,56.1776,35.312,31.8746,34.1803,34.7517,94.3124,-2.3731,-0.374257,0,100,0,0,50,50.3784,0,2.81427,2.98158,8.45977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3784,08:22:11.160,46.0647,-12.971,-10.1384,-1.38911,-1.69184,52.3257,50.784,-1.73425,-1.53581,-2.21221,-2.11691,34.825,101.456,31.8667,56.3776,35.312,31.8746,34.1803,34.7117,94.4024,-2.3731,-0.374257,0,100,0,0,50,50.3784,0,2.81427,2.98158,8.45977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3785,08:22:21.160,46.0647,-12.871,-10.0984,-1.38911,-1.69184,52.3257,50.834,-1.73425,-1.53581,-2.21221,-2.11691,34.915,101.476,31.8667,56.2876,35.312,31.8746,34.0903,34.6517,94.4024,-2.3731,-0.374257,0,100,0,0,50,50.2784,0,2.81427,2.98158,8.43977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3786,08:22:31.160,46.0647,-12.871,-10.5384,-1.38911,-1.69184,52.3257,50.154,-1.73425,-1.53581,-2.21221,-2.11691,34.805,101.556,31.8667,56.2876,35.312,31.8746,34.0903,34.5417,94.4024,-2.3731,-0.374257,0,100,0,0,50,50.1784,0,2.81427,2.98158,8.43977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3787,08:22:41.160,46.0647,-12.871,-9.48836,-1.38911,-1.69184,52.3257,50.214,-1.73425,-1.53581,-2.11221,-2.11691,34.485,101.776,31.8667,56.1876,35.312,31.8746,34.0903,34.9817,94.4024,-2.3731,-0.374257,0,100,0,0,50,50.0684,0,2.81427,2.98158,8.33977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3788,08:22:51.160,46.0647,-12.871,-10.2184,-1.38911,-1.69184,52.3257,50.594,-1.73425,-1.53581,-2.11221,-2.11691,34.835,101.576,31.8667,56.2776,35.312,31.8746,34.0903,34.8717,94.4024,-2.3731,-0.374257,0,100,0,0,50,49.9684,0,2.81427,2.98158,8.42977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3789,08:23:01.160,46.0647,-12.871,-9.93836,-1.38911,-1.69184,52.3257,50.714,-1.73425,-1.53581,-2.11221,-2.11691,34.705,101.376,31.8667,56.3776,35.312,31.8746,34.0903,34.5617,94.5124,-2.3731,-0.274257,0,100,0,0,50,49.8684,0,2.81427,2.98158,8.42977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3790,08:23:11.160,46.0647,-12.771,-10.2984,-1.38911,-1.69184,52.3257,50.614,-1.73425,-1.53581,-2.11221,-2.11691,34.185,101.366,31.8667,56.3876,35.312,31.8746,34.0903,34.8917,94.5224,-2.3731,-0.274257,0,100,0,0,50,49.7684,0,2.81427,2.98158,8.33977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3791,08:23:21.160,46.0647,-12.771,-10.2084,-1.38911,-1.69184,52.3257,50.614,-1.73425,-1.53581,-2.11221,-2.11691,34.4174,101.586,31.8667,56.1676,35.312,31.8746,34.0903,34.6717,94.5224,-2.3731,-0.274257,0,100,0,0,50,49.6584,0,2.81427,2.98158,8.33977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3792,08:23:31.160,46.0647,-12.771,-10.2084,-1.38911,-1.69184,52.3257,50.624,-1.73425,-1.53581,-2.11221,-2.11691,34.6474,101.586,31.8667,56.1676,35.312,31.8746,34.0903,34.7617,94.4324,-2.3731,-0.274257,0,100,0,0,50,49.6584,0,2.81427,2.98158,8.33977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3793,08:23:41.160,46.0647,-12.771,-10.6984,-1.38911,-1.69184,52.3257,50.664,-1.73425,-1.53581,-2.11221,-2.11691,34.6474,101.466,31.8667,56.2576,35.312,31.8746,34.0903,34.8817,94.4324,-2.3731,-0.274257,0,100,0,0,50,49.5584,0,2.81427,2.98158,8.32977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3794,08:23:51.160,46.0647,-12.771,-10.2684,-1.38911,-1.69184,52.3257,50.574,-1.73425,-1.53581,-2.11221,-2.11691,34.5474,101.346,31.8667,56.2576,35.312,31.8746,34.0903,34.5617,94.4324,-2.3731,-0.174257,0,100,0,0,50,49.4584,0,2.81427,2.98158,8.32977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3795,08:24:01.160,46.0647,-12.771,-9.92891,-1.38911,-1.69184,52.3257,50.784,-1.73425,-1.53581,-2.11221,-2.11691,34.4574,101.246,31.8667,56.2576,35.312,31.7846,33.9803,34.7984,94.4324,-2.3731,-0.174257,0,100,0,0,50,49.3584,0,2.81427,2.98158,8.32977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3796,08:24:11.160,46.0647,-12.771,-10.0489,-1.38911,-1.69184,52.3257,50.7159,-1.73425,-1.53581,-2.11221,-2.11691,34.3374,101.236,31.8667,56.3576,35.312,31.8846,33.9803,34.5484,94.4138,-2.3731,-0.174257,0,100,0,0,50,49.3584,0,2.81427,2.98158,8.32977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3797,08:24:21.160,46.0647,-12.671,-10.1889,-1.38911,-1.69184,52.3257,50.5559,-1.73425,-1.53581,-2.11221,-2.11691,34.4474,100.916,31.8667,56.3576,35.312,31.7946,33.9803,35.2284,94.5138,-2.3731,-0.174257,0,100,0,0,50,49.2584,0,2.81427,2.98158,8.32977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3798,08:24:31.160,46.0647,-12.671,-10.3789,-1.38911,-1.69184,52.3257,50.3159,-1.73425,-1.53581,-2.11221,-2.11691,35.0174,101.116,31.8667,56.3576,35.312,31.7946,33.9803,34.8484,94.5138,-2.3731,-0.174257,0,100,0,0,50,49.1584,0,2.81427,2.98158,8.32977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3799,08:24:41.160,46.0647,-12.671,-10.0289,-1.38911,-1.69184,52.3257,50.7459,-1.73425,-1.53581,-2.11221,-2.11691,34.3174,100.914,31.8667,56.3576,35.312,31.7946,33.9803,35.0684,94.6138,-2.3731,-0.174257,0,100,0,0,50,49.0584,0,2.81427,2.98158,8.22977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3800,08:24:51.160,46.0647,-12.671,-10.2289,-1.38911,-1.69184,52.3257,50.9159,-1.73425,-1.53581,-2.11221,-2.11691,34.5674,101.114,31.8667,56.3576,35.312,31.7946,33.9803,35.2984,94.7138,-2.3731,-0.0742565,0,100,0,0,50,48.9584,0,2.81427,2.98158,8.22977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3801,08:25:01.160,46.0647,-12.671,-9.92891,-1.38911,-1.69184,52.3257,51.2459,-1.73425,-1.53581,-2.11221,-2.11691,34.3374,101.014,31.8667,56.3576,35.312,31.7946,33.9803,34.6084,94.7138,-2.2731,-0.0742565,0,100,0,0,50,48.9584,0,2.81427,2.98158,8.22977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3802,08:25:11.160,46.0647,-12.671,-10.3489,-1.38911,-1.69184,52.3257,50.6859,-1.73425,-1.63581,-2.11221,-2.11691,34.2974,101.144,31.8667,56.3576,35.312,31.7946,34.0703,34.6684,94.8138,-2.2731,-0.0742565,0,100,0,0,50,48.8584,0,2.81427,2.98158,8.31977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3803,08:25:21.160,46.0647,-12.671,-10.2989,-1.38911,-1.69184,52.3257,50.4559,-1.73425,-1.63581,-2.11221,-2.11691,34.6374,101.344,31.8667,56.3576,35.312,31.7846,34.0703,34.7984,94.8138,-2.2731,-0.0742565,0,100,0,0,50,48.7584,0,2.81427,2.98158,8.31977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3804,08:25:31.160,46.0647,-12.671,-9.99891,-1.38911,-1.69184,52.3257,50.4559,-1.73425,-1.63581,-2.11221,-2.11691,34.5674,101.454,31.8667,56.2576,35.312,31.7946,34.0703,34.5784,94.8138,-2.2731,-0.0742565,0,100,0,0,50,48.6584,0,2.81427,2.98158,8.31977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3805,08:25:41.160,46.0647,-12.571,-10.1689,-1.38911,-1.69184,52.3257,50.4559,-1.73425,-1.63581,-2.11221,-2.01691,34.5774,101.234,31.8667,56.2576,35.312,31.7946,34.0703,35.1384,94.8138,-2.2731,-0.0742565,0,100,0,0,50,48.5584,0,2.81427,2.98158,8.31977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3806,08:25:51.160,46.0647,-12.571,-10.2589,-1.38911,-1.69184,52.3257,50.5659,-1.73425,-1.63581,-2.11221,-2.01691,34.7974,101.124,31.8667,56.2576,35.312,31.7946,34.0703,34.7984,94.9138,-2.2731,-0.0742565,0,100,0,0,50,48.4584,0,2.81427,2.98158,8.31977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3807,08:26:01.160,46.0647,-12.571,-10.4289,-1.38911,-1.69184,52.3257,50.6659,-1.73425,-1.63581,-2.11221,-2.01691,34.8074,101.014,31.8667,56.2576,35.312,31.7946,34.0703,34.8184,94.9138,-2.2731,-0.0742565,0,100,0,0,50,48.3484,0,2.81427,2.98158,8.31977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3808,08:26:11.160,46.0647,-12.571,-10.0789,-1.38911,-1.60184,52.3257,50.5659,-1.73425,-1.63581,-2.11221,-2.01691,34.8674,100.994,31.8667,56.3576,35.312,31.7946,34.0703,35.0584,94.9138,-2.2731,-0.0742565,0,100,0,0,50,48.2484,0,2.81427,2.98158,8.31977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3809,08:26:21.160,46.0647,-12.571,-9.66891,-1.38911,-1.60184,52.3257,50.5559,-1.73425,-1.63581,-2.11221,-2.01691,34.5916,100.994,31.8667,56.4576,35.312,31.7946,34.0703,35.0584,94.9138,-2.2731,-0.0742565,0,100,0,0,50,48.2484,0,2.81427,2.98158,8.31977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3810,08:26:31.160,46.0647,-12.471,-10.2489,-1.38911,-1.60184,52.3257,50.6459,-1.73425,-1.73581,-2.01221,-2.01691,34.6116,101.314,31.8667,56.5576,35.312,31.7946,34.0703,34.9684,94.9138,-2.2731,-0.0742565,0,100,0,0,50,48.1484,0,2.81427,2.98158,8.31977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3811,08:26:41.160,46.0647,-12.471,-9.76891,-1.38911,-1.60184,52.3257,50.9659,-1.73425,-1.73581,-2.01221,-2.01691,34.7316,101.424,31.8667,56.4676,35.312,31.7946,34.0703,34.9684,94.9138,-2.2731,-0.0742565,0,100,0,0,50,48.0484,0,2.81427,2.98158,8.22977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3812,08:26:51.160,46.0647,-12.471,-9.79102,-1.38911,-1.60184,52.3257,50.9559,-1.73425,-1.73581,-2.01221,-2.01691,34.3116,101.664,31.8667,56.3576,35.212,31.7946,34.0703,34.8784,94.9138,-2.2731,-0.0742565,0,100,0,0,50,47.9484,0,2.71427,2.98158,8.22977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3813,08:27:01.160,46.0647,-12.471,-10.041,-1.38911,-1.60184,52.2257,50.6259,-1.73425,-1.73581,-2.01221,-2.01691,35.0416,101.294,31.8667,56.3576,35.212,31.7946,33.9803,34.8284,94.9138,-2.2731,-0.0742565,0,100,0,0,50,47.8484,0,2.71427,2.98158,8.31977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3814,08:27:11.160,46.0647,-12.471,-9.30102,-1.38911,-1.60184,52.2257,50.4459,-1.73425,-1.73581,-2.01221,-2.01691,34.4516,101.084,31.8667,56.3576,35.212,31.7946,33.9803,34.8184,94.9138,-2.2731,-0.0742565,0,100,0,0,50,47.7484,0,2.71427,2.98158,8.21977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3815,08:27:21.160,46.0647,-12.471,-10.011,-1.38911,-1.60184,52.2257,50.8559,-1.73425,-1.73581,-2.01221,-2.01691,34.3016,100.974,31.8667,56.2376,35.212,31.7946,33.9803,34.6584,94.9138,-2.2731,-0.0742565,0,100,0,0,50,47.6384,0,2.71427,2.98158,8.11977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3816,08:27:31.160,46.0647,-12.371,-9.77102,-1.48911,-1.50184,52.2257,50.6459,-1.73425,-1.73581,-2.01221,-2.01691,34.6316,101.124,31.8667,56.2376,35.212,31.7946,33.9803,34.8284,94.9138,-2.2731,-0.0742565,0,100,0,0,50,47.6384,0,2.71427,2.98158,8.11977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3817,08:27:41.160,46.0647,-12.371,-10.031,-1.48911,-1.50184,52.2257,50.1459,-1.73425,-1.73581,-2.01221,-2.01691,34.6616,101.234,31.8667,56.2276,35.212,31.7946,33.9803,34.5884,94.8238,-2.2731,-0.0742565,0,100,0,0,50,47.5384,0,2.71427,2.98158,8.20977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3818,08:27:51.160,46.0647,-12.371,-10.011,-1.48911,-1.50184,52.2257,50.6259,-1.73425,-1.73581,-2.01221,-2.01691,34.5416,101.124,31.8667,56.4276,35.212,31.7946,33.9803,34.9984,94.8238,-2.2731,-0.0742565,0,100,0,0,50,47.4384,0,2.71427,2.98158,8.20977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3819,08:28:01.160,46.0647,-12.371,-9.89102,-1.48911,-1.50184,52.2257,50.7859,-1.73425,-1.73581,-2.01221,-2.01691,34.7016,101.244,31.8667,56.4276,35.212,31.7946,33.9803,34.7584,94.8238,-2.2731,-0.164257,0,100,0,0,50,47.3384,0,2.71427,2.98158,8.20977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3820,08:28:11.160,46.0647,-12.371,-9.90102,-1.48911,-1.50184,52.2257,51.1259,-1.73425,-1.73581,-2.01221,-2.01691,34.2416,101.144,31.8667,56.3376,35.212,31.7946,33.9803,35.0484,94.8238,-2.2731,-0.164257,0,100,0,0,50,47.2384,0,2.71427,2.98158,8.10977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3821,08:28:21.160,46.0647,-12.271,-9.84102,-1.48911,-1.50184,52.2257,50.4339,-1.73425,-1.73581,-2.01221,-2.01691,34.4416,101.144,31.8667,56.1176,35.212,31.7946,33.9803,35.0615,94.8238,-2.2731,-0.164257,0,100,0,0,50,47.1384,0,2.71427,2.98158,8.10977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3822,08:28:31.160,46.0647,-12.271,-9.79102,-1.48911,-1.50184,52.2257,50.5539,-1.73425,-1.73581,-2.01221,-2.01691,34.4716,101.044,31.8667,56.3276,35.212,31.7946,33.9803,34.8615,94.8238,-2.2731,-0.164257,0,100,0,0,50,47.1384,0,2.71427,2.98158,8.10977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3823,08:28:41.160,46.0647,-12.271,-9.44102,-1.39911,-1.50184,52.2257,50.5639,-1.73425,-1.73581,-2.01221,-2.01691,34.7016,101.254,31.8667,56.2276,35.212,31.7946,33.9803,34.5515,94.8238,-2.2731,-0.164257,0,100,0,0,50,47.0384,0,2.71427,2.98158,8.10977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3824,08:28:51.160,46.0647,-12.271,-10.301,-1.39911,-1.50184,52.2257,50.3339,-1.73425,-1.73581,-2.01221,-2.01691,34.6716,101.464,31.8667,56.2176,35.212,31.7946,34.0703,34.9015,94.7138,-2.2731,-0.264257,0,100,0,0,50,46.9384,0,2.71427,2.98158,8.10977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3825,08:29:01.160,46.0647,-12.271,-9.97102,-1.39911,-1.50184,52.2257,50.4339,-1.73425,-1.73581,-2.01221,-2.01691,34.3816,101.464,31.8667,56.2176,35.212,31.7946,34.0703,34.7715,94.7138,-2.2731,-0.264257,0,100,0,0,50,46.8384,0,2.71427,2.98158,8.10977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3826,08:29:11.160,46.0647,-12.271,-10.221,-1.39911,-1.50184,52.2257,50.5739,-1.73425,-1.73581,-2.01221,-2.01691,34.1418,101.364,31.8667,56.2176,35.212,31.7946,34.0703,34.6915,94.7138,-2.2731,-0.264257,0,100,0,0,50,46.7384,0,2.71427,2.98158,7.98977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3827,08:29:21.160,46.0647,-12.271,-9.46102,-1.39911,-1.50184,52.2257,50.1639,-1.73425,-1.73581,-2.01221,-2.01691,34.3218,101.164,31.8667,56.2176,35.212,31.8846,34.0703,34.7315,94.7138,-2.2731,-0.264257,0,100,0,0,50,46.6384,0,2.71427,2.98158,8.07977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3828,08:29:31.160,46.0647,-12.271,-10.081,-1.39911,-1.50184,52.2257,50.7639,-1.73425,-1.73581,-2.01221,-2.01691,34.6418,101.484,31.8667,56.2176,35.212,31.8846,34.0703,34.7215,94.6138,-2.2731,-0.264257,0,100,0,0,50,46.5384,0,2.71427,2.98158,8.07977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3829,08:29:41.160,46.0647,-12.161,-9.88102,-1.39911,-1.50184,52.2257,50.6339,-1.73425,-1.73581,-2.01221,-2.01691,34.6718,101.384,31.8667,56.1276,35.212,31.7846,34.0703,34.7215,94.5038,-2.2731,-0.364257,0,100,0,0,50,46.5384,0,2.71427,2.98158,8.18977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3830,08:29:51.160,46.0647,-12.161,-9.84102,-1.39911,-1.50184,52.2257,50.7939,-1.73425,-1.73581,-2.01221,-2.01691,34.8418,101.374,31.8667,56.2276,35.212,31.7846,34.0703,34.8515,94.5038,-2.2731,-0.364257,0,100,0,0,50,46.4284,0,2.71427,2.98158,8.18977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3831,08:30:01.160,46.0647,-12.161,-9.60237,-1.39911,-1.50184,52.2257,50.6939,-1.73425,-1.73581,-2.01221,-2.01691,34.4918,101.164,31.8667,56.2276,35.212,31.7846,34.0703,34.6715,94.4038,-2.2731,-0.364257,0,100,0,0,50,46.2284,0,2.71427,2.98158,8.18977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3832,08:30:11.160,46.0647,-12.161,-10.3924,-1.39911,-1.50184,52.2257,51.2739,-1.73425,-1.73581,-2.01221,-2.01691,34.4018,101.054,31.8667,56.2276,35.212,31.7846,34.0703,35.0215,94.4038,-2.2731,-0.364257,0,100,0,0,50,46.1284,0,2.71427,2.98158,8.05977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3833,08:30:21.160,46.0647,-12.161,-10.0424,-1.39911,-1.50184,52.2257,51.0739,-1.73425,-1.73581,-2.01221,-2.01691,34.7318,101.144,31.8667,56.1276,35.212,31.7846,34.0703,34.8215,94.4038,-2.2731,-0.364257,0,100,0,0,50,46.0284,0,2.71427,2.98158,8.18977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3834,08:30:31.160,46.0647,-12.161,-9.57237,-1.39911,-1.50184,52.2257,50.9539,-1.73425,-1.73581,-2.01221,-2.01691,34.4918,101.334,31.8667,56.2176,35.212,31.7846,34.0703,34.9715,94.3038,-2.2731,-0.364257,0,100,0,0,50,45.9284,0,2.71427,2.98158,8.08977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3835,08:30:41.160,46.0647,-12.161,-9.55237,-1.29911,-1.50184,52.2257,50.3739,-1.73425,-1.73581,-2.01221,-2.01691,34.6618,101.354,31.8667,56.1276,35.212,31.7846,34.0703,34.6715,94.3038,-2.2731,-0.364257,0,100,0,0,50,45.8284,0,2.71427,2.98158,8.08977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3836,08:30:51.160,46.0647,-12.161,-9.72237,-1.29911,-1.50184,52.2257,50.4239,-1.73425,-1.73581,-2.01221,-2.01691,34.3518,101.354,31.7667,56.2176,35.112,31.7846,34.0703,35.1115,94.3038,-2.2731,-0.364257,0,100,0,0,50,45.7284,0,2.71427,2.98158,7.97977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3837,08:31:01.160,46.0647,-12.161,-9.45237,-1.29911,-1.50184,52.2257,50.4339,-1.73425,-1.73581,-2.01221,-2.01691,34.2518,101.144,31.7667,56.2176,35.112,31.7846,34.0703,34.8315,94.2038,-2.2731,-0.364257,0,100,0,0,50,45.5184,0,2.71427,2.98158,7.97977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3838,08:31:11.160,46.0647,-12.061,-10.0924,-1.29911,-1.50184,52.2257,50.1739,-1.73425,-1.73581,-2.01221,-2.01691,34.7118,101.144,31.7667,56.2176,35.112,31.7846,34.0703,34.5715,94.2038,-2.2731,-0.364257,0,100,0,0,50,45.4084,0,3.27427,2.45158,7.97977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3839,08:31:21.160,46.0647,-12.061,-9.57237,-1.29911,-1.50184,52.2257,50.9039,-1.73425,-1.73581,-2.01221,-2.01691,34.7318,101.134,31.7667,56.2176,34.812,31.8846,34.0703,34.8615,94.2038,-2.2731,-0.464257,0,100,0,0,50,45.3084,0,4.31427,1.70158,7.31977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3840,08:31:31.160,46.0647,-12.061,-9.90237,-1.38911,-1.50184,52.2257,50.6139,-1.73425,-1.73581,-2.01221,-2.01691,34.4718,101.134,31.7667,56.1176,34.192,31.8846,34.0703,34.9415,94.2038,-2.2731,-0.464257,0,100,0,0,50,45.2084,0,10.2543,0.601581,5.78737,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3841,08:31:41.160,46.0647,-12.061,-9.86237,-1.38911,-1.50184,52.2257,50.4739,-1.73425,-1.73581,-2.01221,-2.01691,34.4418,101.224,31.7667,56.2076,29.862,31.9846,34.0703,34.7315,94.0938,-2.2731,-0.464257,0,100,0,0,50,45.2084,0,-9.42996,0.461581,-4.70263,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3842,08:31:51.160,46.0647,-12.061,-9.96237,-1.38911,-1.50184,52.2257,50.1539,-1.73425,-1.83581,-2.01221,-2.01691,34.4618,101.234,31.7667,56.2076,30.172,31.9846,34.0703,34.3815,94.0938,-2.2731,-0.464257,0,100,0,0,50,45.1084,0,-4.12996,0.861581,-3.88263,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3843,08:32:01.160,46.0647,-11.961,-9.16237,-1.38911,-1.50184,52.2257,50.5039,-1.73425,-1.83581,-2.01221,-2.01691,34.4118,101.324,31.7667,56.2076,29.982,31.9846,34.0703,34.9715,93.9838,-2.2731,-0.464257,0,100,0,0,50,45.0084,0,-6.5192,0.761581,-4.50263,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3844,08:32:11.160,46.0647,-11.961,-9.91237,-1.38911,-1.40184,52.2257,50.5039,-1.73425,-1.83581,-2.01221,-2.01691,34.5118,101.214,31.8567,56.2176,30.278,31.9846,34.0703,34.7715,94.0738,-2.2731,-0.464257,0,100,0,0,50,44.9084,0,-6.1292,0.661581,-3.78263,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3845,08:32:21.160,46.0647,-11.961,-9.75237,-1.29911,-1.40184,52.2257,50.8739,-1.73425,-1.83581,-2.01221,-2.01691,34.5893,101.114,31.8567,56.1176,30.888,31.9846,34.0703,34.6615,94.0738,-2.1731,-0.464257,0,100,0,0,50,44.8084,0,-4.8992,0.491581,-2.46263,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3846,08:32:31.160,46.0647,-11.961,-9.86237,-1.29911,-1.40184,52.2257,50.3639,-1.73425,-1.83581,-2.01221,-2.01691,34.8893,101.114,31.8567,56.1176,31.398,31.9846,34.0703,34.6315,94.0738,-2.1731,-0.464257,0,100,0,0,50,44.7084,0,-2.7092,0.491581,-1.30487,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3847,08:32:41.160,46.0647,-11.961,-9.86237,-1.29911,-1.30184,52.2257,50.2739,-1.73425,-1.83581,-2.01221,-2.01691,34.5293,101.204,31.8567,56.0176,31.498,31.9846,34.0703,34.7715,94.2838,-2.1731,-0.464257,0,100,0,0,50,44.6084,0,-1.9492,0.491581,-0.994866,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3848,08:32:51.160,46.0647,-11.861,-10.0724,-1.29911,-1.30184,52.2257,50.3739,-1.73425,-1.83581,-2.01221,-2.01691,34.4393,101.314,31.8567,56.0176,31.598,31.8946,34.0703,34.3184,94.3938,-2.1731,-0.464257,0,100,0,0,50,44.5084,0,-1.6492,0.491581,-0.784866,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3849,08:33:01.160,45.9647,-11.861,-9.54237,-1.19911,-1.30184,52.2257,50.3824,-1.73425,-1.83581,-1.90221,-1.91691,34.8593,101.414,31.8567,56.0176,31.598,31.8946,33.9803,34.7684,94.6038,-2.0731,-0.464257,0,100,0,0,50,44.4084,0,-1.3092,0.591581,-0.884866,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3850,08:33:11.160,45.9647,-11.861,-9.73237,-1.19911,-1.30184,52.2257,50.3924,-1.73425,-1.83581,-1.90221,-1.91691,34.8193,101.324,31.8567,56.0176,31.198,31.9846,33.9803,34.7784,94.8238,-2.0731,-0.464257,0,100,0,0,50,44.4084,0,-3.2392,0.591581,-1.94487,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3851,08:33:21.160,45.9647,-11.861,-9.60237,-1.19911,-1.30184,52.2257,50.5324,-1.73425,-1.74581,-1.80221,-1.81691,34.5593,101.214,31.8567,56.0176,30.998,31.9846,33.9803,34.6984,95.0338,-2.0731,-0.464257,0,100,0,0,50,44.4084,0,-3.3292,0.691581,-2.45487,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3852,08:33:31.160,45.9647,-11.861,-9.62089,-1.09911,-1.30184,52.2257,50.3624,-1.73425,-1.74581,-1.80221,-1.81691,34.6793,100.994,31.8567,56.0176,30.488,31.6946,33.9803,34.7484,95.2638,-1.9731,-0.464257,0,100,0,0,50,44.4084,0,-4.3192,0.791581,-3.51487,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3853,08:33:41.160,45.9647,-11.861,-9.36089,-0.999105,-1.30184,52.2257,50.6524,-1.63425,-1.74581,-1.80221,-1.81691,34.4293,101.084,31.8567,55.9176,29.968,31.6946,33.9803,34.6484,95.3938,-1.9731,-0.464257,0,100,0,0,50,44.3084,0,-5.3092,0.891581,-4.76487,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3854,08:33:51.160,45.9647,-11.861,-9.56089,-0.999105,-1.30184,52.2257,50.4224,-1.63425,-1.64581,-1.70221,-1.71691,34.7693,101.084,31.9567,55.8076,29.358,31.5846,33.9803,34.9484,95.6038,-1.9731,-0.564257,0,100,0,0,50,44.1084,0,-7.01691,0.891581,-6.37487,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3855,08:34:01.160,45.9647,-11.761,-10.0209,-0.999105,-1.30184,52.2257,50.3224,-1.63425,-1.64581,-1.70221,-1.71691,34.6793,100.984,31.9567,55.8076,29.158,31.6846,33.9803,34.7884,95.7038,-1.8731,-0.564257,0,100,0,0,50,43.9984,0,-7.27691,0.891581,-6.69487,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3856,08:34:11.160,45.9647,-11.761,-9.51089,-0.899105,-1.30184,52.2257,50.4524,-1.63425,-1.64581,-1.60221,-1.71691,34.7393,100.874,31.8667,55.8076,29.058,31.8846,33.9803,34.7984,95.9138,-1.8731,-0.564257,0,100,0,0,50,43.8957,0,-7.38691,0.891581,-6.79487,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3857,08:34:21.160,45.9647,-11.761,-10.2109,-0.899105,-1.30184,52.2257,50.3624,-1.53425,-1.54581,-1.60221,-1.61691,34.4193,100.774,31.8667,55.8976,28.848,31.8846,33.9803,34.5484,96.1138,-1.8731,-0.564257,0,100,0,0,50,43.7957,0,-7.59691,0.891581,-7.01487,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3858,08:34:31.160,45.9647,-11.761,-9.45089,-0.799105,-1.30184,52.2257,50.5124,-1.53425,-1.54581,-1.60221,-1.61691,34.0493,100.964,31.7667,55.8976,28.748,31.7946,33.9803,34.1684,96.2138,-1.8731,-0.564257,0,100,0,0,50,43.6957,0,-7.69691,0.891581,-7.22487,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3859,08:34:41.160,45.9647,-11.761,-8.85089,-0.799105,-1.30184,52.1157,50.1724,-1.53425,-1.54581,-1.50221,-1.61691,34.5047,100.634,31.7667,55.9976,28.548,31.7946,33.9803,34.5784,96.4338,-1.7731,-0.564257,0,100,0,0,50,43.5957,0,-8.15691,0.891581,-7.87487,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3860,08:34:51.160,45.9647,-11.761,-8.97089,-0.799105,-1.30184,52.1157,50.3724,-1.43425,-1.54581,-1.50221,-1.51691,34.3647,100.724,31.8567,55.9076,28.348,31.7946,33.9803,34.7984,96.5438,-1.7731,-0.564257,0,100,0,0,50,43.3957,0,-8.36691,1.00158,-8.49487,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3861,08:35:01.160,45.9647,-11.761,-10.0809,-0.799105,-1.30184,52.1157,50.3624,-1.43425,-1.44581,-1.50221,-1.51691,34.0647,100.724,31.8567,55.8076,28.138,31.9846,33.9803,34.5084,96.6538,-1.7731,-0.564257,0,100,0,0,50,43.3957,0,-8.25691,1.00158,-8.92487,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3862,08:35:11.160,45.9647,-11.661,-9.30089,-0.799105,-1.30184,52.1157,50.6224,-1.43425,-1.44581,-1.40221,-1.41691,34.4947,100.957,31.8567,55.6976,27.938,32.0946,33.8803,34.4784,96.8638,-1.6731,-0.564257,0,100,0,0,50,43.3957,0,-8.15691,1.10158,-9.46487,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3863,08:35:21.160,45.9647,-11.661,-9.02089,-0.699105,-1.30184,52.1157,50.8724,-1.33425,-1.34581,-1.30221,-1.31691,34.6147,100.957,31.8567,55.5976,27.628,32.0046,33.8803,34.4984,97.0638,-1.6731,-0.564257,0,100,0,0,50,43.3957,0,-7.93691,1.20158,-10.223,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3864,08:35:31.160,45.9647,-11.661,-9.60089,-0.699105,-1.30184,52.1157,50.0424,-1.33425,-1.34581,-1.30221,-1.31691,34.2447,100.747,31.8567,55.5976,27.218,31.8046,33.8803,35.0684,97.2738,-1.6731,-0.564257,0,100,0,0,50,43.1957,0,-8.02691,1.40158,-11.303,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3865,08:35:41.160,45.9647,-11.661,-9.46497,-0.699105,-1.30184,52.1157,50.3424,-1.22425,-1.34581,-1.20221,-1.21691,34.5947,100.747,31.9567,55.5976,26.818,31.7046,33.8803,34.5884,97.3738,-1.6731,-0.564257,0,100,0,0,50,43.0957,0,-8.12691,1.51158,-12.563,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3866,08:35:51.160,45.9647,-11.661,-9.37497,-0.599105,-1.30184,52.1157,50.1124,-1.22425,-1.24581,-1.20221,-1.21691,34.2647,100.537,32.0567,55.6876,26.608,31.7946,33.8803,34.4084,97.4938,-1.5731,-0.564257,0,100,0,0,50,42.8857,0,-7.93691,1.71158,-13.213,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3867,08:36:01.160,45.9647,-11.661,-9.37497,-0.599105,-1.30184,52.1157,50.7024,-1.22425,-1.24581,-1.10221,-1.11691,34.4047,100.537,32.0567,55.6876,26.508,31.7046,33.8803,34.6584,97.6938,-1.5731,-0.564257,0,100,0,0,50,42.6857,0,-12.2069,1.12849,-13.213,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3868,08:36:11.160,45.9647,-11.661,-9.45497,-0.499105,-1.20184,52.1157,50.1024,-1.12425,-1.14581,-1.10221,-1.11691,34.7847,100.207,31.9667,55.6876,28.218,31.7946,33.8803,34.4208,97.8038,-1.5731,-0.564257,0,100,0,0,50,42.5857,0,-10.0969,0.918488,-8.82305,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3869,08:36:21.160,45.9647,-11.661,-9.52497,-0.499105,-0.991845,52.1157,49.9124,-1.12425,-1.14581,-0.902214,-1.00691,34.1347,100.317,31.8667,55.4976,29.618,31.7946,33.8803,34.1108,97.9038,-1.3731,-0.564257,0,100,0,0,50,42.3857,0,-8.11855,0.608488,-5.13305,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3870,08:36:31.160,45.9647,-11.561,-9.40497,-0.289105,-0.791845,52.1157,50.5485,-1.02425,-1.14581,-0.802214,-0.906912,34.8047,100.527,31.8667,55.2876,30.348,31.7946,33.8803,34.1508,98.2138,-1.1731,-0.564257,0,100,0,0,50,42.2757,0,-2.71855,1.25849,-3.60023,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3871,08:36:41.160,45.9647,-11.561,-9.14497,-0.189105,-0.691845,52.1157,50.3085,-1.02425,-1.04581,-0.802214,-0.806912,34.6947,100.877,31.8667,55.1776,31.8897,31.7946,33.8803,34.3708,98.3138,-0.873098,-0.564257,0,100,0,0,50,42.1757,0,0.201454,1.35849,0.289768,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3872,08:36:51.160,45.9647,-11.561,-9.51497,-0.189105,-0.581845,52.1157,50.5485,-0.924249,-1.04581,-0.702214,-0.806912,34.6747,100.557,31.8667,55.0776,32.7297,31.7946,33.7803,34.1708,98.5338,-0.763098,-0.564257,0,100,0,0,50,42.0757,0,1.59145,1.35849,2.14977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3873,08:37:01.160,45.9647,-11.561,-9.46497,-0.089105,-0.581845,52.1157,50.4485,-0.824249,-1.04581,-0.702214,-0.806912,34.4847,100.457,31.8667,55.1776,33.0297,31.8946,33.7803,34.7708,98.6338,-0.763098,-0.474257,0,100,0,0,50,41.9757,0,2.00145,1.35849,2.76977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3874,08:37:11.160,45.9647,-11.461,-9.54497,-0.089105,-0.481845,52.1157,50.5385,-0.824249,-0.94581,-0.702214,-0.806912,34.4847,100.337,31.8667,55.1776,33.2397,31.8046,33.7803,34.7208,98.7638,-0.763098,-0.474257,0,100,0,0,50,41.8757,0,2.31145,1.35849,3.28977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3875,08:37:21.160,45.9647,-11.461,-9.17497,-0.089105,-0.481845,52.1157,50.1885,-0.724249,-0.94581,-0.702214,-0.806912,34.9647,100.287,31.8667,55.1776,33.4397,31.8046,33.7803,34.1508,98.7638,-0.763098,-0.474257,0,100,0,0,50,41.7757,0,2.61418,1.35849,3.81977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3876,08:37:31.160,45.9647,-11.461,-9.42497,-0.089105,-0.381845,52.1157,50.3085,-0.724249,-0.94581,-0.702214,-0.806912,34.5385,100.317,31.8667,55.1776,33.5397,31.7046,33.7803,33.8508,98.8638,-0.763098,-0.374257,0,100,0,0,50,41.5757,0,2.82418,1.35849,4.12977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3877,08:37:41.160,45.9647,-11.461,-9.25497,-0.089105,-0.381845,52.1157,50.4385,-0.724249,-0.94581,-0.702214,-0.806912,34.6185,100.407,31.8667,55.1776,33.7397,31.5946,33.6803,34.0708,98.9738,-0.763098,-0.374257,0,100,0,0,50,41.3757,0,3.02418,1.45849,4.54977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3878,08:37:51.160,45.9647,-11.461,-9.86497,-0.089105,-0.381845,52.1157,50.1785,-0.724249,-0.84581,-0.702214,-0.806912,35.1685,100.317,31.8667,55.1776,33.8397,31.7946,33.6803,34.1708,98.9738,-0.763098,-0.374257,0,100,0,0,50,41.3757,0,3.12418,1.56849,4.86977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3879,08:38:01.160,45.9647,-11.461,-9.12497,-0.089105,-0.281845,52.1157,50.2685,-0.724249,-0.84581,-0.702214,-0.806912,35.0685,100.107,31.8667,55.0876,33.8397,31.7946,33.6803,34.1708,98.9738,-0.763098,-0.374257,0,100,0,0,50,41.3757,0,3.02418,1.56849,4.66977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3880,08:38:11.160,45.9647,-11.461,-8.91497,-0.089105,-0.281845,52.1157,50.0685,-0.724249,-0.84581,-0.702214,-0.806912,34.6385,99.8765,31.8667,55.0876,33.4497,31.7946,33.6803,33.9608,98.9738,-0.763098,-0.274257,0,100,0,0,50,41.3757,0,2.59418,1.56849,4.01977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3881,08:38:21.160,45.9647,-11.361,-8.99497,-0.089105,-0.281845,52.1157,50.3385,-0.624249,-0.84581,-0.702214,-0.806912,34.6985,99.9765,31.8667,55.0876,33.3497,31.7946,33.6803,34.0608,98.9738,-0.763098,-0.274257,0,100,0,0,50,41.3757,0,2.28418,1.56849,3.50977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3882,08:38:31.160,45.8647,-11.361,-9.15497,-0.179105,-0.281845,52.1157,50.1185,-0.624249,-0.84581,-0.702214,-0.806912,34.4685,100.117,31.8667,54.9776,33.2497,31.7946,33.6803,33.9808,98.9738,-0.763098,-0.274257,0,100,0,0,50,41.3757,0,2.06418,1.56849,3.18977,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3883,08:38:41.160,45.8647,-11.361,-9.25497,-0.179105,-0.281845,52.1157,50.2285,-0.624249,-0.84581,-0.702214,-0.806912,34.7985,100.107,31.8667,54.7776,33.1497,31.7946,33.6803,33.7008,98.9738,-0.763098,-0.174257,0,100,0,0,50,41.3757,0,1.96418,1.56849,3.0849,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3884,08:38:51.160,45.8647,-11.251,-9.26497,-0.179105,-0.281845,52.1157,50.3285,-0.624249,-0.84581,-0.702214,-0.806912,34.5885,100.107,31.8667,54.7676,33.1497,31.7946,33.5803,33.6108,98.9738,-0.763098,-0.174257,0,100,0,0,50,41.3757,0,1.96418,1.56849,2.9849,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3885,08:39:01.160,45.8647,-11.251,-9.14497,-0.179105,-0.281845,52.1157,50.2585,-0.624249,-0.74581,-0.702214,-0.806912,34.7085,100.107,31.8667,54.7676,33.1497,31.7946,33.5803,33.8108,98.9738,-0.763098,-0.174257,0,100,0,0,50,41.3757,0,1.86418,1.56849,3.0749,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3886,08:39:11.160,45.8647,-11.251,-9.25497,-0.179105,-0.281845,52.1157,50.2385,-0.624249,-0.74581,-0.702214,-0.806912,34.1485,100.207,31.8667,54.6776,33.2397,31.7946,33.5803,33.8808,98.9738,-0.763098,-0.174257,0,100,0,0,50,41.3757,0,1.95418,1.56849,3.1849,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3887,08:39:21.160,45.8647,-11.251,-9.31512,-0.179105,-0.281845,52.1157,50.1585,-0.624249,-0.74581,-0.702214,-0.806912,34.7985,100.007,31.8667,54.6776,33.2397,31.7946,33.5803,33.7508,98.9738,-0.763098,-0.174257,0,100,0,0,50,41.2757,0,1.95418,1.56849,3.2849,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3888,08:39:31.160,45.8647,-11.251,-9.14512,-0.179105,-0.181845,52.1157,50.3985,-0.624249,-0.74581,-0.702214,-0.806912,34.7085,100.107,31.8667,54.7676,33.3397,31.7946,33.4803,33.8808,98.9738,-0.763098,-0.0742565,0,100,0,0,50,41.2757,0,2.05418,1.66849,3.4949,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3889,08:39:41.160,45.8647,-11.251,-9.09512,-0.179105,-0.181845,52.1157,50.4785,-0.624249,-0.74581,-0.702214,-0.806912,34.3685,99.9065,31.8667,54.8676,33.4397,31.7946,33.4803,33.5708,98.8738,-0.763098,-0.0742565,0,100,0,0,50,41.1657,0,2.16418,1.66849,3.5949,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3890,08:39:51.160,45.8647,-11.251,-9.37512,-0.179105,-0.181845,52.1157,50.0485,-0.624249,-0.74581,-0.702214,-0.806912,34.6985,100.127,31.8667,54.7776,33.4397,31.7046,33.4803,34.0608,98.8738,-0.763098,-0.0742565,0,100,0,0,50,41.1657,0,2.26418,1.66849,3.7949,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3891,08:40:01.160,45.8647,-11.251,-9.39512,-0.179105,-0.181845,52.1157,50.0185,-0.624249,-0.74581,-0.702214,-0.806912,34.9285,99.7665,31.8667,54.6576,33.5397,31.7946,33.4803,33.8508,98.8738,-0.763098,-0.0742565,0,100,0,0,50,41.0657,0,2.26418,1.66849,4.0049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3892,08:40:11.160,45.8647,-11.251,-8.55512,-0.179105,-0.181845,52.1157,49.9885,-0.624249,-0.74581,-0.702214,-0.806912,34.8485,99.8665,31.8667,54.6576,33.5397,31.7946,33.4803,33.8408,98.7738,-0.763098,-0.0742565,0,100,0,0,50,41.0657,0,2.36418,1.66849,4.0049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3893,08:40:21.160,45.8647,-11.251,-8.96512,-0.179105,-0.181845,52.1157,50.1985,-0.624249,-0.74581,-0.702214,-0.806912,34.6685,99.7765,31.8667,54.7576,33.5397,31.7946,33.4803,33.7808,98.7738,-0.763098,-0.0742565,0,100,0,0,50,40.9657,0,2.36418,1.66849,4.1049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3894,08:40:31.160,45.8647,-11.151,-9.27512,-0.179105,-0.181845,52.1157,50.1985,-0.624249,-0.74581,-0.702214,-0.806912,34.9046,99.7565,31.8667,54.7576,33.5397,31.7946,33.4803,33.4508,98.6638,-0.763098,-0.0742565,0,100,0,0,50,40.9657,0,2.36418,1.66849,4.2049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3895,08:40:41.160,45.8647,-11.151,-8.68512,-0.179105,-0.181845,52.1157,50.2985,-0.624249,-0.74581,-0.702214,-0.806912,34.5446,99.6565,31.8667,54.7576,33.5397,31.7946,33.4803,34.0108,98.6638,-0.763098,-0.0742565,0,100,0,0,50,40.8657,0,2.36418,1.76849,4.2049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3896,08:40:51.160,45.8647,-11.151,-9.40512,-0.179105,-0.181845,52.1157,50.1385,-0.624249,-0.74581,-0.702214,-0.806912,34.6446,99.8465,31.8667,54.7576,33.6397,31.7046,33.4803,33.7549,98.6638,-0.763098,-0.0742565,0,100,0,0,50,40.7657,0,2.36418,1.87849,4.4149,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3897,08:41:01.160,45.8647,-11.151,-9.41512,-0.179105,-0.181845,52.1157,49.6685,-0.624249,-0.74581,-0.792214,-0.806912,34.8446,99.8665,31.8667,54.7576,33.8397,31.7046,33.4803,33.5649,98.5538,-0.763098,-0.0742565,0,100,0,0,50,40.6657,0,2.46418,1.87849,4.8349,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3898,08:41:11.160,45.8647,-11.151,-9.11512,-0.179105,-0.181845,52.1157,50.4485,-0.624249,-0.74581,-0.792214,-0.806912,34.7946,99.9665,31.8667,54.6576,33.9397,31.7046,33.4803,33.5049,98.5538,-0.763098,-0.0742565,0,100,0,0,50,40.6657,0,2.57418,1.97849,5.1449,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3899,08:41:21.160,45.8647,-11.051,-8.99512,-0.179105,-0.181845,52.1157,50.3585,-0.624249,-0.74581,-0.792214,-0.806912,34.8946,99.9865,31.8667,54.4476,34.0397,31.7046,33.4803,33.6249,98.4538,-0.763098,-0.0742565,0,100,0,0,50,40.5657,0,2.57418,1.97849,5.2449,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3900,08:41:31.160,45.8647,-11.051,-8.76512,-0.179105,-0.181845,52.1157,49.8985,-0.624249,-0.74581,-0.792214,-0.806912,34.7846,100.097,31.8667,54.4376,34.0397,31.7046,33.4803,33.5849,98.3538,-0.853098,-0.0742565,0,100,0,0,50,40.4657,0,2.68418,1.97849,5.4549,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3901,08:41:41.160,45.8647,-11.051,-9.58512,-0.179105,-0.181845,52.1157,50.3485,-0.624249,-0.74581,-0.792214,-0.806912,34.5646,99.9765,31.8667,54.5476,34.0397,31.7046,33.4803,33.7149,98.3538,-0.853098,-0.0742565,0,100,0,0,50,40.3657,0,2.68418,2.07849,5.4549,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3902,08:41:51.160,45.8647,-11.051,-8.93512,-0.179105,-0.181845,52.1157,50.1324,-0.714249,-0.74581,-0.792214,-0.806912,35.0046,99.9765,31.8667,54.7635,34.0397,31.7046,33.4803,33.5749,98.2538,-0.853098,-0.0742565,0,100,0,0,50,40.3657,0,2.68418,2.07849,5.5749,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3903,08:42:01.160,45.8647,-11.051,-8.25512,-0.179105,-0.181845,52.1157,50.1224,-0.714249,-0.74581,-0.792214,-0.806912,34.5646,99.7665,31.8667,54.8735,34.1397,31.7046,33.4803,33.7649,98.2538,-0.853098,-0.0742565,0,100,0,0,50,40.2657,0,2.68418,2.17849,5.5749,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3904,08:42:11.160,45.8647,-11.051,-8.69512,-0.279105,-0.181845,52.1157,50.4724,-0.714249,-0.74581,-0.792214,-0.806912,34.8246,99.8665,31.8667,54.6735,34.2397,31.8946,33.4803,33.6149,98.0438,-0.853098,-0.0742565,0,100,0,0,50,40.2657,0,2.68418,2.17849,5.8849,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3905,08:42:21.160,45.8647,-10.951,-9.30421,-0.279105,-0.181845,52.1157,50.3724,-0.714249,-0.74581,-0.792214,-0.896912,34.8246,99.9765,31.8667,54.4535,34.2397,31.8946,33.4803,33.5649,98.0438,-0.853098,-0.0742565,0,100,0,0,50,40.2657,0,2.68418,2.17849,6.0849,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3906,08:42:31.160,45.8647,-10.951,-8.26421,-0.279105,-0.181845,52.1157,50.3824,-0.714249,-0.74581,-0.892214,-0.896912,34.9246,100.077,31.8667,54.3435,34.3397,31.8946,33.3803,33.4649,97.9438,-0.953098,-0.0742565,0,100,0,0,50,40.2657,0,2.68418,2.27849,6.2949,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3907,08:42:41.160,45.8647,-10.951,-8.93421,-0.279105,-0.181845,52.1157,50.2324,-0.714249,-0.74581,-0.892214,-0.896912,34.8746,100.077,31.8667,54.4535,34.4397,31.8946,33.3803,34.0449,97.8338,-0.953098,-0.0742565,0,100,0,0,50,40.2657,0,2.68418,2.27849,6.2949,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3908,08:42:51.160,45.8647,-10.951,-8.77421,-0.279105,-0.181845,52.1157,50.2724,-0.714249,-0.74581,-0.892214,-0.896912,34.9346,99.9865,31.8667,54.4535,34.4397,31.8946,33.3803,34.1249,97.8338,-0.953098,-0.0742565,0,100,0,0,50,40.1657,0,2.68418,2.37849,6.2949,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3909,08:43:01.160,45.8647,-10.951,-9.06421,-0.279105,-0.181845,52.1157,50.2724,-0.714249,-0.74581,-0.892214,-0.896912,35.0046,99.9665,31.8667,54.5535,34.5397,31.8946,33.3803,33.5649,97.7238,-0.953098,-0.0742565,0,100,0,0,50,40.0657,0,2.68418,2.37849,6.4149,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3910,08:43:11.160,45.8647,-10.951,-8.22421,-0.279105,-0.181845,52.1157,50.2724,-0.714249,-0.74581,-0.892214,-0.896912,34.8446,99.8665,31.9567,54.6535,34.6397,31.8946,33.3803,33.4349,97.7238,-0.953098,-0.0742565,0,100,0,0,50,39.9657,0,2.68418,2.47849,6.5149,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3911,08:43:21.160,45.8647,-10.951,-9.39421,-0.279105,-0.181845,52.1157,50.1524,-0.714249,-0.74581,-0.892214,-0.896912,34.7946,99.7465,31.9567,54.7535,34.7497,31.8946,33.3803,33.5949,97.5138,-0.953098,-0.0742565,0,100,0,0,50,39.8557,0,2.68418,2.47849,6.8149,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3912,08:43:31.160,45.8647,-10.951,-8.76421,-0.279105,-0.181845,52.0157,50.3824,-0.714249,-0.74581,-0.892214,-0.896912,34.8046,99.7465,31.9567,54.7535,34.8497,31.8046,33.2803,33.5649,97.5138,-1.0531,-0.0742565,0,100,0,0,50,39.7557,0,2.68418,2.57849,7.0249,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3913,08:43:41.160,45.8647,-10.951,-8.91421,-0.279105,-0.181845,52.0157,50.0724,-0.714249,-0.74581,-0.892214,-0.896912,34.7246,99.6465,31.9567,54.6535,34.9497,31.8046,33.2803,33.5049,97.4138,-1.0531,-0.0742565,0,100,0,0,50,39.6557,0,2.78418,2.57849,7.2349,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3914,08:43:51.160,45.8647,-10.951,-8.66421,-0.279105,-0.271845,52.0157,50.3624,-0.714249,-0.74581,-0.892214,-0.896912,34.6237,99.8565,31.9567,54.4535,34.9497,31.8046,33.2803,33.5549,97.3038,-1.0531,-0.0742565,0,100,0,0,50,39.6557,0,2.78418,2.57849,7.3349,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3915,08:44:01.160,45.8647,-10.851,-8.72421,-0.379105,-0.271845,52.0157,50.3124,-0.714249,-0.74581,-0.892214,-0.896912,34.7137,99.9565,31.9567,54.4535,35.0497,31.8046,33.2803,33.4349,97.3038,-1.0531,-0.0742565,0,100,0,0,50,39.5557,0,2.78418,2.68849,7.4349,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3916,08:44:11.160,45.8647,-10.851,-8.69421,-0.379105,-0.271845,52.0157,50.2524,-0.714249,-0.74581,-0.892214,-0.896912,34.9537,100.067,31.9567,54.4535,35.0497,31.8046,33.2803,33.5449,97.2038,-1.0531,-0.0742565,0,100,0,0,50,39.5557,0,2.78418,2.68849,7.7449,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3917,08:44:21.160,45.8647,-10.851,-8.47421,-0.379105,-0.271845,52.0157,50.1224,-0.714249,-0.74581,-0.892214,-0.896912,34.9237,99.9565,31.9567,54.4535,35.1497,31.8046,33.2803,33.3949,97.0838,-1.0531,-0.0742565,0,100,0,0,50,39.4557,0,2.78418,2.78849,7.8449,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3918,08:44:31.160,45.8647,-10.851,-8.62421,-0.379105,-0.271845,52.0157,49.8024,-0.714249,-0.74581,-0.892214,-0.896912,34.7837,99.9565,31.9567,54.3535,35.2497,31.8046,33.2803,33.3949,97.0838,-1.0531,-0.0742565,0,100,0,0,50,39.3557,0,2.78418,2.78849,8.0449,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3919,08:44:41.160,45.8647,-10.851,-9.11421,-0.379105,-0.271845,52.0157,50.3824,-0.714249,-0.74581,-0.892214,-0.896912,34.6537,100.067,31.9567,54.3535,35.2497,31.8046,33.1803,33.4349,96.9738,-1.0531,-0.0742565,0,100,0,0,50,39.3557,0,2.78418,2.88849,8.1549,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3920,08:44:51.160,45.8647,-10.751,-8.62421,-0.379105,-0.271845,52.0157,50.1824,-0.714249,-0.74581,-0.992214,-0.996912,34.6637,100.194,31.9567,54.2535,35.2497,31.9046,33.1803,33.3949,96.8638,-1.0531,-0.0742565,0,100,0,0,50,39.2557,0,2.78418,2.88849,8.2549,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3921,08:45:01.160,45.8647,-10.751,-8.94421,-0.379105,-0.271845,52.0157,50.7324,-0.714249,-0.74581,-0.992214,-0.996912,34.6637,100.094,31.9567,54.2535,35.3497,32.0046,33.1803,33.6849,96.8638,-1.0531,-0.0742565,0,100,0,0,50,39.2557,0,2.78418,2.99849,8.3649,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3922,08:45:11.160,45.8647,-10.751,-8.65052,-0.379105,-0.271845,52.0157,50.5724,-0.714249,-0.74581,-0.992214,-0.996912,34.4437,99.9638,31.9567,54.3435,35.3497,32.0046,33.1803,33.5049,96.7638,-1.1631,-0.0742565,0,100,0,0,50,39.2557,0,2.78418,2.99849,8.4649,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3923,08:45:21.160,45.8647,-10.751,-8.37052,-0.379105,-0.271845,52.0157,50.1724,-0.814249,-0.74581,-0.992214,-0.996912,34.3737,99.8638,31.9567,54.4535,35.4497,31.9046,33.1803,33.7049,96.6638,-1.1631,-0.0742565,0,100,0,0,50,39.3457,0,2.78418,2.99849,8.5649,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3924,08:45:31.160,45.8647,-10.751,-8.46052,-0.479105,-0.271845,52.0157,50.3624,-0.814249,-0.74581,-0.992214,-0.996912,34.9537,99.9638,31.9567,54.4935,35.4497,32.0046,33.1803,33.5649,96.5638,-1.1631,-0.0742565,0,100,0,0,50,39.3457,0,2.78418,2.99849,8.5649,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3925,08:45:41.160,45.8647,-10.751,-8.66052,-0.479105,-0.271845,52.0157,50.4824,-0.814249,-0.74581,-0.992214,-0.996912,35.0337,100.084,31.9567,54.4935,35.4497,32.0046,33.1803,33.4849,96.4438,-1.1631,-0.0742565,0,100,0,0,50,39.3457,0,2.78418,2.99849,8.5649,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3926,08:45:51.160,45.8647,-10.651,-8.78052,-0.479105,-0.271845,52.0157,50.4624,-0.814249,-0.74581,-0.992214,-0.996912,34.7037,100.194,31.9567,54.3935,35.5497,32.0046,33.1803,33.5449,96.3238,-1.1631,-0.0742565,0,100,0,0,50,39.3457,0,2.78418,2.99849,8.5849,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3927,08:46:01.160,45.8647,-10.651,-8.66052,-0.389105,-0.271845,52.0157,50.5224,-0.814249,-0.74581,-0.992214,-0.996912,34.7437,100.194,31.9567,54.3935,35.5497,32.0046,33.1803,33.239,96.3238,-1.1631,-0.0742565,0,100,0,0,50,39.4457,0,2.78418,2.99849,8.5849,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3928,08:46:11.160,45.8647,-10.651,-8.64052,-0.389105,-0.271845,52.0157,50.5624,-0.814249,-0.74581,-0.992214,-0.996912,34.6637,100.104,32.0567,54.3835,35.5497,32.0046,33.1803,33.639,96.2238,-1.1631,-0.0742565,0,100,0,0,50,39.4457,0,2.88418,2.99849,8.6749,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3929,08:46:21.160,45.8647,-10.651,-8.53052,-0.389105,-0.271845,52.0157,50.4138,-0.814249,-0.74581,-0.992214,-0.996912,34.7737,100.104,32.0567,54.4735,35.5497,32.0046,33.1803,33.459,96.2238,-1.1631,-0.0742565,0,100,0,0,50,39.4457,0,2.88418,2.99849,8.5849,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3930,08:46:31.160,45.8647,-10.651,-8.54052,-0.389105,-0.271845,52.0157,50.9938,-0.814249,-0.74581,-0.992214,-0.996912,34.8637,100.104,32.0567,54.5735,35.6497,32.0146,33.1803,33.519,96.1238,-1.1631,-0.0742565,0,100,0,0,50,39.4457,0,2.88418,2.99849,8.6849,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3931,08:46:41.160,45.8647,-10.651,-8.82052,-0.389105,-0.271845,52.0157,50.0238,-0.814249,-0.74581,-0.992214,-0.996912,34.7837,100.194,32.0567,54.7835,35.6497,32.0146,33.1803,33.529,96.0138,-1.1631,-0.0742565,0,100,0,0,50,39.4457,0,2.88418,2.99849,8.6849,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3932,08:46:51.160,45.8647,-10.651,-8.17052,-0.389105,-0.371845,52.0157,49.9738,-0.814249,-0.74581,-0.992214,-0.996912,34.7937,100.214,32.0567,54.6935,35.6497,32.0146,33.1803,33.429,96.0138,-1.1631,-0.0742565,0,100,0,0,50,39.4457,0,2.88418,2.99849,8.7849,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3933,08:47:01.160,45.8647,-10.651,-8.43052,-0.389105,-0.371845,52.0157,50.2338,-0.814249,-0.74581,-0.992214,-1.09691,35.1859,100.104,32.0567,54.6935,35.6497,32.0146,33.0803,33.519,95.9138,-1.1631,-0.164257,0,100,0,0,50,39.5457,0,2.88418,2.99849,8.8949,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3934,08:47:11.160,45.8647,-10.651,-8.27052,-0.389105,-0.371845,52.0157,49.9438,-0.814249,-0.74581,-0.992214,-1.09691,34.6959,100.004,32.0567,54.6935,35.6497,32.0146,33.0803,33.679,95.8138,-1.2631,-0.164257,0,100,0,0,50,39.5457,0,2.98418,2.99849,8.8949,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3935,08:47:21.160,45.8647,-10.741,-8.68052,-0.389105,-0.371845,52.0157,49.9238,-0.814249,-0.74581,-1.09221,-1.09691,34.9059,100.104,32.0567,54.6935,35.6497,32.0146,33.0803,33.439,95.8138,-1.2631,-0.164257,0,100,0,0,50,39.5457,0,2.89418,2.99849,8.7849,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3936,08:47:31.160,45.8647,-10.841,-8.52052,-0.389105,-0.371845,52.0157,50.3038,-0.814249,-0.74581,-1.09221,-1.09691,34.8959,100.104,32.0567,54.6935,35.6497,32.0146,33.0803,33.479,95.6938,-1.2631,-0.164257,0,100,0,0,50,39.6457,0,2.89418,2.99849,8.8749,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3937,08:47:41.160,45.8647,-10.941,-8.58052,-0.389105,-0.371845,52.0157,50.5738,-0.814249,-0.74581,-1.09221,-1.09691,35.1759,100.004,32.0567,54.7935,35.6497,32.0146,32.9803,33.749,95.6938,-1.2631,-0.164257,0,100,0,0,50,39.6457,0,2.89418,2.99849,8.9749,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3938,08:47:51.160,45.8647,-10.941,-8.68052,-0.479105,-0.371845,52.0157,50.4338,-0.814249,-0.74581,-1.09221,-1.09691,34.8159,99.9938,32.0567,54.8035,35.6497,32.0146,32.9803,34.119,95.6883,-1.2631,-0.164257,0,100,0,0,50,39.6457,0,2.89418,2.99849,8.9749,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3939,08:48:01.160,45.7647,-11.041,-8.42052,-0.479105,-0.371845,52.0157,50.1138,-0.814249,-0.74581,-1.09221,-1.09691,34.9359,99.9538,32.0567,54.8935,35.7497,32.0146,32.9803,33.639,95.6883,-1.2631,-0.164257,0,100,0,0,50,39.7457,0,2.89418,2.99849,8.8849,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3940,08:48:11.160,45.7647,-11.041,-8.28052,-0.479105,-0.371845,52.0157,50.2938,-0.814249,-0.74581,-1.09221,-1.09691,34.8859,99.9538,32.0567,54.8935,35.7497,32.0146,32.8803,33.909,95.6883,-1.2631,-0.164257,0,100,0,0,50,39.7457,0,2.89418,2.99849,8.9849,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3941,08:48:21.160,45.7647,-11.151,-8.45052,-0.479105,-0.371845,52.0157,50.1538,-0.814249,-0.74581,-1.09221,-1.09691,34.9959,99.8638,32.0567,54.7935,35.6597,32.0146,32.8803,33.989,95.5883,-1.2631,-0.164257,0,100,0,0,50,39.7457,0,2.89418,2.99849,8.5649,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3942,08:48:31.160,45.7647,-11.151,-7.92052,-0.479105,-0.371845,52.0157,50.3638,-0.814249,-0.74581,-1.09221,-1.09691,34.8459,100.004,32.0567,54.5935,35.6497,32.0146,32.8803,33.309,95.5883,-1.2631,-0.164257,0,100,0,0,50,39.8457,0,2.79418,2.99849,8.6649,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3943,08:48:41.160,45.7647,-11.251,-8.63168,-0.479105,-0.371845,52.0157,50.2738,-0.814249,-0.83581,-1.09221,-1.09691,34.8159,99.9338,32.0567,54.5935,35.6497,32.0146,32.8803,33.659,95.5883,-1.2631,-0.164257,0,100,0,0,50,39.8457,0,2.88418,2.99849,8.8749,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3944,08:48:51.160,45.7647,-11.351,-8.72168,-0.479105,-0.371845,52.0157,50.2538,-0.814249,-0.83581,-1.09221,-1.09691,34.7259,100.014,32.0567,54.6835,35.6497,32.0146,32.8803,33.429,95.5883,-1.2631,-0.164257,0,100,0,0,50,39.9457,0,2.88418,2.99849,8.8749,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3945,08:49:01.160,45.7647,-11.351,-8.68168,-0.589105,-0.471845,52.0157,50.0938,-0.814249,-0.83581,-1.09221,-1.09691,34.4959,100.014,32.0567,55.0035,35.6497,32.0146,32.8803,33.629,95.4783,-1.2631,-0.164257,0,100,0,0,50,39.9457,0,2.88418,2.99849,8.8749,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3946,08:49:11.160,45.7647,-11.451,-8.17168,-0.589105,-0.471845,52.0157,50.2638,-0.814249,-0.83581,-1.09221,-1.09691,34.7859,100.264,32.0567,55.0035,35.6497,32.0146,32.8803,33.729,95.4783,-1.2631,-0.164257,0,100,0,0,50,39.9457,0,2.88418,2.99849,8.8749,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3947,08:49:21.160,45.7647,-11.451,-7.93168,-0.589105,-0.471845,52.0157,49.9838,-0.814249,-0.83581,-1.09221,-1.09691,34.6459,100.264,32.0567,54.9835,35.7497,32.0146,32.8803,33.509,95.4883,-1.2631,-0.164257,0,100,0,0,50,40.0557,0,2.88418,2.99849,8.8849,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3948,08:49:31.160,45.7647,-11.551,-8.63168,-0.589105,-0.471845,52.0157,49.9338,-0.814249,-0.83581,-1.09221,-1.09691,34.7959,100.364,32.0567,54.7835,35.7497,32.0146,32.8803,33.269,95.4883,-1.2631,-0.164257,0,100,0,0,50,40.0557,0,2.88418,2.99849,8.8849,1,1,1,1,0,0,0,1,1,1,1,1,1,0
