Row,Time,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Booster Heat Ex Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Cooling Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 1 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Fan 2 Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Heating Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 3,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Air Inlet 4,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Flow LPM,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Inlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Pressure,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI HP Water Outlet Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Pre-Booster Heat Ex Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Return Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Recycle Water Tank Temp,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Relative Humidity,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 1,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AI Room Temp 2,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Ext Fan Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO Pump P1 Speed,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V1 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V2 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V3 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V4 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\AO V5 Position,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP COP,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Electrical Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\CAL HP Heat Power,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Cooling HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Ext Fan Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Heater 2 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Fan Tray Heater Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Power Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI HP Water Isolators Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P1 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.1 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\'DI Pump P3.2 Status',\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P4 Status,\\NI_Server\Global Energy Systems\NI_Server\CCH7\DI Pump P5 Status
3949,08:49:41.160,45.7647,-11.551,-8.39168,-0.589105,-0.471845,52.0157,50.4138,-0.814249,-0.83581,-1.09221,-1.09691,34.9459,100.374,32.0567,54.6835,35.7497,32.0146,32.8803,33.469,95.4883,-1.2631,-0.164257,0,100,0,0,50,40.0557,0,2.98418,2.99849,8.9749,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3950,08:49:51.160,45.7647,-11.651,-8.73168,-0.589105,-0.471845,52.0157,49.9738,-0.814249,-0.83581,-1.09221,-1.09691,34.8623,100.374,32.0567,54.6935,35.7497,32.0146,32.8803,33.459,95.4883,-1.2631,-0.164257,0,100,0,0,50,40.0557,0,2.98418,2.99849,8.9749,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3951,08:50:01.160,45.7647,-11.651,-8.36168,-0.589105,-0.471845,52.0157,50.0438,-0.814249,-0.83581,-1.09221,-1.09691,35.0023,100.254,32.0567,54.7935,35.7497,32.0146,32.8803,33.559,95.4883,-1.2631,-0.164257,0,100,0,0,50,40.0557,0,2.98418,2.99849,8.9749,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3952,08:50:11.160,45.7647,-11.651,-8.26168,-0.489105,-0.471845,52.0157,50.0038,-0.814249,-0.83581,-1.09221,-1.09691,35.3623,100.344,32.0567,54.7935,35.7497,32.0146,32.8803,33.639,95.4883,-1.1731,-0.164257,0,100,0,0,50,40.1557,0,2.98418,2.99849,9.0849,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3953,08:50:21.160,45.7647,-11.751,-8.06168,-0.489105,-0.471845,52.0157,50.1738,-0.814249,-0.83581,-1.09221,-1.09691,34.9223,100.454,32.0567,54.6835,35.7497,32.0146,32.8803,33.6847,95.4883,-1.1731,-0.164257,0,100,0,0,50,40.1557,0,2.98418,2.99849,8.9949,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3954,08:50:31.160,45.7647,-11.751,-8.38168,-0.489105,-0.471845,52.0157,50.1738,-0.814249,-0.83581,-1.09221,-1.09691,35.0123,100.344,32.0567,54.7835,35.7497,32.0146,32.8803,33.5347,95.4883,-1.1731,-0.164257,0,100,0,0,50,40.1557,0,2.98418,2.99849,8.9949,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3955,08:50:41.160,45.7647,-11.751,-8.32168,-0.489105,-0.381845,52.0157,50.2938,-0.814249,-0.83581,-1.09221,-1.09691,35.0123,100.344,32.0567,54.9935,35.7497,32.0146,32.8803,33.5147,95.5883,-1.1731,-0.164257,0,100,0,0,50,40.2557,0,2.98418,2.99849,8.9949,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3956,08:50:51.160,45.7647,-11.751,-8.28168,-0.489105,-0.381845,51.9157,50.9169,-0.814249,-0.83581,-1.09221,-1.09691,35.1423,100.234,32.0567,55.1035,35.7497,32.0146,32.8803,33.7147,95.5883,-1.1731,-0.164257,0,100,0,0,50,40.2557,0,2.98418,2.99849,9.0849,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3957,08:51:01.160,45.7647,-11.851,-8.67168,-0.489105,-0.381845,51.9157,50.0669,-0.814249,-0.83581,-1.09221,-1.09691,34.8723,100.224,32.0567,55.1035,35.7497,32.0146,32.8803,33.4747,95.5883,-1.1731,-0.164257,0,100,0,0,50,40.2557,0,2.98418,2.99849,8.9949,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3958,08:51:11.160,45.7647,-11.851,-8.07168,-0.489105,-0.381845,51.9157,50.4269,-0.814249,-0.83581,-1.09221,-1.09691,35.0023,100.234,32.0567,55.1035,35.7497,32.0146,32.8803,34.0447,95.6883,-1.1731,-0.164257,0,100,0,0,50,40.2557,0,2.98418,2.99849,8.9949,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3959,08:51:21.160,45.7647,-11.851,-8.34168,-0.489105,-0.381845,51.9157,50.1169,-0.814249,-0.83581,-1.09221,-1.09691,34.8323,100.224,32.0567,55.1035,35.7497,31.9146,32.8803,33.5647,95.6883,-1.1731,-0.164257,0,100,0,0,50,40.2557,0,2.98418,2.99849,8.9949,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3960,08:51:31.160,45.7647,-11.851,-8.56304,-0.489105,-0.381845,51.9157,50.0669,-0.814249,-0.83581,-1.09221,-1.09691,34.8723,100.454,32.0567,55.0135,35.7497,31.9146,32.8803,33.7547,95.6883,-1.1731,-0.164257,0,100,0,0,50,40.2557,0,2.98418,2.99849,8.9949,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3961,08:51:41.160,45.7647,-11.951,-8.43304,-0.489105,-0.381845,51.9157,50.0669,-0.814249,-0.83581,-1.09221,-1.09691,35.0023,100.354,32.0567,54.9135,35.7497,31.9146,32.8803,33.7347,95.7983,-1.1731,-0.164257,0,100,0,0,50,40.2557,0,2.98418,2.99849,8.9949,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3962,08:51:51.160,45.7647,-11.951,-8.65304,-0.489105,-0.381845,51.9157,50.1169,-0.814249,-0.83581,-1.09221,-1.09691,34.9823,100.374,32.0567,54.9135,35.7497,31.9146,32.8803,33.8447,95.7983,-1.1731,-0.164257,0,100,0,0,50,40.2557,0,2.98418,2.99849,9.0949,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3963,08:52:01.160,45.7647,-11.951,-8.39304,-0.489105,-0.381845,51.9157,50.4869,-0.814249,-0.83581,-1.09221,-1.09691,34.9723,100.474,32.0567,55.0035,35.7497,31.9146,32.9703,33.9647,95.7983,-1.1731,-0.164257,0,100,0,0,50,40.2557,0,2.98418,2.99849,8.9949,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3964,08:52:11.160,45.7647,-12.051,-8.61304,-0.489105,-0.381845,51.9157,50.1869,-0.814249,-0.83581,-1.09221,-1.09691,34.8723,100.674,32.0567,55.0035,35.7497,31.9146,32.9703,33.8947,95.7983,-1.1731,-0.164257,0,100,0,0,50,40.2557,0,2.98418,2.99849,8.9949,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3965,08:52:21.160,45.7647,-12.051,-8.63304,-0.489105,-0.381845,51.9157,50.1469,-0.814249,-0.83581,-1.09221,-1.09691,34.8823,100.784,32.0567,54.9135,35.7497,31.9146,32.9703,33.7747,95.7983,-1.1731,-0.164257,0,100,0,0,50,40.2557,0,2.98418,2.99849,8.9949,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3966,08:52:31.160,45.7647,-12.051,-8.62304,-0.489105,-0.381845,51.9157,50.2869,-0.814249,-0.83581,-1.09221,-1.09691,35.1323,100.784,32.0567,54.9135,35.7497,31.9146,32.9703,33.6847,95.6983,-1.1731,-0.164257,0,100,0,0,50,40.2557,0,2.98418,2.99849,9.1049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3967,08:52:41.160,45.7647,-12.161,-8.43304,-0.489105,-0.381845,51.9157,50.4569,-0.814249,-0.83581,-1.09221,-1.09691,34.7323,100.784,32.0567,54.9135,35.7497,31.9146,32.9703,33.5947,95.6983,-1.2631,-0.164257,0,100,0,0,50,40.2557,0,2.98418,2.99849,9.0049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3968,08:52:51.160,45.7647,-12.261,-8.81304,-0.489105,-0.381845,51.9157,50.1569,-0.814249,-0.83581,-1.09221,-1.09691,35.1023,100.784,32.0567,55.1235,35.7497,31.9146,32.9703,33.5947,95.5983,-1.2631,-0.164257,0,100,0,0,50,40.2557,0,2.98418,2.99849,9.0049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3969,08:53:01.160,45.7647,-12.261,-8.44304,-0.489105,-0.471845,51.9157,50.3969,-0.814249,-0.83581,-1.09221,-1.09691,34.742,100.784,32.0567,55.0235,35.7497,32.0046,32.9703,33.6247,95.4983,-1.2631,-0.164257,0,100,0,0,50,40.2557,0,2.98418,2.99849,9.0049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3970,08:53:11.160,45.7647,-12.361,-8.63304,-0.489105,-0.471845,51.9157,50.8469,-0.814249,-0.83581,-1.09221,-1.09691,35.012,100.574,32.0567,55.1135,35.7497,32.0046,32.9703,34.2247,95.3983,-1.2631,-0.164257,0,100,0,0,50,40.2557,0,2.98418,2.99849,9.0049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3971,08:53:21.160,45.6647,-12.361,-8.46304,-0.489105,-0.471845,51.9157,50.4169,-0.814249,-0.83581,-1.09221,-1.09691,34.872,100.684,32.0567,55.2235,35.7497,32.0046,33.0703,33.7747,95.3983,-1.3631,-0.164257,0,100,0,0,50,40.3557,0,2.98418,2.99849,9.0049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3972,08:53:31.160,45.6647,-12.361,-8.40304,-0.489105,-0.471845,51.9157,50.3369,-0.814249,-0.83581,-1.09221,-1.09691,34.582,100.574,32.0567,55.1235,35.7497,32.0046,33.0703,33.6947,95.1883,-1.3631,-0.164257,0,100,0,0,50,40.3557,0,2.98418,2.99849,9.0049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3973,08:53:41.160,45.6647,-12.361,-8.56304,-0.489105,-0.471845,51.9157,49.9869,-0.814249,-0.83581,-1.09221,-1.20691,34.702,100.574,32.0567,55.0135,35.7497,32.0046,33.0703,34.1947,95.1783,-1.3631,-0.164257,0,100,0,0,50,40.3557,0,2.98418,2.99849,9.0049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3974,08:53:51.160,45.6647,-12.361,-8.16304,-0.579105,-0.471845,51.9157,50.4969,-0.814249,-0.83581,-1.19221,-1.20691,35.252,100.674,32.0567,54.9035,35.7497,32.0046,33.0703,33.9547,95.0783,-1.3631,-0.164257,0,100,0,0,50,40.3557,0,2.98418,2.99849,9.1149,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3975,08:54:01.160,45.6647,-12.461,-8.57304,-0.579105,-0.471845,51.9157,50.3569,-0.814249,-0.83581,-1.19221,-1.20691,34.652,100.554,32.0567,55.0135,35.7497,32.0046,33.1703,33.8147,95.0783,-1.3631,-0.264257,0,100,0,0,50,40.3557,0,2.98418,2.99849,9.0149,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3976,08:54:11.160,45.6647,-12.461,-8.43304,-0.579105,-0.471845,51.9157,50.0569,-0.814249,-0.83581,-1.19221,-1.20691,34.742,100.554,32.0567,55.0135,35.7497,32.0046,33.1703,33.7947,94.9783,-1.4631,-0.264257,0,100,0,0,50,40.4557,0,2.98418,2.99849,9.0149,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3977,08:54:21.160,45.6647,-12.461,-8.71304,-0.579105,-0.471845,51.9157,50.7469,-0.914249,-0.83581,-1.19221,-1.20691,34.812,100.654,32.0567,55.0135,35.7497,32.0046,33.1703,34.0047,94.9783,-1.4631,-0.264257,0,100,0,0,50,40.4557,0,2.98418,2.99849,9.0149,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3978,08:54:31.160,45.6647,-12.461,-8.91304,-0.579105,-0.471845,51.9157,50.1769,-0.914249,-0.83581,-1.19221,-1.20691,34.872,100.644,32.0567,55.2135,35.7497,32.0046,33.1703,33.7147,94.9783,-1.4631,-0.264257,0,100,0,0,50,40.4557,0,2.98418,2.99849,9.0149,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3979,08:54:41.160,45.6647,-12.561,-8.56304,-0.579105,-0.471845,51.9157,49.8569,-0.914249,-0.83581,-1.19221,-1.20691,34.472,100.654,32.0567,55.2135,35.7497,31.9055,33.1703,33.8547,94.9783,-1.4631,-0.264257,0,100,0,0,50,40.4557,0,2.98418,2.99849,9.0149,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3980,08:54:51.160,45.6647,-12.561,-8.99304,-0.579105,-0.471845,51.9157,49.7569,-0.914249,-0.83581,-1.19221,-1.20691,34.722,100.644,32.0567,55.2135,35.7497,31.9055,33.1703,33.8647,94.9783,-1.4631,-0.264257,0,100,0,0,50,40.4557,0,2.98418,2.99849,9.0149,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3981,08:55:01.160,45.6647,-12.561,-8.41304,-0.579105,-0.471845,51.9157,50.0604,-0.914249,-0.83581,-1.19221,-1.20691,35.342,100.604,32.0567,55.1135,35.7497,31.9055,33.1703,33.8047,94.8783,-1.4631,-0.264257,0,100,0,0,50,40.4557,0,2.98418,2.99849,9.1149,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3982,08:55:11.160,45.6647,-12.561,-8.89477,-0.579105,-0.471845,51.9157,50.2704,-0.914249,-0.83581,-1.29702,-1.20691,34.912,100.724,32.0567,55.1135,35.7497,31.9055,33.1703,34.0647,94.8783,-1.4631,-0.264257,0,100,0,0,50,40.4557,0,2.98418,2.99849,9.0249,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3983,08:55:21.160,45.6647,-12.561,-9.00477,-0.579105,-0.471845,51.9157,50.0704,-0.914249,-0.83581,-1.29702,-1.20691,34.902,100.724,32.0567,55.1135,35.7497,31.9155,33.1703,34.1155,94.7683,-1.4631,-0.264257,0,100,0,0,50,40.4557,0,2.98418,2.99849,9.0249,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3984,08:55:31.160,45.6647,-12.661,-8.77477,-0.579105,-0.471845,51.9157,50.3204,-0.914249,-0.83581,-1.29702,-1.20691,34.962,100.514,32.0567,55.2035,35.7497,32.0055,33.2703,34.4055,94.7683,-1.4631,-0.264257,0,100,0,0,50,40.4557,0,2.98418,2.99849,9.0249,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3985,08:55:41.160,45.6647,-12.661,-8.44477,-0.579105,-0.471845,51.9157,50.8604,-0.914249,-0.83581,-1.29702,-1.20691,34.692,100.514,32.0567,55.3035,35.7497,32.0055,33.2703,33.9555,94.6583,-1.4631,-0.264257,0,100,0,0,50,40.4557,0,2.98418,2.99849,9.0249,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3986,08:55:51.160,45.6647,-12.761,-9.02477,-0.579105,-0.471845,51.9157,50.3804,-0.914249,-0.83581,-1.29702,-1.30691,34.792,100.414,32.0567,55.3035,35.7497,32.0055,33.2703,33.9655,94.6583,-1.4631,-0.264257,0,100,0,0,50,40.4557,0,2.98418,2.99849,9.0249,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3987,08:56:01.160,45.6647,-12.761,-8.74477,-0.579105,-0.471845,51.9157,50.3104,-0.914249,-0.83581,-1.29702,-1.30691,35.1036,100.414,32.0567,55.3135,35.7497,31.9155,33.2703,33.8355,94.6583,-1.4631,-0.264257,0,100,0,0,50,40.4557,0,2.98418,2.99849,9.1149,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3988,08:56:11.160,45.6647,-12.861,-8.88477,-0.579105,-0.471845,51.9157,49.9904,-0.914249,-0.83581,-1.29702,-1.30691,34.8736,100.634,32.0567,55.3135,35.7497,31.9155,33.2703,33.9955,94.5383,-1.4631,-0.264257,0,100,0,0,50,40.4557,0,2.98418,2.99849,9.0149,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3989,08:56:21.160,45.6647,-12.861,-9.39477,-0.579105,-0.571845,51.9157,50.7604,-0.914249,-0.83581,-1.29702,-1.30691,34.8936,100.774,32.0567,55.4035,35.7497,31.9155,33.2703,34.1855,94.5383,-1.4631,-0.264257,0,100,0,0,50,40.4557,0,2.98418,2.99849,9.1049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3990,08:56:31.160,45.6647,-12.861,-9.13477,-0.579105,-0.571845,51.9157,50.0004,-0.914249,-0.83581,-1.29702,-1.30691,35.1636,101.114,32.0567,55.4035,35.7497,31.9155,33.2703,33.9555,94.4283,-1.5631,-0.264257,0,100,0,0,50,40.3657,0,2.98418,2.99849,9.1049,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3991,08:56:41.160,45.6647,-12.861,-9.32477,-0.579105,-0.571845,51.9157,50.1104,-1.01425,-0.83581,-1.29702,-1.30691,34.5436,101,32.0567,55.3135,35.7497,31.9155,33.2703,33.9355,94.4283,-1.5631,-0.264257,0,100,0,0,50,40.3657,0,2.98418,2.99849,9.01447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3992,08:56:51.160,45.6647,-12.861,-9.18477,-0.579105,-0.571845,51.9157,50.2504,-1.01425,-0.83581,-1.29702,-1.30691,34.5436,101,32.0567,55.4035,35.7497,31.9155,33.2703,34.1055,94.3283,-1.5631,-0.264257,0,100,0,0,50,40.3657,0,2.98418,2.99849,9.01447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3993,08:57:01.160,45.6647,-12.961,-8.62477,-0.579105,-0.682122,51.9157,50.3704,-1.01425,-0.83581,-1.29702,-1.30691,35.0536,101,32.0567,55.3035,35.7497,32.0055,33.2703,33.9455,94.3283,-1.5631,-0.264257,0,100,0,0,50,40.3657,0,2.98418,2.99849,9.11447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3994,08:57:11.160,45.6647,-12.961,-8.80477,-0.579105,-0.682122,51.9157,49.9104,-1.01425,-0.83581,-1.29702,-1.40691,34.9736,100.9,32.0567,55.4235,35.7497,32.0055,33.3703,34.1055,94.2183,-1.5631,-0.264257,0,100,0,0,50,40.3657,0,2.98418,2.99849,9.11447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3995,08:57:21.160,45.6647,-12.961,-8.71477,-0.679105,-0.682122,51.9157,50.3204,-1.01425,-0.83581,-1.39702,-1.40691,34.8036,101.09,32.0567,55.4235,35.7497,32.0055,33.3703,33.8955,94.2183,-1.5631,-0.364257,0,100,0,0,50,40.4557,0,2.98418,2.99849,9.11447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3996,08:57:31.160,45.6647,-13.061,-8.65477,-0.679105,-0.682122,51.9157,50.5604,-1.01425,-0.83581,-1.39702,-1.40691,34.6536,101.09,32.0567,55.3135,35.7497,32.0055,33.3703,34.1355,94.2183,-1.5631,-0.364257,0,100,0,0,50,40.4557,0,2.98418,2.99849,9.11447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3997,08:57:41.160,45.6647,-13.061,-9.08477,-0.679105,-0.682122,51.9157,50.4904,-1.01425,-0.83581,-1.39702,-1.40691,34.9536,101.01,32.0567,55.3135,35.7497,32.0055,33.3703,33.9855,94.2183,-1.5631,-0.364257,0,100,0,0,50,40.4557,0,2.98418,2.99849,9.11447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3998,08:57:51.160,45.6647,-13.061,-9.08477,-0.679105,-0.682122,51.9157,50.4504,-1.01425,-0.83581,-1.39702,-1.40691,34.9436,100.9,32.0567,55.4035,35.7497,32.0055,33.3703,34.1955,94.2183,-1.5631,-0.364257,0,100,0,0,50,40.5557,0,2.98418,2.99849,9.11447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
3999,08:58:01.160,45.6647,-13.061,-8.80821,-0.679105,-0.682122,51.9157,50.0304,-1.01425,-0.83581,-1.39702,-1.40691,34.9336,100.68,32.0567,55.6135,35.7497,32.0055,33.3703,34.1155,94.2183,-1.5631,-0.364257,0,100,0,0,50,40.5557,0,2.98418,2.99849,9.11447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4000,08:58:11.160,45.6647,-13.161,-9.26821,-0.679105,-0.682122,51.9157,50.2604,-1.01425,-0.83581,-1.39702,-1.40691,35.1036,100.68,32.0567,55.6135,35.7497,32.0055,33.3703,33.8855,94.2183,-1.5631,-0.364257,0,100,0,0,50,40.5557,0,2.98418,2.99849,9.11447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4001,08:58:21.160,45.6647,-13.161,-8.98821,-0.679105,-0.682122,51.9157,50.1204,-1.01425,-0.83581,-1.39702,-1.40691,34.7836,100.89,32.0567,55.5035,35.7497,32.0055,33.3703,33.9855,94.2183,-1.5631,-0.364257,0,100,0,0,50,40.6657,0,2.98418,2.99849,9.11447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4002,08:58:31.160,45.6647,-13.161,-9.47821,-0.679105,-0.682122,51.9157,50.2804,-1.01425,-0.83581,-1.39702,-1.40691,34.7836,101.11,32.0567,55.3935,35.7497,32.0055,33.4703,34.2455,94.3183,-1.5631,-0.364257,0,100,0,0,50,40.6657,0,2.98418,2.99849,9.11447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4003,08:58:41.160,45.6647,-13.271,-9.09821,-0.679105,-0.682122,51.9157,50.888,-1.01425,-0.83581,-1.39702,-1.40691,34.6536,101.32,32.0567,55.3935,35.7497,32.0055,33.4703,34.8855,94.4283,-1.5631,-0.364257,0,100,0,0,50,40.6657,0,2.98418,2.99849,9.11447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4004,08:58:51.160,45.6647,-13.271,-9.14821,-0.679105,-0.682122,51.9157,50.308,-1.01425,-0.83581,-1.39702,-1.40691,34.7836,101.11,32.0567,55.3935,35.7497,32.0055,33.4703,34.1655,94.4283,-1.5631,-0.364257,0,100,0,0,50,40.6657,0,2.98418,2.99849,9.11447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4005,08:59:01.160,45.6647,-13.271,-9.06821,-0.679105,-0.682122,51.9157,50.078,-1.01425,-0.83581,-1.39702,-1.40691,34.2381,101.02,32.0567,55.5135,35.7497,32.0055,33.4703,34.2155,94.5283,-1.5631,-0.364257,0,100,0,0,50,40.6657,0,2.98418,2.99849,8.90447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4006,08:59:11.160,45.6647,-13.271,-9.22821,-0.679105,-0.682122,51.9157,50.238,-1.01425,-0.83581,-1.39702,-1.40691,34.6381,101.02,32.0567,55.5135,35.7497,32.0055,33.4703,34.4355,94.5383,-1.5631,-0.364257,0,100,0,0,50,40.6657,0,2.98418,2.99849,9.00447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4007,08:59:21.160,45.6647,-13.371,-9.32821,-0.679105,-0.682122,51.8157,50.248,-1.01425,-0.83581,-1.39702,-1.40691,34.5981,101.22,32.0567,55.6235,35.7497,32.0055,33.4703,34.4455,94.5383,-1.5631,-0.364257,0,100,0,0,50,40.7657,0,2.98418,2.99849,9.00447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4008,08:59:31.160,45.6647,-13.371,-9.45821,-0.679105,-0.682122,51.8157,50.398,-1.01425,-0.83581,-1.39702,-1.40691,34.9581,101.23,32.0567,55.5235,35.7497,32.0055,33.4703,34.2855,94.5383,-1.5631,-0.364257,0,100,0,0,50,40.7657,0,2.98418,2.99849,9.10447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4009,08:59:41.160,45.6647,-13.371,-9.46821,-0.679105,-0.682122,51.8157,49.928,-1.01425,-0.83581,-1.39702,-1.40691,35.1981,101.03,32.0567,55.6135,35.7497,32.0055,33.4703,34.4747,94.5383,-1.5631,-0.364257,0,100,0,0,50,40.7657,0,3.08418,2.99849,9.20447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4010,08:59:51.160,45.6647,-13.371,-8.78821,-0.679105,-0.582122,51.8157,50.188,-1.01425,-0.83581,-1.39702,-1.40691,34.7081,100.92,32.0567,55.6135,35.7497,31.9155,33.4703,34.5547,94.5383,-1.5631,-0.364257,0,100,0,0,50,40.7657,0,2.99418,2.99849,9.11447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4011,09:00:01.160,45.6647,-13.371,-9.57821,-0.679105,-0.582122,51.8157,50.038,-1.01425,-0.83581,-1.39702,-1.40691,34.9081,100.81,32.0567,55.7235,35.7497,31.9155,33.4703,34.3147,94.4383,-1.5631,-0.364257,0,100,0,0,50,40.7657,0,2.99418,2.99849,9.00447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4012,09:00:11.160,45.6647,-13.371,-9.40821,-0.679105,-0.582122,51.8157,50.058,-1.01425,-0.83581,-1.39702,-1.40691,35.0681,101.03,32.0567,55.6335,35.7497,31.9155,33.4703,34.3247,94.3483,-1.6631,-0.364257,0,100,0,0,50,40.7657,0,2.99418,2.99849,9.10447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4013,09:00:21.160,45.6647,-13.471,-8.45821,-0.679105,-0.582122,51.8157,50.438,-1.01425,-0.83581,-1.39702,-1.40691,34.9481,101.17,32.0567,55.5235,35.7497,32.0055,33.5703,34.2347,94.2483,-1.6631,-0.364257,0,100,0,0,50,40.7657,0,2.99418,2.99849,9.10447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4014,09:00:31.160,45.6647,-13.471,-9.75821,-0.789105,-0.582122,51.8157,50.138,-1.01425,-0.83581,-1.39702,-1.40691,34.6681,101.28,32.0567,55.5235,35.7497,32.0055,33.5703,34.3247,94.2483,-1.6631,-0.364257,0,100,0,0,50,40.7657,0,2.99418,2.99849,9.00447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4015,09:00:41.160,45.6647,-13.571,-9.44821,-0.789105,-0.582122,51.8157,49.958,-1.01425,-0.83581,-1.39702,-1.40691,35.1181,101.29,32.0567,55.6135,35.7497,32.0055,33.5703,34.2747,94.2483,-1.6631,-0.364257,0,100,0,0,50,40.7657,0,2.99418,2.99849,9.09447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4016,09:00:51.160,45.6647,-13.571,-9.34821,-0.789105,-0.672122,51.8157,50.288,-1.11425,-0.83581,-1.49702,-1.40691,35.0181,101.29,32.0567,55.6135,35.7497,32.0055,33.6703,34.1647,94.1483,-1.6631,-0.364257,0,100,0,0,50,40.7657,0,2.99418,2.99849,9.09447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4017,09:01:01.160,45.6647,-13.571,-9.44821,-0.789105,-0.672122,51.8157,50.458,-1.11425,-0.93581,-1.49702,-1.40691,35.0381,101.29,32.0567,55.7235,35.7497,32.0055,33.6703,34.2547,94.1483,-1.6631,-0.364257,0,100,0,0,50,40.7657,0,2.99418,2.99849,9.20447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4018,09:01:11.160,45.6647,-13.571,-9.30821,-0.789105,-0.672122,51.8157,49.708,-1.11425,-0.93581,-1.49702,-1.40691,34.4481,101.06,32.0567,55.5135,35.7497,32.0055,33.6703,34.6147,94.0383,-1.6631,-0.364257,0,100,0,0,50,40.8657,0,2.99418,2.99849,9.00447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4019,09:01:21.160,45.6647,-13.571,-9.31939,-0.789105,-0.672122,51.8157,50.168,-1.11425,-0.93581,-1.49702,-1.40691,35.2181,101.06,32.0567,55.4935,35.7497,32.0055,33.6703,34.4847,94.0383,-1.6631,-0.364257,0,100,0,0,50,40.8657,0,2.99418,2.99849,9.09447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4020,09:01:31.160,45.6647,-13.671,-9.45939,-0.889105,-0.672122,51.8157,50.318,-1.11425,-0.93581,-1.49702,-1.40691,34.8881,100.95,32.0567,55.4935,35.7497,32.0055,33.6703,34.5247,93.8183,-1.7631,-0.364257,0,100,0,0,50,40.8657,0,2.99418,2.99849,9.09447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4021,09:01:41.160,45.6647,-13.671,-9.01939,-0.889105,-0.672122,51.8157,50.388,-1.11425,-0.93581,-1.49702,-1.50691,34.7981,101.08,32.0567,55.4935,35.7497,32.0055,33.6703,34.1347,93.8183,-1.7631,-0.364257,0,100,0,0,50,40.8657,0,2.99418,2.99849,9.00447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4022,09:01:51.160,45.6647,-13.671,-9.39939,-0.799105,-0.672122,51.8157,49.858,-1.11425,-0.93581,-1.49702,-1.50691,34.9981,101.17,32.0567,55.5935,35.7497,32.0055,33.6703,34.3447,93.7183,-1.7631,-0.364257,0,100,0,0,50,40.9657,0,2.99418,2.99849,9.11447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4023,09:02:01.160,45.6647,-13.771,-9.34939,-0.889105,-0.672122,51.8157,50.458,-1.21425,-0.93581,-1.49702,-1.50691,35.0581,101.17,32.0567,55.5935,35.7497,32.0055,33.6703,34.1447,93.5183,-1.7631,-0.364257,0,100,0,0,50,40.9657,0,2.99418,2.99849,9.11447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4024,09:02:11.160,45.6647,-13.771,-9.19939,-0.889105,-0.672122,51.8157,50.118,-1.21425,-1.03581,-1.49702,-1.50691,34.5881,101.08,32.0567,55.5935,35.7497,32.0055,33.6703,34.3647,93.5183,-1.7631,-0.364257,0,100,0,0,50,40.9657,0,2.99418,2.99849,9.02447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4025,09:02:21.160,45.6647,-13.871,-9.42939,-0.889105,-0.672122,51.8157,50.108,-1.21425,-1.03581,-1.59702,-1.60691,35.0881,100.85,32.0567,55.6935,35.7497,32.0055,33.5803,34.2747,93.4083,-1.7631,-0.364257,0,100,0,0,50,41.0657,0,2.99418,2.99849,9.11447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4026,09:02:31.160,45.6647,-13.871,-9.81939,-0.889105,-0.672122,51.8157,50.618,-1.21425,-1.03581,-1.59702,-1.60691,34.6287,100.85,32.0567,55.6935,35.7497,32.0055,33.5803,34.1947,93.4083,-1.7631,-0.364257,0,100,0,0,50,41.0657,0,2.99418,2.99849,9.02447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4027,09:02:41.160,45.6647,-13.871,-9.41939,-0.889105,-0.672122,51.8157,50.238,-1.21425,-1.03581,-1.59702,-1.60691,34.9287,100.95,32.0567,55.8075,35.7497,32.0055,33.5803,34.1647,93.4083,-1.7631,-0.364257,0,100,0,0,50,41.1657,0,2.99418,2.99849,9.00447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4028,09:02:51.160,45.6647,-13.871,-10.2794,-0.889105,-0.672122,51.8157,49.958,-1.21425,-1.03581,-1.59702,-1.60691,34.8487,101.17,32.0567,55.7075,35.7497,32.0055,33.5803,34.1947,93.3083,-1.7631,-0.364257,0,100,0,0,50,41.1657,0,2.99418,2.99849,9.00447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4029,09:03:01.160,45.6647,-13.971,-9.91939,-0.889105,-0.772122,51.8157,50.0116,-1.21425,-1.03581,-1.59702,-1.60691,34.4887,101.38,32.0567,55.7075,35.7497,32.0055,33.5803,34.5247,93.3083,-1.7631,-0.364257,0,100,0,0,50,41.1657,0,2.99418,2.99849,9.00447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4030,09:03:11.160,45.6647,-13.971,-10.1694,-0.889105,-0.772122,51.8157,50.1316,-1.21425,-1.13581,-1.59702,-1.60691,34.4787,101.17,32.0567,55.5975,35.7497,32.0055,33.5803,34.1347,93.1983,-1.7631,-0.464257,0,100,0,0,50,41.2657,0,2.99418,2.99849,8.91447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4031,09:03:21.160,45.6647,-13.971,-9.62939,-0.889105,-0.772122,51.8157,50.2316,-1.21425,-1.13581,-1.59702,-1.60691,34.8987,101.27,32.0567,55.7075,35.7497,32.0055,33.5803,34.1647,93.1983,-1.7631,-0.464257,0,100,0,0,50,41.2657,0,2.99418,2.99849,8.91447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4032,09:03:31.160,45.6647,-13.971,-9.37939,-0.989105,-0.772122,51.8157,49.8516,-1.21425,-1.13581,-1.59702,-1.60691,34.6287,101.18,32.0567,55.7075,35.7497,32.0055,33.5803,34.3447,93.0983,-1.7631,-0.464257,0,100,0,0,50,41.3657,0,2.99418,2.99849,8.91447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4033,09:03:41.160,45.6647,-14.071,-9.86939,-0.989105,-0.772122,51.8157,50.3416,-1.21425,-1.13581,-1.59702,-1.60691,34.9087,101.59,32.0567,55.8175,35.7497,32.0055,33.5803,34.3147,93.0383,-1.7631,-0.464257,0,100,0,0,50,41.3657,0,2.99418,2.99849,9.00447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4034,09:03:51.160,45.6647,-13.981,-9.61939,-0.989105,-0.772122,51.8157,50.3016,-1.21425,-1.13581,-1.59702,-1.60691,34.9887,101.6,32.0567,55.8175,35.7497,32.0055,33.5803,35.0747,93.0383,-1.7631,-0.464257,0,100,0,0,50,41.4657,0,2.99418,2.99849,9.00447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4035,09:04:01.160,45.6647,-14.071,-9.66939,-0.899105,-0.772122,51.8157,49.8116,-1.21425,-1.13581,-1.59702,-1.60691,34.8787,101.7,32.0567,55.8175,35.7497,32.0055,33.5803,34.5147,93.0383,-1.7631,-0.464257,0,100,0,0,50,41.4657,0,2.99418,2.99849,9.00447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4036,09:04:11.160,45.6647,-14.071,-9.46516,-0.899105,-0.682122,51.8157,49.9816,-1.21425,-1.13581,-1.59702,-1.60691,34.8887,101.37,32.0567,55.8175,35.7497,32.0055,33.6703,34.4047,93.0383,-1.8631,-0.464257,0,100,0,0,50,41.4657,0,2.99418,2.99849,9.00447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4037,09:04:21.160,45.6647,-14.071,-9.69516,-0.899105,-0.682122,51.8157,50.1216,-1.21425,-1.13581,-1.59702,-1.60691,34.8787,101.17,32.0567,55.9375,35.7497,32.0055,33.6703,34.1847,92.9483,-1.8631,-0.564257,0,100,0,0,50,41.4657,0,2.99418,2.99849,9.10447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4038,09:04:31.160,45.6647,-14.071,-9.75516,-0.989105,-0.682122,51.8157,49.6716,-1.21425,-1.13581,-1.59702,-1.60691,34.9087,101.17,32.0567,55.8375,35.7497,32.0055,33.6703,34.1741,92.9483,-1.8631,-0.564257,0,100,0,0,50,41.4657,0,2.99418,2.99849,9.01447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4039,09:04:41.160,45.6647,-14.071,-9.73516,-0.989105,-0.682122,51.8157,49.9716,-1.31425,-1.13581,-1.59702,-1.60691,34.6187,101.17,32.0567,55.8375,35.7497,32.1055,33.6703,34.7841,92.9483,-1.8631,-0.564257,0,100,0,0,50,41.5757,0,2.99418,2.99849,9.01447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4040,09:04:51.160,45.6647,-14.171,-9.82516,-0.989105,-0.682122,51.8157,49.9916,-1.31425,-1.13581,-1.59702,-1.60691,35.0087,101.38,32.0567,55.8375,35.7497,32.1055,33.6703,34.5741,92.9483,-1.8631,-0.564257,0,100,0,0,50,41.6757,0,2.99418,2.99849,9.01447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4041,09:05:01.160,45.6647,-14.171,-9.83516,-0.989105,-0.682122,51.8157,50.2316,-1.31425,-1.13581,-1.59702,-1.60691,34.8787,101.27,32.0567,55.9275,35.7497,32.1055,33.6703,34.4041,92.9483,-1.8631,-0.564257,0,100,0,0,50,41.6757,0,2.99418,2.99849,9.01447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4042,09:05:11.160,45.6647,-14.271,-10.0052,-0.989105,-0.682122,51.8157,49.8116,-1.31425,-1.13581,-1.59702,-1.60691,34.6787,101.38,32.0567,55.8375,35.7497,32.1055,33.6703,34.4041,92.9483,-1.8631,-0.564257,0,100,0,0,50,41.6757,0,2.99418,2.99849,9.01447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4043,09:05:21.160,45.6647,-14.271,-10.0852,-0.989105,-0.682122,51.8157,50.1316,-1.31425,-1.13581,-1.69702,-1.60691,34.9887,101.52,32.0567,55.8375,35.7497,32.1155,33.6703,34.3741,92.9483,-1.8631,-0.564257,0,100,0,0,50,41.7757,0,2.99418,2.99849,9.01447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4044,09:05:31.160,45.6647,-14.271,-9.98516,-0.989105,-0.682122,51.8157,50.4316,-1.31425,-1.13581,-1.69702,-1.60691,34.9275,101.72,32.1567,55.8375,35.8497,32.1155,33.6703,34.6141,92.8383,-1.8631,-0.564257,0,100,0,0,50,41.7757,0,2.99418,2.99849,8.89447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
4045,09:05:41.160,45.6647,-14.271,-9.75516,-0.989105,-0.682122,51.8157,50.5416,-1.31425,-1.13581,-1.69702,-1.60691,34.7975,101.4,32.1567,55.7275,35.8497,32.2055,33.6703,34.5141,92.7283,-1.8631,-0.564257,0,100,0,0,50,41.7757,0,2.99418,2.99849,8.98447,1,1,1,1,0,0,0,1,1,1,1,1,1,0
